    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_bot_ZN_3 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_bot_ZN_4 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_1 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_2 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_3 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_4 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_1 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_2 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_3 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_4 ZN,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    5 Zone PVAV,              !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.1951710386854,          !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    12.7777777777778,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    5 Zone PVAV 1,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.1951710386854,          !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    12.7777777777778,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    5 Zone PVAV 2,            !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.1951710386854,          !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.22222222222229,         !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.7777777777778,         !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.7777777777778,         !- Central Cooling Design Supply Air Temperature
    12.7777777777778,         !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Main Service Water Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60.0000000000001,         !- Design Loop Exit Temperature
    5,                        !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Core_bottom ZN Thermostat,    !- Name
    Core_bottom ZN,           !- Zone or ZoneList Name
    Core_bottom ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 1,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Core_mid ZN Thermostat,    !- Name
    Core_mid ZN,              !- Zone or ZoneList Name
    Core_mid ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 2,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Core_top ZN Thermostat,    !- Name
    Core_top ZN,              !- Zone or ZoneList Name
    Core_top ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 3,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 ZN Thermostat,    !- Name
    Perimeter_bot_ZN_1 ZN,    !- Zone or ZoneList Name
    Perimeter_bot_ZN_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 4,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 ZN Thermostat,    !- Name
    Perimeter_bot_ZN_2 ZN,    !- Zone or ZoneList Name
    Perimeter_bot_ZN_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 5,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 ZN Thermostat,    !- Name
    Perimeter_bot_ZN_3 ZN,    !- Zone or ZoneList Name
    Perimeter_bot_ZN_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 6,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 ZN Thermostat,    !- Name
    Perimeter_bot_ZN_4 ZN,    !- Zone or ZoneList Name
    Perimeter_bot_ZN_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 7,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 ZN Thermostat,    !- Name
    Perimeter_mid_ZN_1 ZN,    !- Zone or ZoneList Name
    Perimeter_mid_ZN_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 8,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 ZN Thermostat,    !- Name
    Perimeter_mid_ZN_2 ZN,    !- Zone or ZoneList Name
    Perimeter_mid_ZN_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 9,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 ZN Thermostat,    !- Name
    Perimeter_mid_ZN_3 ZN,    !- Zone or ZoneList Name
    Perimeter_mid_ZN_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 10,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 ZN Thermostat,    !- Name
    Perimeter_mid_ZN_4 ZN,    !- Zone or ZoneList Name
    Perimeter_mid_ZN_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 11,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 ZN Thermostat,    !- Name
    Perimeter_top_ZN_1 ZN,    !- Zone or ZoneList Name
    Perimeter_top_ZN_1 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 12,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 ZN Thermostat,    !- Name
    Perimeter_top_ZN_2 ZN,    !- Zone or ZoneList Name
    Perimeter_top_ZN_2 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 13,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 ZN Thermostat,    !- Name
    Perimeter_top_ZN_3 ZN,    !- Zone or ZoneList Name
    Perimeter_top_ZN_3 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 14,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 ZN Thermostat,    !- Name
    Perimeter_top_ZN_4 ZN,    !- Zone or ZoneList Name
    Perimeter_top_ZN_4 ZN Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Office WholeBuilding - Md Office Thermostat 15,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 1,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 2,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 3,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 4,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 5,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 6,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 7,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 8,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 9,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 10,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 11,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 12,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 13,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 14,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Md Office Thermostat 15,    !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Core_bottom ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Core_bottom ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.20721320449,            !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Core_bottom ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_bottom ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Core_mid ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Core_mid ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.219700556270962,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Core_mid ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_mid ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Core_top ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Core_top ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Core_top ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.212286148204472,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Core_top ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_top ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_bot_ZN_1 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.21524174947,            !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_bot_ZN_2 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_bot_ZN_3 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2393865148,             !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_bot_ZN_4 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                      !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_mid_ZN_1 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.219700556270962,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_mid_ZN_2 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.219700556270962,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_mid_ZN_3 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.219700556270962,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_mid_ZN_4 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.219700556270962,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_top_ZN_1 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.212286148204472,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_1 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_top_ZN_2 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.212286148204472,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_2 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_top_ZN_3 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.212286148204472,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_3 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 ZN VAV Terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Perimeter_top_ZN_4 ZN VAV Terminal Damper Outlet,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node,    !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.212286148204472,        !- Constant Minimum Air Flow Fraction
    0,                        !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Perimeter_top_ZN_4 ZN Electric Reheat Coil,    !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    Normal,                   !- Damper Heating Action
    Autocalculate,            !- Maximum Flow per Zone Floor Area During Reheat
    Autocalculate,            !- Maximum Flow Fraction During Reheat
    50.0000000000001;         !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU Core_bottom ZN VAV Terminal,    !- Name
    Core_bottom ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_bottom ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Core_mid ZN VAV Terminal,    !- Name
    Core_mid ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_mid ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Core_top ZN VAV Terminal,    !- Name
    Core_top ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_top ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_1 ZN VAV Terminal,    !- Name
    Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_2 ZN VAV Terminal,    !- Name
    Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_3 ZN VAV Terminal,    !- Name
    Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_3 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_4 ZN VAV Terminal,    !- Name
    Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_4 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_1 ZN VAV Terminal,    !- Name
    Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_2 ZN VAV Terminal,    !- Name
    Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_3 ZN VAV Terminal,    !- Name
    Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_3 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_4 ZN VAV Terminal,    !- Name
    Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_4 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_1 ZN VAV Terminal,    !- Name
    Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_1 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_2 ZN VAV Terminal,    !- Name
    Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_2 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_3 ZN VAV Terminal,    !- Name
    Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_3 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_4 ZN VAV Terminal,    !- Name
    Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_4 ZN VAV Terminal;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Core_bottom ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Core_bottom ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_mid ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Core_mid ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_top ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Core_top ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_1 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_2 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_3 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_4 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_1 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_2 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_3 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_4 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_1 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_2 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_3 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 ZN Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_4 ZN VAV Terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_bottom ZN,           !- Zone Name
    Core_bottom ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Core_bottom ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_bottom ZN Zone Air Node,    !- Zone Air Node Name
    Core_bottom ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_mid ZN,              !- Zone Name
    Core_mid ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Core_mid ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_mid ZN Zone Air Node,    !- Zone Air Node Name
    Core_mid ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_top ZN,              !- Zone Name
    Core_top ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Core_top ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_top ZN Zone Air Node,    !- Zone Air Node Name
    Core_top ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1 ZN,    !- Zone Name
    Perimeter_bot_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_1 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2 ZN,    !- Zone Name
    Perimeter_bot_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_2 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3 ZN,    !- Zone Name
    Perimeter_bot_ZN_3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_3 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4 ZN,    !- Zone Name
    Perimeter_bot_ZN_4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_4 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1 ZN,    !- Zone Name
    Perimeter_mid_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_1 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2 ZN,    !- Zone Name
    Perimeter_mid_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_2 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3 ZN,    !- Zone Name
    Perimeter_mid_ZN_3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_3 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4 ZN,    !- Zone Name
    Perimeter_mid_ZN_4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_4 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1 ZN,    !- Zone Name
    Perimeter_top_ZN_1 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_1 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2 ZN,    !- Zone Name
    Perimeter_top_ZN_2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_2 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3 ZN,    !- Zone Name
    Perimeter_top_ZN_3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_3 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4 ZN,    !- Zone Name
    Perimeter_top_ZN_4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 ZN Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 ZN Zone Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_4 ZN Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    5 Zone PVAV Fan,          !- Name
    OfficeMedium HVACOperationSchd,    !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    1389.9161178,             !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.04076,                  !- Fan Power Coefficient 1
    0.0881,                   !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    5 Zone PVAV Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    5 Zone PVAV 1 Fan,        !- Name
    OfficeMedium HVACOperationSchd,    !- Availability Schedule Name
    0.6006,                   !- Fan Total Efficiency
    1389.9161178,             !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.924,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.04076,                  !- Fan Power Coefficient 1
    0.0881,                   !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 1 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    5 Zone PVAV 2 Fan,        !- Name
    OfficeMedium HVACOperationSchd,    !- Availability Schedule Name
    0.6006,                   !- Fan Total Efficiency
    1389.9161178,             !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.924,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.04076,                  !- Fan Power Coefficient 1
    0.0881,                   !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 2 Supply Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:TwoSpeed,
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.39928881549157,         !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    5 Zone PVAV Mixed Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.39928881549157,         !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.39928881549157,         !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    5 Zone PVAV 1 Mixed Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.39928881549157,         !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:TwoSpeed,
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- High Speed Gross Rated Total Cooling Capacity
    Autosize,                 !- High Speed Rated Sensible Heat Ratio
    3.39928881549157,         !- High Speed Gross Rated Cooling COP
    Autosize,                 !- High Speed Rated Air Flow Rate
    773.3,                    !- Unit Internal Static Air Pressure
    5 Zone PVAV 2 Mixed Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node,    !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,    !- Part Load Fraction Correlation Curve Name
    Autosize,                 !- Low Speed Gross Rated Total Cooling Capacity
    0.69,                     !- Low Speed Gross Rated Sensible Heat Ratio
    3.39928881549157,         !- Low Speed Gross Rated Cooling COP
    Autosize,                 !- Low Speed Rated Air Flow Rate
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC DX Unitary Package EIRFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    0,                        !- High Speed Evaporative Condenser Effectiveness
    Autosize,                 !- High Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- High Speed Evaporative Condenser Pump Rated Power Consumption
    0,                        !- Low Speed Evaporative Condenser Effectiveness
    Autosize,                 !- Low Speed Evaporative Condenser Air Flow Rate
    Autosize,                 !- Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    10,                       !- Basin Heater Capacity
    2;                        !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Core_bottom ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Core_bottom ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Core_bottom ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Core_mid ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Core_mid ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Core_mid ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Core_top ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Core_top ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Core_top ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_1 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_1 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_2 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_2 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_3 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_3 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_bot_ZN_4 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_bot_ZN_4 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_1 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_1 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_2 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_2 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_3 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_3 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_mid_ZN_4 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_mid_ZN_4 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_1 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_1 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_2 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_2 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_3 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_3 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Electric,
    Perimeter_top_ZN_4 ZN Electric Reheat Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Perimeter_top_ZN_4 ZN VAV Terminal Damper Outlet,    !- Air Inlet Node Name
    Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node;    !- Air Outlet Node Name

Coil:Heating:Fuel,
    5 Zone PVAV Main Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node,    !- Air Inlet Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    5 Zone PVAV 1 Main Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

Coil:Heating:Fuel,
    5 Zone PVAV 2 Main Gas Htg Coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AutoSize,                 !- Nominal Capacity
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node,    !- Air Inlet Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Air Outlet Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Temperature Setpoint Node Name
    0,                        !- Parasitic Electric Load
    ,                         !- Part Load Fraction Correlation Curve Name
    0;                        !- Parasitic Fuel Load

CoilSystem:Cooling:DX,
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    5 Zone PVAV Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    5 Zone PVAV 1 Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER CoilSystem,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    5 Zone PVAV 2 Mixed Air Node,    !- DX Cooling Coil System Inlet Node Name
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node,    !- DX Cooling Coil System Outlet Node Name
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER;    !- Cooling Coil Name

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    5 Zone PVAV Relief Air Node,    !- Relief Air Outlet Node Name
    5 Zone PVAV Supply Inlet Node,    !- Return Air Node Name
    5 Zone PVAV Mixed Air Node,    !- Mixed Air Node Name
    5 Zone PVAV Outdoor Air Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    5 Zone PVAV Ventilation Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    5 Zone PVAV 1 Relief Air Node,    !- Relief Air Outlet Node Name
    5 Zone PVAV 1 Supply Inlet Node,    !- Return Air Node Name
    5 Zone PVAV 1 Mixed Air Node,    !- Mixed Air Node Name
    5 Zone PVAV 1 Outdoor Air Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    5 Zone PVAV 1 Ventilation Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,    !- Name
    5 Zone PVAV 2 Relief Air Node,    !- Relief Air Outlet Node Name
    5 Zone PVAV 2 Supply Inlet Node,    !- Return Air Node Name
    5 Zone PVAV 2 Mixed Air Node,    !- Mixed Air Node Name
    5 Zone PVAV 2 Outdoor Air Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    5 Zone PVAV 2 Ventilation Controller,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    5 Zone PVAV Ventilation Controller,    !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_bottom ZN,           !- Zone or ZoneList 1 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1 ZN,    !- Zone or ZoneList 2 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2 ZN,    !- Zone or ZoneList 3 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3 ZN,    !- Zone or ZoneList 4 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4 ZN,    !- Zone or ZoneList 5 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ;                         !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    5 Zone PVAV 1 Ventilation Controller,    !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_mid ZN,              !- Zone or ZoneList 1 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1 ZN,    !- Zone or ZoneList 2 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2 ZN,    !- Zone or ZoneList 3 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3 ZN,    !- Zone or ZoneList 4 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4 ZN,    !- Zone or ZoneList 5 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ;                         !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    5 Zone PVAV 2 Ventilation Controller,    !- Name
    OfficeMedium MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_top ZN,              !- Zone or ZoneList 1 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 1
    ,                         !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1 ZN,    !- Zone or ZoneList 2 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 2
    ,                         !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2 ZN,    !- Zone or ZoneList 3 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 3
    ,                         !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3 ZN,    !- Zone or ZoneList 4 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 4
    ,                         !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4 ZN,    !- Zone or ZoneList 5 Name
    Office WholeBuilding - Md Office Ventilation,    !- Design Specification Outdoor Air Object Name 5
    ;                         !- Design Specification Zone Air Distribution Object Name 5

AirLoopHVAC:ControllerList,
    5 Zone PVAV OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    5 Zone PVAV 1 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    5 Zone PVAV 2 OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 3;    !- Controller 1 Name

AirLoopHVAC,
    5 Zone PVAV,              !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    5 Zone PVAV Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    5 Zone PVAV Supply Inlet Node,    !- Supply Side Inlet Node Name
    5 Zone PVAV Demand Outlet Node,    !- Demand Side Outlet Node Name
    5 Zone PVAV Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    5 Zone PVAV Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    5 Zone PVAV 1,            !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    5 Zone PVAV 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    5 Zone PVAV 1 Supply Inlet Node,    !- Supply Side Inlet Node Name
    5 Zone PVAV 1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    5 Zone PVAV 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    5 Zone PVAV 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC,
    5 Zone PVAV 2,            !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    5 Zone PVAV 2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    5 Zone PVAV 2 Supply Inlet Node,    !- Supply Side Inlet Node Name
    5 Zone PVAV 2 Demand Outlet Node,    !- Demand Side Outlet Node Name
    5 Zone PVAV 2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    5 Zone PVAV 2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    5 Zone PVAV OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    5 Zone PVAV OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    5 Zone PVAV 1 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    5 Zone PVAV 1 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    5 Zone PVAV 2 OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    5 Zone PVAV 2 OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    5 Zone PVAV OA System,    !- Name
    5 Zone PVAV OA System Controller List,    !- Controller List Name
    5 Zone PVAV OA System Equipment List,    !- Outdoor Air Equipment List Name
    5 Zone PVAV OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    5 Zone PVAV 1 OA System,    !- Name
    5 Zone PVAV 1 OA System Controller List,    !- Controller List Name
    5 Zone PVAV 1 OA System Equipment List,    !- Outdoor Air Equipment List Name
    5 Zone PVAV 1 OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    5 Zone PVAV 2 OA System,    !- Name
    5 Zone PVAV 2 OA System Controller List,    !- Controller List Name
    5 Zone PVAV 2 OA System Equipment List,    !- Outdoor Air Equipment List Name
    5 Zone PVAV 2 OA System Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    5 Zone PVAV OA System Outdoor Air Mixer,    !- Name
    5 Zone PVAV Mixed Air Node,    !- Mixed Air Node Name
    5 Zone PVAV Outdoor Air Node,    !- Outdoor Air Stream Node Name
    5 Zone PVAV Relief Air Node,    !- Relief Air Stream Node Name
    5 Zone PVAV Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    5 Zone PVAV 1 OA System Outdoor Air Mixer,    !- Name
    5 Zone PVAV 1 Mixed Air Node,    !- Mixed Air Node Name
    5 Zone PVAV 1 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    5 Zone PVAV 1 Relief Air Node,    !- Relief Air Stream Node Name
    5 Zone PVAV 1 Supply Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    5 Zone PVAV 2 OA System Outdoor Air Mixer,    !- Name
    5 Zone PVAV 2 Mixed Air Node,    !- Mixed Air Node Name
    5 Zone PVAV 2 Outdoor Air Node,    !- Outdoor Air Stream Node Name
    5 Zone PVAV 2 Relief Air Node,    !- Relief Air Stream Node Name
    5 Zone PVAV 2 Supply Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    5 Zone PVAV Demand Inlet Node,    !- Inlet Node Name
    Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node,    !- Outlet 1 Node Name
    Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node,    !- Outlet 2 Node Name
    Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node,    !- Outlet 3 Node Name
    Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node,    !- Outlet 4 Node Name
    Core_bottom ZN VAV Terminal Inlet Air Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    5 Zone PVAV 1 Demand Inlet Node,    !- Inlet Node Name
    Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node,    !- Outlet 1 Node Name
    Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node,    !- Outlet 2 Node Name
    Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node,    !- Outlet 3 Node Name
    Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node,    !- Outlet 4 Node Name
    Core_mid ZN VAV Terminal Inlet Air Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    5 Zone PVAV 2 Demand Inlet Node,    !- Inlet Node Name
    Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node,    !- Outlet 1 Node Name
    Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node,    !- Outlet 2 Node Name
    Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node,    !- Outlet 3 Node Name
    Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node,    !- Outlet 4 Node Name
    Core_top ZN VAV Terminal Inlet Air Node;    !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,
    5 Zone PVAV 5 Zone PVAV Demand Inlet Node Supply Path,    !- Name
    5 Zone PVAV Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    5 Zone PVAV 1 5 Zone PVAV 1 Demand Inlet Node Supply Path,    !- Name
    5 Zone PVAV 1 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    5 Zone PVAV 2 5 Zone PVAV 2 Demand Inlet Node Supply Path,    !- Name
    5 Zone PVAV 2 Demand Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    5 Zone PVAV Demand Outlet Node,    !- Outlet Node Name
    Node 32;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    5 Zone PVAV 1 Demand Outlet Node,    !- Outlet Node Name
    Node 57;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    5 Zone PVAV 2 Demand Outlet Node,    !- Outlet Node Name
    Node 82;                  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,    !- Name
    FirstFloor_Plenum ZN,     !- Zone Name
    FirstFloor_Plenum ZN Zone Air Node,    !- Zone Node Name
    Node 32,                  !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Perimeter_bot_ZN_1 ZN Return Air Node,    !- Inlet 1 Node Name
    Perimeter_bot_ZN_2 ZN Return Air Node,    !- Inlet 2 Node Name
    Perimeter_bot_ZN_3 ZN Return Air Node,    !- Inlet 3 Node Name
    Perimeter_bot_ZN_4 ZN Return Air Node,    !- Inlet 4 Node Name
    Core_bottom ZN Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,    !- Name
    MidFloor_Plenum ZN,       !- Zone Name
    MidFloor_Plenum ZN Zone Air Node,    !- Zone Node Name
    Node 57,                  !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Perimeter_mid_ZN_1 ZN Return Air Node,    !- Inlet 1 Node Name
    Perimeter_mid_ZN_2 ZN Return Air Node,    !- Inlet 2 Node Name
    Perimeter_mid_ZN_3 ZN Return Air Node,    !- Inlet 3 Node Name
    Perimeter_mid_ZN_4 ZN Return Air Node,    !- Inlet 4 Node Name
    Core_mid ZN Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,    !- Name
    TopFloor_Plenum ZN,       !- Zone Name
    TopFloor_Plenum ZN Zone Air Node,    !- Zone Node Name
    Node 82,                  !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Perimeter_top_ZN_1 ZN Return Air Node,    !- Inlet 1 Node Name
    Perimeter_top_ZN_2 ZN Return Air Node,    !- Inlet 2 Node Name
    Perimeter_top_ZN_3 ZN Return Air Node,    !- Inlet 3 Node Name
    Perimeter_top_ZN_4 ZN Return Air Node,    !- Inlet 4 Node Name
    Core_top ZN Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    5 Zone PVAV Return Path,    !- Name
    5 Zone PVAV Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    5 Zone PVAV 1 Return Path,    !- Name
    5 Zone PVAV 1 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    5 Zone PVAV 2 Return Path,    !- Name
    5 Zone PVAV 2 Demand Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 2 Name

Branch,
    5 Zone PVAV Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    5 Zone PVAV OA System,    !- Component 1 Name
    5 Zone PVAV Supply Inlet Node,    !- Component 1 Inlet Node Name
    5 Zone PVAV Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER CoilSystem,    !- Component 2 Name
    5 Zone PVAV Mixed Air Node,    !- Component 2 Inlet Node Name
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    5 Zone PVAV Main Gas Htg Coil,    !- Component 3 Name
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node,    !- Component 3 Inlet Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    5 Zone PVAV Fan,          !- Component 4 Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    5 Zone PVAV Supply Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    5 Zone PVAV 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    5 Zone PVAV 1 OA System,    !- Component 1 Name
    5 Zone PVAV 1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    5 Zone PVAV 1 Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER CoilSystem,    !- Component 2 Name
    5 Zone PVAV 1 Mixed Air Node,    !- Component 2 Inlet Node Name
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    5 Zone PVAV 1 Main Gas Htg Coil,    !- Component 3 Name
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node,    !- Component 3 Inlet Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    5 Zone PVAV 1 Fan,        !- Component 4 Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    5 Zone PVAV 1 Supply Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    5 Zone PVAV 2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    5 Zone PVAV 2 OA System,    !- Component 1 Name
    5 Zone PVAV 2 Supply Inlet Node,    !- Component 1 Inlet Node Name
    5 Zone PVAV 2 Mixed Air Node,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER CoilSystem,    !- Component 2 Name
    5 Zone PVAV 2 Mixed Air Node,    !- Component 2 Inlet Node Name
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    5 Zone PVAV 2 Main Gas Htg Coil,    !- Component 3 Name
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node,    !- Component 3 Inlet Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    5 Zone PVAV 2 Fan,        !- Component 4 Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Component 4 Inlet Node Name
    5 Zone PVAV 2 Supply Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Main Service Water Loop Circulator Pump,    !- Component 1 Name
    Main Service Water Loop Supply Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Circulator Pump Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff,    !- Component 1 Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node,    !- Component 1 Inlet Node Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Pipe Adiabatic 1 Inlet Water Node,    !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 3,         !- Component 1 Name
    Pipe Adiabatic 3 Inlet Water Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Pipe Adiabatic 2 Inlet Water Node,    !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Water Use Connections 1 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 1 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 2,    !- Component 1 Name
    Water Use Connections 2 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 2 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 3,    !- Component 1 Name
    Water Use Connections 3 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 3 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 4,    !- Component 1 Name
    Water Use Connections 4 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 4 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 5,    !- Component 1 Name
    Water Use Connections 5 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 5 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 6,    !- Component 1 Name
    Water Use Connections 6 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 6 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 7,    !- Component 1 Name
    Water Use Connections 7 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 7 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 8,    !- Component 1 Name
    Water Use Connections 8 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 8 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 9,    !- Component 1 Name
    Water Use Connections 9 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 9 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 10,    !- Component 1 Name
    Water Use Connections 10 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 10 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 11,    !- Component 1 Name
    Water Use Connections 11 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 11 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 12,    !- Component 1 Name
    Water Use Connections 12 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 12 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 13,    !- Component 1 Name
    Water Use Connections 13 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 13 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 14,    !- Component 1 Name
    Water Use Connections 14 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 14 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 15,    !- Component 1 Name
    Water Use Connections 15 Inlet Water Node,    !- Component 1 Inlet Node Name
    Water Use Connections 15 Outlet Water Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 4,         !- Component 1 Name
    Pipe Adiabatic 4 Inlet Water Node,    !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    5 Zone PVAV Supply Branches,    !- Name
    5 Zone PVAV Main Branch;    !- Branch 1 Name

BranchList,
    5 Zone PVAV 1 Supply Branches,    !- Name
    5 Zone PVAV 1 Main Branch;    !- Branch 1 Name

BranchList,
    5 Zone PVAV 2 Supply Branches,    !- Name
    5 Zone PVAV 2 Main Branch;    !- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,    !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,    !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,    !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,    !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,    !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,    !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,    !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,    !- Branch 7 Name
    Main Service Water Loop Demand Branch 7,    !- Branch 8 Name
    Main Service Water Loop Demand Branch 8,    !- Branch 9 Name
    Main Service Water Loop Demand Branch 9,    !- Branch 10 Name
    Main Service Water Loop Demand Branch 10,    !- Branch 11 Name
    Main Service Water Loop Demand Branch 11,    !- Branch 12 Name
    Main Service Water Loop Demand Branch 12,    !- Branch 13 Name
    Main Service Water Loop Demand Branch 13,    !- Branch 14 Name
    Main Service Water Loop Demand Branch 14,    !- Branch 15 Name
    Main Service Water Loop Demand Branch 15,    !- Branch 16 Name
    Main Service Water Loop Demand Branch 16,    !- Branch 17 Name
    Main Service Water Loop Demand Bypass Branch,    !- Branch 18 Name
    Main Service Water Loop Demand Outlet Branch;    !- Branch 19 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,    !- Name
    Main Service Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,    !- Name
    Main Service Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,    !- Outlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,    !- Outlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,    !- Outlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,    !- Outlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,    !- Outlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,    !- Outlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,    !- Outlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,    !- Outlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,    !- Outlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,    !- Outlet Branch 16 Name
    Main Service Water Loop Demand Bypass Branch;    !- Outlet Branch 17 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,    !- Name
    Main Service Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,    !- Name
    Main Service Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,    !- Inlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,    !- Inlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,    !- Inlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,    !- Inlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,    !- Inlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,    !- Inlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,    !- Inlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,    !- Inlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,    !- Inlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,    !- Inlet Branch 16 Name
    Main Service Water Loop Demand Bypass Branch;    !- Inlet Branch 17 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Core_bottom ZN Inlet Node List,    !- Name
    Core_bottom ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Core_bottom ZN Return Node List,    !- Name
    Core_bottom ZN Return Air Node;    !- Node 1 Name

NodeList,
    Core_mid ZN Inlet Node List,    !- Name
    Core_mid ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Core_mid ZN Return Node List,    !- Name
    Core_mid ZN Return Air Node;    !- Node 1 Name

NodeList,
    Core_top ZN Inlet Node List,    !- Name
    Core_top ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Core_top ZN Return Node List,    !- Name
    Core_top ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_1 ZN Inlet Node List,    !- Name
    Perimeter_bot_ZN_1 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_1 ZN Return Node List,    !- Name
    Perimeter_bot_ZN_1 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_2 ZN Inlet Node List,    !- Name
    Perimeter_bot_ZN_2 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_2 ZN Return Node List,    !- Name
    Perimeter_bot_ZN_2 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_3 ZN Inlet Node List,    !- Name
    Perimeter_bot_ZN_3 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_3 ZN Return Node List,    !- Name
    Perimeter_bot_ZN_3 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_4 ZN Inlet Node List,    !- Name
    Perimeter_bot_ZN_4 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_4 ZN Return Node List,    !- Name
    Perimeter_bot_ZN_4 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_1 ZN Inlet Node List,    !- Name
    Perimeter_mid_ZN_1 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_1 ZN Return Node List,    !- Name
    Perimeter_mid_ZN_1 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_2 ZN Inlet Node List,    !- Name
    Perimeter_mid_ZN_2 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_2 ZN Return Node List,    !- Name
    Perimeter_mid_ZN_2 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_3 ZN Inlet Node List,    !- Name
    Perimeter_mid_ZN_3 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_3 ZN Return Node List,    !- Name
    Perimeter_mid_ZN_3 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_4 ZN Inlet Node List,    !- Name
    Perimeter_mid_ZN_4 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_4 ZN Return Node List,    !- Name
    Perimeter_mid_ZN_4 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_1 ZN Inlet Node List,    !- Name
    Perimeter_top_ZN_1 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_1 ZN Return Node List,    !- Name
    Perimeter_top_ZN_1 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_2 ZN Inlet Node List,    !- Name
    Perimeter_top_ZN_2 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_2 ZN Return Node List,    !- Name
    Perimeter_top_ZN_2 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_3 ZN Inlet Node List,    !- Name
    Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_3 ZN Return Node List,    !- Name
    Perimeter_top_ZN_3 ZN Return Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_4 ZN Inlet Node List,    !- Name
    Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_4 ZN Return Node List,    !- Name
    Perimeter_top_ZN_4 ZN Return Air Node;    !- Node 1 Name

NodeList,
    5 Zone PVAV Supply Outlet Nodes,    !- Name
    5 Zone PVAV Supply Outlet Node;    !- Node 1 Name

NodeList,
    5 Zone PVAV Demand Inlet Nodes,    !- Name
    5 Zone PVAV Demand Inlet Node;    !- Node 1 Name

NodeList,
    5 Zone PVAV 1 Supply Outlet Nodes,    !- Name
    5 Zone PVAV 1 Supply Outlet Node;    !- Node 1 Name

NodeList,
    5 Zone PVAV 1 Demand Inlet Nodes,    !- Name
    5 Zone PVAV 1 Demand Inlet Node;    !- Node 1 Name

NodeList,
    5 Zone PVAV 2 Supply Outlet Nodes,    !- Name
    5 Zone PVAV 2 Supply Outlet Node;    !- Node 1 Name

NodeList,
    5 Zone PVAV 2 Demand Inlet Nodes,    !- Name
    5 Zone PVAV 2 Demand Inlet Node;    !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    5 Zone PVAV Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    5 Zone PVAV 1 Outdoor Air Node;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    5 Zone PVAV 2 Outdoor Air Node;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Pipe Adiabatic 1 Inlet Water Node,    !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,         !- Name
    Pipe Adiabatic 3 Inlet Water Node,    !- Inlet Node Name
    Main Service Water Loop Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Inlet Pipe,    !- Name
    Main Service Water Loop Demand Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Pipe Adiabatic 2 Inlet Water Node,    !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Water Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,    !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,         !- Name
    Pipe Adiabatic 4 Inlet Water Node,    !- Inlet Node Name
    Main Service Water Loop Demand Outlet Node;    !- Outlet Node Name

Pump:ConstantSpeed,
    Main Service Water Loop Circulator Pump,    !- Name
    Main Service Water Loop Supply Inlet Node,    !- Inlet Node Name
    Main Service Water Loop Circulator Pump Outlet Water Node,    !- Outlet Node Name
    Autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.7,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff,    !- Name
    0.378541178396985,        !- Tank Volume
    Service Water Loop Temp - 140F,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    60.0000000000001,         !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    29307.1070172222,         !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    NaturalGas,               !- Heater Fuel Type
    0.8084525184,             !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1886.44020268857,         !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    1886.44020268857,         !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,               !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    Core_bottom ZN,           !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.962391970802,           !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    7.962391970802,           !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node,    !- Use Side Inlet Node Name
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff,    !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    Main Service Water Loop,    !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Main Service Water Loop Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Main Service Water Loop Supply Inlet Node,    !- Plant Side Inlet Node Name
    Main Service Water Loop Supply Outlet Node,    !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,    !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Main Service Water Loop Demand Inlet Node,    !- Demand Side Inlet Node Name
    Main Service Water Loop Demand Outlet Node,    !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,    !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    ;                         !- Common Pipe Simulation

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff;    !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Main Service Water Loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Business_Sensor,          !- Name
    OfficeMedium_BUSINESS_SCH,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottomZN_LSr,        !- Name
    Core_bottom ZN,           !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_midZN_LSr,           !- Name
    Core_mid ZN,              !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_topZN_LSr,           !- Name
    Core_top ZN,              !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT_1,                    !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT_2,                    !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1ZN_LSr,    !- Name
    Perimeter_bot_ZN_1 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2ZN_LSr,    !- Name
    Perimeter_bot_ZN_2 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3ZN_LSr,    !- Name
    Perimeter_bot_ZN_3 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4ZN_LSr,    !- Name
    Perimeter_bot_ZN_4 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1ZN_LSr,    !- Name
    Perimeter_mid_ZN_1 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2ZN_LSr,    !- Name
    Perimeter_mid_ZN_2 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3ZN_LSr,    !- Name
    Perimeter_mid_ZN_3 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4ZN_LSr,    !- Name
    Perimeter_mid_ZN_4 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1ZN_LSr,    !- Name
    Perimeter_top_ZN_1 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2ZN_LSr,    !- Name
    Perimeter_top_ZN_2 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3ZN_LSr,    !- Name
    Perimeter_top_ZN_3 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4ZN_LSr,    !- Name
    Perimeter_top_ZN_4 ZN,    !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Core_bottomZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_midZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_topZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_1ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_2ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_3ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_4ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_1ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_2ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_3ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_4ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_1ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_2ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_3ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_4ZN_Light1_Actuator,    !- Name
    Perimeter_mid_ZN_3 ZN Office WholeBuilding - Md Office Lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS5ZonePVAV1ClgSch0,     !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
    Schedule:Year,            !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS5ZonePVAV1HtgSch0,     !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
    Schedule:Year,            !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS5ZonePVAV2ClgSch0,     !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
    Schedule:Year,            !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS5ZonePVAV2HtgSch0,     !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
    Schedule:Year,            !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS5ZonePVAVClgSch0,      !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
    Schedule:Year,            !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SYS5ZonePVAVHtgSch0,      !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
    Schedule:Year,            !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_bottom ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Core_bottomZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_mid ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Core_midZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_top ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Core_topZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_1 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_1ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_2 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_2ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_3 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_3ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_4 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_4ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_1 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_1ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_2 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_2ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_3 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_3ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_4 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_4ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_1 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_1ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_2 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_2ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_3 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_3ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_4 ZN_Light_EMS_Program_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_4ZN_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SYS5ZonePVAV1OptimumStartCallingManager0,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SYS5ZonePVAV1OptimumStartProg0;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SYS5ZonePVAV2OptimumStartCallingManager0,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SYS5ZonePVAV2OptimumStartProg0;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SYS5ZonePVAVOptimumStartCallingManager0,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    SYS5ZonePVAVOptimumStartProg0;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:Program,
    SET_Core_bottomZN_Light_EMS_Program,    !- Name
    SET Core_bottomZN_LSr_IP=0.093*Core_bottomZN_LSr/Core_bottomZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Core_bottomZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_bottomZN_Light1_Actuator = 0.02*Core_bottomZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_bottomZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_midZN_Light_EMS_Program,    !- Name
    SET Core_midZN_LSr_IP=0.093*Core_midZN_LSr/Core_midZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Core_midZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_midZN_Light1_Actuator = 0.02*Core_midZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_midZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_topZN_Light_EMS_Program,    !- Name
    SET Core_topZN_LSr_IP=0.093*Core_topZN_LSr/Core_topZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Core_topZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_topZN_Light1_Actuator = 0.02*Core_topZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_topZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_1ZN_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_1ZN_LSr_IP=0.093*Perimeter_bot_ZN_1ZN_LSr/Perimeter_bot_ZN_1ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_1ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_1ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_1ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_1ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_2ZN_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_2ZN_LSr_IP=0.093*Perimeter_bot_ZN_2ZN_LSr/Perimeter_bot_ZN_2ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_2ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_2ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_2ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_2ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_3ZN_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_3ZN_LSr_IP=0.093*Perimeter_bot_ZN_3ZN_LSr/Perimeter_bot_ZN_3ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_3ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_3ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_3ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_3ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_4ZN_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_4ZN_LSr_IP=0.093*Perimeter_bot_ZN_4ZN_LSr/Perimeter_bot_ZN_4ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_bot_ZN_4ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_4ZN_Light1_Actuator = 0.02*Perimeter_bot_ZN_4ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_4ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_1ZN_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_1ZN_LSr_IP=0.093*Perimeter_mid_ZN_1ZN_LSr/Perimeter_mid_ZN_1ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_1ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_1ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_1ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_1ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_2ZN_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_2ZN_LSr_IP=0.093*Perimeter_mid_ZN_2ZN_LSr/Perimeter_mid_ZN_2ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_2ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_2ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_2ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_2ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_3ZN_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_3ZN_LSr_IP=0.093*Perimeter_mid_ZN_3ZN_LSr/Perimeter_mid_ZN_3ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_3ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_3ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_3ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_3ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_4ZN_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_4ZN_LSr_IP=0.093*Perimeter_mid_ZN_4ZN_LSr/Perimeter_mid_ZN_4ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_mid_ZN_4ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_4ZN_Light1_Actuator = 0.02*Perimeter_mid_ZN_4ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_4ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_1ZN_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_1ZN_LSr_IP=0.093*Perimeter_top_ZN_1ZN_LSr/Perimeter_top_ZN_1ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_top_ZN_1ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_1ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_1ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_1ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_2ZN_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_2ZN_LSr_IP=0.093*Perimeter_top_ZN_2ZN_LSr/Perimeter_top_ZN_2ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_top_ZN_2ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_2ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_2ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_2ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_3ZN_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_3ZN_LSr_IP=0.093*Perimeter_top_ZN_3ZN_LSr/Perimeter_top_ZN_3ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_top_ZN_3ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_3ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_3ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_3ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_4ZN_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_4ZN_LSr_IP=0.093*Perimeter_top_ZN_4ZN_LSr/Perimeter_top_ZN_4ZN_Area,    !- Program Line 1
    IF (Business_Sensor <= 0) && (Perimeter_top_ZN_4ZN_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_4ZN_Light1_Actuator = 0.02*Perimeter_top_ZN_4ZN_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_4ZN_Light1_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SYS5ZonePVAV1OptimumStartProg0,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7,    !- Program Line 1
    SET SYS5ZonePVAV1ClgSch0 = 29.4,    !- Program Line 2
    SET SYS5ZonePVAV1HtgSch0 = 15.6,    !- Program Line 3
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7,    !- Program Line 4
    SET SYS5ZonePVAV1ClgSch0 = 29.4,    !- Program Line 5
    SET SYS5ZonePVAV1HtgSch0 = 15.6,    !- Program Line 6
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7,    !- Program Line 7
    SET SYS5ZonePVAV1ClgSch0 = 29.4,    !- Program Line 8
    SET SYS5ZonePVAV1HtgSch0 = 15.6,    !- Program Line 9
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7,    !- Program Line 10
    SET SYS5ZonePVAV1ClgSch0 = 29.4,    !- Program Line 11
    SET SYS5ZonePVAV1HtgSch0 = 15.6,    !- Program Line 12
    ELSE,                     !- Program Line 13
    SET SYS5ZonePVAV1ClgSch0 = NULL,    !- Program Line 14
    SET SYS5ZonePVAV1HtgSch0 = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:Program,
    SYS5ZonePVAV2OptimumStartProg0,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7,    !- Program Line 1
    SET SYS5ZonePVAV2ClgSch0 = 29.4,    !- Program Line 2
    SET SYS5ZonePVAV2HtgSch0 = 15.6,    !- Program Line 3
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7,    !- Program Line 4
    SET SYS5ZonePVAV2ClgSch0 = 29.4,    !- Program Line 5
    SET SYS5ZonePVAV2HtgSch0 = 15.6,    !- Program Line 6
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7,    !- Program Line 7
    SET SYS5ZonePVAV2ClgSch0 = 29.4,    !- Program Line 8
    SET SYS5ZonePVAV2HtgSch0 = 15.6,    !- Program Line 9
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7,    !- Program Line 10
    SET SYS5ZonePVAV2ClgSch0 = 29.4,    !- Program Line 11
    SET SYS5ZonePVAV2HtgSch0 = 15.6,    !- Program Line 12
    ELSE,                     !- Program Line 13
    SET SYS5ZonePVAV2ClgSch0 = NULL,    !- Program Line 14
    SET SYS5ZonePVAV2HtgSch0 = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:Program,
    SYS5ZonePVAVOptimumStartProg0,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET SYS5ZonePVAVClgSch0 = 29.4,    !- Program Line 2
    SET SYS5ZonePVAVHtgSch0 = 15.6,    !- Program Line 3
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7,    !- Program Line 4
    SET SYS5ZonePVAVClgSch0 = 29.4,    !- Program Line 5
    SET SYS5ZonePVAVHtgSch0 = 15.6,    !- Program Line 6
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,    !- Program Line 7
    SET SYS5ZonePVAVClgSch0 = 29.4,    !- Program Line 8
    SET SYS5ZonePVAVHtgSch0 = 15.6,    !- Program Line 9
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7,    !- Program Line 10
    SET SYS5ZonePVAVClgSch0 = 29.4,    !- Program Line 11
    SET SYS5ZonePVAVHtgSch0 = 15.6,    !- Program Line 12
    ELSE,                     !- Program Line 13
    SET SYS5ZonePVAVClgSch0 = NULL,    !- Program Line 14
    SET SYS5ZonePVAVHtgSch0 = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;    !- Program Line 1

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:InternalVariable,
    Core_bottomZN_Area,       !- Name
    Core_bottom ZN,           !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_midZN_Area,          !- Name
    Core_mid ZN,              !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_topZN_Area,          !- Name
    Core_top ZN,              !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_1ZN_Area,    !- Name
    Perimeter_bot_ZN_1 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_2ZN_Area,    !- Name
    Perimeter_bot_ZN_2 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_3ZN_Area,    !- Name
    Perimeter_bot_ZN_3 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_4ZN_Area,    !- Name
    Perimeter_bot_ZN_4 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_1ZN_Area,    !- Name
    Perimeter_mid_ZN_1 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_2ZN_Area,    !- Name
    Perimeter_mid_ZN_2 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_3ZN_Area,    !- Name
    Perimeter_mid_ZN_3 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_4ZN_Area,    !- Name
    Perimeter_mid_ZN_4 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_1ZN_Area,    !- Name
    Perimeter_top_ZN_1 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_2ZN_Area,    !- Name
    Perimeter_top_ZN_2 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_3ZN_Area,    !- Name
    Perimeter_top_ZN_3 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_4ZN_Area,    !- Name
    Perimeter_top_ZN_4 ZN,    !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

AvailabilityManager:Scheduled,
    5 Zone PVAV OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    5 Zone PVAV 1 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    5 Zone PVAV 2 OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,    !- Name
    Always On Discrete,       !- Applicability Schedule Name
    OfficeMedium HVACOperationSchd,    !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    5 Zone PVAV OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    5 Zone PVAV OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    5 Zone PVAV 1 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    5 Zone PVAV 1 OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    5 Zone PVAV 2 OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    5 Zone PVAV 2 OA System Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,    !- Name
    Temperature,              !- Control Variable
    Service Water Loop Temp - 140F,    !- Schedule Name
    Main Service Water Loop Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    5 Zone PVAV SAT Reset,    !- Name
    Temperature,              !- Control Variable
    15.5555555555556,         !- Setpoint at Outdoor Low Temperature
    10.0000000000001,         !- Outdoor Low Temperature
    12.7777777777778,         !- Setpoint at Outdoor High Temperature
    21.1111111111111,         !- Outdoor High Temperature
    5 Zone PVAV Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    5 Zone PVAV 1 SAT Reset,    !- Name
    Temperature,              !- Control Variable
    15.5555555555556,         !- Setpoint at Outdoor Low Temperature
    10.0000000000001,         !- Outdoor Low Temperature
    12.7777777777778,         !- Setpoint at Outdoor High Temperature
    21.1111111111111,         !- Outdoor High Temperature
    5 Zone PVAV 1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    5 Zone PVAV 2 SAT Reset,    !- Name
    Temperature,              !- Control Variable
    15.5555555555556,         !- Setpoint at Outdoor Low Temperature
    10.0000000000001,         !- Outdoor Low Temperature
    12.7777777777778,         !- Setpoint at Outdoor High Temperature
    21.1111111111111,         !- Outdoor High Temperature
    5 Zone PVAV 2 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 2spd DX Clg Coil 380kBtu/hr 9.8EER Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV Main Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 1 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV 1 Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 1 Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV 1 Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 1 2spd DX Clg Coil 298kBtu/hr 9.8EER Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV 1 Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV 1 Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 1 Main Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 2 Mixed Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV 2 Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV 2 Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 2 Mixed Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV 2 Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV 2 Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 2 2spd DX Clg Coil 315kBtu/hr 9.8EER Outlet Air Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    5 Zone PVAV 2 Supply Outlet Node,    !- Reference Setpoint Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node,    !- Fan Inlet Node Name
    5 Zone PVAV 2 Supply Outlet Node,    !- Fan Outlet Node Name
    5 Zone PVAV 2 Main Gas Htg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

ElectricLoadCenter:Transformer,
    Transformer_1,            !- Name
    Always On Discrete,       !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    0,                        !- Radiative Fraction
    45000,                    !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.984,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    Wired_Int_EQUIP;          !- Meter 2 Name

WaterUse:Equipment,
    Core_bottom Service Water Use 0.17gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.058644e-05,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid Service Water Use 0.17gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.058644e-05,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top Service Water Use 0.17gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.058644e-05,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 2,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_1 Service Water Use 0.04gpm,    !- Name
    General,                  !- EndUse Subcategory
    2.231714e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 3,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_2 Service Water Use 0.02gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.412859e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 4,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_3 Service Water Use 0.04gpm,    !- Name
    General,                  !- EndUse Subcategory
    2.231714e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 5,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_bot_ZN_4 Service Water Use 0.02gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.412767e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 6,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_1 Service Water Use 0.04gpm,    !- Name
    General,                  !- EndUse Subcategory
    2.231714e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 7,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_2 Service Water Use 0.02gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.412859e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 8,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_3 Service Water Use 0.04gpm,    !- Name
    General,                  !- EndUse Subcategory
    2.231714e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 9,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_mid_ZN_4 Service Water Use 0.02gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.412767e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 10,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_1 Service Water Use 0.04gpm,    !- Name
    General,                  !- EndUse Subcategory
    2.231714e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 11,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_2 Service Water Use 0.02gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.412859e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 12,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_3 Service Water Use 0.04gpm,    !- Name
    General,                  !- EndUse Subcategory
    2.231714e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 13,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Perimeter_top_ZN_4 Service Water Use 0.02gpm,    !- Name
    General,                  !- EndUse Subcategory
    1.412767e-06,             !- Peak Flow Rate
    OfficeMedium BLDG_SWH_SCH,    !- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 14,    !- Target Temperature Schedule Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Zone Name
    Fraction Sensible - 0.2,    !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Water Use Connections 1 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 1 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_bottom Service Water Use 0.17gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2,    !- Name
    Water Use Connections 2 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 2 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_mid Service Water Use 0.17gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3,    !- Name
    Water Use Connections 3 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 3 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top Service Water Use 0.17gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4,    !- Name
    Water Use Connections 4 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 4 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_1 Service Water Use 0.04gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5,    !- Name
    Water Use Connections 5 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 5 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_2 Service Water Use 0.02gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6,    !- Name
    Water Use Connections 6 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 6 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_3 Service Water Use 0.04gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7,    !- Name
    Water Use Connections 7 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 7 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_bot_ZN_4 Service Water Use 0.02gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8,    !- Name
    Water Use Connections 8 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 8 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_1 Service Water Use 0.04gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9,    !- Name
    Water Use Connections 9 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 9 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_2 Service Water Use 0.02gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,    !- Name
    Water Use Connections 10 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 10 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_3 Service Water Use 0.04gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,    !- Name
    Water Use Connections 11 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 11 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_mid_ZN_4 Service Water Use 0.02gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,    !- Name
    Water Use Connections 12 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 12 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_1 Service Water Use 0.04gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,    !- Name
    Water Use Connections 13 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 13 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_2 Service Water Use 0.02gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,    !- Name
    Water Use Connections 14 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 14 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_3 Service Water Use 0.04gpm;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,    !- Name
    Water Use Connections 15 Inlet Water Node,    !- Inlet Node Name
    Water Use Connections 15 Outlet Water Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Perimeter_top_ZN_4 Service Water Use 0.02gpm;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,    !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,    !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,    !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,    !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC DX Unitary Package EIRFT,    !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Occupant Count,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    2 Elevator Lift Motors,    !- Key Name 1
    Electric Equipment Electricity Energy;    !- Output Variable or Meter Name 1

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    No;                       !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type