    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.00</td>
    <td align="right">       19.49</td>
    <td align="right">       10.67</td>
    <td align="right">       19.56</td>
    <td align="right">        7.00</td>
    <td align="right">       27.45</td>
    <td align="right">        7.00</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.67</td>
    <td align="right">       19.64</td>
    <td align="right">        7.67</td>
    <td align="right">       19.64</td>
    <td align="right">        2.33</td>
    <td align="right">       27.50</td>
    <td align="right">        2.33</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       86.17</td>
    <td align="right">       17.91</td>
    <td align="right">       86.17</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.00</td>
    <td align="right">       18.06</td>
    <td align="right">       54.00</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.67</td>
    <td align="right">       18.74</td>
    <td align="right">       20.67</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.50</td>
    <td align="right">       18.78</td>
    <td align="right">       11.50</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">       19.83</td>
    <td align="right">        2.83</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       24.84</td>
    <td align="right">       15.67</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">       25.06</td>
    <td align="right">       21.83</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.33</td>
    <td align="right">       25.09</td>
    <td align="right">       29.33</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       24.91</td>
    <td align="right">       12.17</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.00</td>
    <td align="right">       19.57</td>
    <td align="right">       10.00</td>
    <td align="right">       19.57</td>
    <td align="right">       11.67</td>
    <td align="right">       25.39</td>
    <td align="right">       11.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.67</td>
    <td align="right">       18.94</td>
    <td align="right">       20.67</td>
    <td align="right">       18.94</td>
    <td align="right">        1.17</td>
    <td align="right">       27.40</td>
    <td align="right">        1.17</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.00</td>
    <td align="right">       18.05</td>
    <td align="right">       31.00</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      236.83</td>
    <td align="right">       18.26</td>
    <td align="right">      236.83</td>
    <td align="right">       18.26</td>
    <td align="right">       91.83</td>
    <td align="right">       25.08</td>
    <td align="right">       91.83</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       86.17</td>
    <td align="right">       19.83</td>
    <td align="right">       86.17</td>
    <td align="right">       19.83</td>
    <td align="right">       29.33</td>
    <td align="right">       27.40</td>
    <td align="right">       29.33</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.33</td>
    <td align="right">       19.64</td>
    <td align="right">        7.33</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.50</td>
    <td align="right">       19.41</td>
    <td align="right">        3.33</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.53</td>
    <td align="right">        1.50</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       27.65</td>
    <td align="right">        2.50</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.62</td>
    <td align="right">        2.67</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.41</td>
    <td align="right">        1.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.40</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.83</td>
    <td align="right">       19.56</td>
    <td align="right">       10.67</td>
    <td align="right">       19.60</td>
    <td align="right">       14.83</td>
    <td align="right">       27.58</td>
    <td align="right">        8.33</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.33</td>
    <td align="right">       19.64</td>
    <td align="right">        7.33</td>
    <td align="right">       19.64</td>
    <td align="right">        5.33</td>
    <td align="right">       27.65</td>
    <td align="right">        2.67</td>
    <td align="right">       27.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.33</td>
    <td align="right">       19.36</td>
    <td align="right">       12.67</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.00</td>
    <td align="right">       18.74</td>
    <td align="right">        5.83</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">       19.82</td>
    <td align="right">        2.50</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.83</td>
    <td align="right">       19.22</td>
    <td align="right">       21.00</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       13.33</td>
    <td align="right">       19.82</td>
    <td align="right">       12.67</td>
    <td align="right">       19.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.50</td>
    <td align="right">       19.45</td>
    <td align="right">       14.83</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.00</td>
    <td align="right">       18.77</td>
    <td align="right">        5.17</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.44</td>
    <td align="right">        2.17</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.68</td>
    <td align="right">        3.17</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.59</td>
    <td align="right">        6.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.64</td>
    <td align="right">        4.17</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
    <td align="right">        1.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.50</td>
    <td align="right">       19.77</td>
    <td align="right">        2.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.00</td>
    <td align="right">       19.32</td>
    <td align="right">       22.50</td>
    <td align="right">       19.47</td>
    <td align="right">       17.67</td>
    <td align="right">       27.59</td>
    <td align="right">       17.67</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.50</td>
    <td align="right">       19.77</td>
    <td align="right">       14.83</td>
    <td align="right">       19.77</td>
    <td align="right">        6.50</td>
    <td align="right">       27.68</td>
    <td align="right">        6.50</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.83</td>
    <td align="right">       19.29</td>
    <td align="right">        9.17</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.17</td>
    <td align="right">       18.79</td>
    <td align="right">        3.50</td>
    <td align="right">       19.21</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.37</td>
    <td align="right">        0.83</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       25.93</td>
    <td align="right">        7.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.17</td>
    <td align="right">       19.65</td>
    <td align="right">        1.17</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       15.17</td>
    <td align="right">       19.18</td>
    <td align="right">       13.83</td>
    <td align="right">       19.41</td>
    <td align="right">       11.00</td>
    <td align="right">       26.48</td>
    <td align="right">       11.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.83</td>
    <td align="right">       19.65</td>
    <td align="right">        9.17</td>
    <td align="right">       19.65</td>
    <td align="right">        7.00</td>
    <td align="right">       27.50</td>
    <td align="right">        7.00</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.67</td>
    <td align="right">       19.31</td>
    <td align="right">       13.83</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.00</td>
    <td align="right">       19.05</td>
    <td align="right">        6.33</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.45</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.63</td>
    <td align="right">        1.33</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.73</td>
    <td align="right">        2.50</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.87</td>
    <td align="right">        3.50</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.82</td>
    <td align="right">        3.00</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.51</td>
    <td align="right">        2.17</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.48</td>
    <td align="right">        0.83</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.83</td>
    <td align="right">       19.86</td>
    <td align="right">        2.83</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.50</td>
    <td align="right">       19.30</td>
    <td align="right">       23.00</td>
    <td align="right">       19.48</td>
    <td align="right">       24.67</td>
    <td align="right">       27.72</td>
    <td align="right">       14.33</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.67</td>
    <td align="right">       19.86</td>
    <td align="right">       13.83</td>
    <td align="right">       19.86</td>
    <td align="right">        7.33</td>
    <td align="right">       27.87</td>
    <td align="right">        3.50</td>
    <td align="right">       27.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      472.17</td>
    <td align="right">       23.17</td>
    <td align="right">       15.00</td>
    <td align="right">       20.44</td>
    <td align="right">       15.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      382.17</td>
    <td align="right">       23.56</td>
    <td align="right">        5.67</td>
    <td align="right">       23.65</td>
    <td align="right">        1.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      174.83</td>
    <td align="right">       23.92</td>
    <td align="right">       95.67</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.50</td>
    <td align="right">       23.89</td>
    <td align="right">      190.33</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.17</td>
    <td align="right">       24.00</td>
    <td align="right">      381.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      496.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      514.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">       23.83</td>
    <td align="right">      241.17</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      169.67</td>
    <td align="right">       23.98</td>
    <td align="right">       81.67</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      409.17</td>
    <td align="right">       23.70</td>
    <td align="right">       30.67</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1679.67</td>
    <td align="right">       23.58</td>
    <td align="right">     2939.83</td>
    <td align="right">       24.40</td>
    <td align="right">       16.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      472.17</td>
    <td align="right">       24.00</td>
    <td align="right">      514.00</td>
    <td align="right">       24.62</td>
    <td align="right">       15.00</td>
    <td align="right">       20.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.44</td>
    <td align="right">      137.50</td>
    <td align="right">       20.57</td>
    <td align="right">      137.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.00</td>
    <td align="right">       22.12</td>
    <td align="right">       68.50</td>
    <td align="right">       20.76</td>
    <td align="right">       68.50</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      383.33</td>
    <td align="right">       23.24</td>
    <td align="right">       41.50</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      208.83</td>
    <td align="right">       23.47</td>
    <td align="right">      112.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       47.00</td>
    <td align="right">       23.53</td>
    <td align="right">      289.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.50</td>
    <td align="right">       23.68</td>
    <td align="right">      395.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.17</td>
    <td align="right">       23.28</td>
    <td align="right">      470.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">       23.25</td>
    <td align="right">      358.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      222.17</td>
    <td align="right">       23.24</td>
    <td align="right">      109.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.17</td>
    <td align="right">       23.14</td>
    <td align="right">        3.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.33</td>
    <td align="right">       22.09</td>
    <td align="right">       12.50</td>
    <td align="right">       21.32</td>
    <td align="right">       10.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2754.17</td>
    <td align="right">       22.54</td>
    <td align="right">     2493.83</td>
    <td align="right">       23.97</td>
    <td align="right">      216.17</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.68</td>
    <td align="right">      494.67</td>
    <td align="right">       24.37</td>
    <td align="right">      137.50</td>
    <td align="right">       20.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.78</td>
    <td align="right">      298.17</td>
    <td align="right">       20.30</td>
    <td align="right">      298.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.50</td>
    <td align="right">       21.48</td>
    <td align="right">      127.17</td>
    <td align="right">       20.30</td>
    <td align="right">      127.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      423.83</td>
    <td align="right">       22.73</td>
    <td align="right">       43.83</td>
    <td align="right">       23.49</td>
    <td align="right">        8.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      255.67</td>
    <td align="right">       23.18</td>
    <td align="right">       94.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       87.83</td>
    <td align="right">       23.42</td>
    <td align="right">      280.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.17</td>
    <td align="right">       23.49</td>
    <td align="right">      396.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.17</td>
    <td align="right">       23.20</td>
    <td align="right">      471.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.83</td>
    <td align="right">       23.16</td>
    <td align="right">      306.33</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      326.83</td>
    <td align="right">       22.84</td>
    <td align="right">       76.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.83</td>
    <td align="right">       22.33</td>
    <td align="right">       23.67</td>
    <td align="right">       20.61</td>
    <td align="right">       23.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.00</td>
    <td align="right">       21.29</td>
    <td align="right">      157.83</td>
    <td align="right">       20.45</td>
    <td align="right">      157.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3110.67</td>
    <td align="right">       22.03</td>
    <td align="right">     2778.00</td>
    <td align="right">       23.41</td>
    <td align="right">      614.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.67</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.49</td>
    <td align="right">      500.50</td>
    <td align="right">       24.32</td>
    <td align="right">      298.17</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.04</td>
    <td align="right">      403.17</td>
    <td align="right">       19.74</td>
    <td align="right">      403.17</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.50</td>
    <td align="right">       20.78</td>
    <td align="right">      223.17</td>
    <td align="right">       19.90</td>
    <td align="right">      223.17</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      447.83</td>
    <td align="right">       22.01</td>
    <td align="right">       95.83</td>
    <td align="right">       21.84</td>
    <td align="right">       58.00</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      292.33</td>
    <td align="right">       22.70</td>
    <td align="right">      110.33</td>
    <td align="right">       23.90</td>
    <td align="right">       18.83</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      117.33</td>
    <td align="right">       23.16</td>
    <td align="right">      291.00</td>
    <td align="right">       24.27</td>
    <td align="right">        9.33</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.17</td>
    <td align="right">       24.22</td>
    <td align="right">      413.33</td>
    <td align="right">       24.31</td>
    <td align="right">       28.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.50</td>
    <td align="right">       25.03</td>
    <td align="right">      479.50</td>
    <td align="right">       24.42</td>
    <td align="right">       53.83</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.17</td>
    <td align="right">       25.00</td>
    <td align="right">      504.67</td>
    <td align="right">       24.34</td>
    <td align="right">       53.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.00</td>
    <td align="right">       23.60</td>
    <td align="right">      305.83</td>
    <td align="right">       24.33</td>
    <td align="right">       33.17</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      379.50</td>
    <td align="right">       22.21</td>
    <td align="right">       95.83</td>
    <td align="right">       23.65</td>
    <td align="right">       25.67</td>
    <td align="right">       22.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.00</td>
    <td align="right">       21.54</td>
    <td align="right">      113.17</td>
    <td align="right">       20.33</td>
    <td align="right">      112.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.49</td>
    <td align="right">      302.33</td>
    <td align="right">       19.89</td>
    <td align="right">      302.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3465.33</td>
    <td align="right">       21.60</td>
    <td align="right">     3338.17</td>
    <td align="right">       22.84</td>
    <td align="right">     1321.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.17</td>
    <td align="right">       20.04</td>
    <td align="right">       95.83</td>
    <td align="right">       19.74</td>
    <td align="right">        9.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.03</td>
    <td align="right">      504.67</td>
    <td align="right">       24.42</td>
    <td align="right">      403.17</td>
    <td align="right">       25.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.19</td>
    <td align="right">      372.33</td>
    <td align="right">       19.80</td>
    <td align="right">      372.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.67</td>
    <td align="right">       21.10</td>
    <td align="right">      185.00</td>
    <td align="right">       19.89</td>
    <td align="right">      185.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      395.50</td>
    <td align="right">       22.41</td>
    <td align="right">       81.83</td>
    <td align="right">       22.71</td>
    <td align="right">       29.00</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      194.50</td>
    <td align="right">       22.84</td>
    <td align="right">      167.17</td>
    <td align="right">       24.23</td>
    <td align="right">       16.67</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.50</td>
    <td align="right">       23.85</td>
    <td align="right">      351.00</td>
    <td align="right">       24.44</td>
    <td align="right">       24.00</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.17</td>
    <td align="right">       25.21</td>
    <td align="right">      450.17</td>
    <td align="right">       24.41</td>
    <td align="right">       42.50</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       88.83</td>
    <td align="right">       25.85</td>
    <td align="right">      480.00</td>
    <td align="right">       24.54</td>
    <td align="right">       82.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.17</td>
    <td align="right">       25.76</td>
    <td align="right">      509.00</td>
    <td align="right">       24.42</td>
    <td align="right">       75.00</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      107.33</td>
    <td align="right">       23.98</td>
    <td align="right">      351.17</td>
    <td align="right">       24.41</td>
    <td align="right">       40.83</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      301.67</td>
    <td align="right">       22.31</td>
    <td align="right">      145.33</td>
    <td align="right">       24.03</td>
    <td align="right">       23.50</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.67</td>
    <td align="right">       21.85</td>
    <td align="right">       80.50</td>
    <td align="right">       20.76</td>
    <td align="right">       69.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.67</td>
    <td align="right">       20.66</td>
    <td align="right">      255.33</td>
    <td align="right">       19.83</td>
    <td align="right">      255.33</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3209.67</td>
    <td align="right">       21.87</td>
    <td align="right">     3428.83</td>
    <td align="right">       23.20</td>
    <td align="right">     1216.17</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       56.17</td>
    <td align="right">       20.19</td>
    <td align="right">       80.50</td>
    <td align="right">       19.80</td>
    <td align="right">       16.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.85</td>
    <td align="right">      509.00</td>
    <td align="right">       24.54</td>
    <td align="right">      372.33</td>
    <td align="right">       26.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.00</td>
    <td align="right">       20.84</td>
    <td align="right">      273.50</td>
    <td align="right">       19.77</td>
    <td align="right">      272.83</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      401.17</td>
    <td align="right">       21.24</td>
    <td align="right">      168.33</td>
    <td align="right">       20.51</td>
    <td align="right">      154.83</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      343.00</td>
    <td align="right">       22.20</td>
    <td align="right">      110.33</td>
    <td align="right">       23.11</td>
    <td align="right">       36.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      242.17</td>
    <td align="right">       22.73</td>
    <td align="right">      138.00</td>
    <td align="right">       24.16</td>
    <td align="right">       17.83</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      115.33</td>
    <td align="right">       23.15</td>
    <td align="right">      295.67</td>
    <td align="right">       24.31</td>
    <td align="right">       10.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.83</td>
    <td align="right">       24.18</td>
    <td align="right">      408.17</td>
    <td align="right">       24.32</td>
    <td align="right">       30.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.50</td>
    <td align="right">       25.17</td>
    <td align="right">      475.33</td>
    <td align="right">       24.43</td>
    <td align="right">       59.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.50</td>
    <td align="right">       25.32</td>
    <td align="right">      505.83</td>
    <td align="right">       24.37</td>
    <td align="right">       62.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      114.00</td>
    <td align="right">       23.89</td>
    <td align="right">      332.33</td>
    <td align="right">       24.41</td>
    <td align="right">       38.83</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      271.17</td>
    <td align="right">       22.38</td>
    <td align="right">      176.67</td>
    <td align="right">       24.31</td>
    <td align="right">       29.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      373.67</td>
    <td align="right">       21.99</td>
    <td align="right">      108.50</td>
    <td align="right">       22.48</td>
    <td align="right">       59.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.17</td>
    <td align="right">       21.19</td>
    <td align="right">      190.50</td>
    <td align="right">       20.12</td>
    <td align="right">      179.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2988.50</td>
    <td align="right">       22.01</td>
    <td align="right">     3183.17</td>
    <td align="right">       23.40</td>
    <td align="right">      951.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.83</td>
    <td align="right">       20.84</td>
    <td align="right">      108.50</td>
    <td align="right">       19.77</td>
    <td align="right">       10.17</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      486.00</td>
    <td align="right">       25.32</td>
    <td align="right">      505.83</td>
    <td align="right">       24.43</td>
    <td align="right">      272.83</td>
    <td align="right">       25.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.23</td>
    <td align="right">      357.50</td>
    <td align="right">       19.68</td>
    <td align="right">      357.50</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.17</td>
    <td align="right">       20.90</td>
    <td align="right">      201.33</td>
    <td align="right">       20.01</td>
    <td align="right">      196.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      376.67</td>
    <td align="right">       22.04</td>
    <td align="right">      119.50</td>
    <td align="right">       22.80</td>
    <td align="right">       47.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.83</td>
    <td align="right">       22.78</td>
    <td align="right">      169.17</td>
    <td align="right">       24.20</td>
    <td align="right">       22.50</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      113.33</td>
    <td align="right">       23.49</td>
    <td align="right">      333.33</td>
    <td align="right">       24.36</td>
    <td align="right">       20.00</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.83</td>
    <td align="right">       24.68</td>
    <td align="right">      429.50</td>
    <td align="right">       24.37</td>
    <td align="right">       40.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       76.67</td>
    <td align="right">       25.45</td>
    <td align="right">      481.33</td>
    <td align="right">       24.47</td>
    <td align="right">       70.67</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.67</td>
    <td align="right">       25.48</td>
    <td align="right">      507.50</td>
    <td align="right">       24.40</td>
    <td align="right">       66.17</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      118.50</td>
    <td align="right">       24.00</td>
    <td align="right">      332.33</td>
    <td align="right">       24.41</td>
    <td align="right">       45.50</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      328.17</td>
    <td align="right">       22.26</td>
    <td align="right">      137.50</td>
    <td align="right">       24.13</td>
    <td align="right">       25.50</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      438.00</td>
    <td align="right">       21.65</td>
    <td align="right">      111.67</td>
    <td align="right">       20.93</td>
    <td align="right">       95.17</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.50</td>
    <td align="right">       20.67</td>
    <td align="right">      261.33</td>
    <td align="right">       19.82</td>
    <td align="right">      261.33</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3248.33</td>
    <td align="right">       21.75</td>
    <td align="right">     3442.00</td>
    <td align="right">       23.12</td>
    <td align="right">     1248.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.67</td>
    <td align="right">       20.23</td>
    <td align="right">      111.67</td>
    <td align="right">       19.68</td>
    <td align="right">       20.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.48</td>
    <td align="right">      507.50</td>
    <td align="right">       24.47</td>
    <td align="right">      357.50</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.56</td>
    <td align="right">      378.17</td>
    <td align="right">       20.33</td>
    <td align="right">      378.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.03</td>
    <td align="right">      187.17</td>
    <td align="right">       20.29</td>
    <td align="right">      187.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.00</td>
    <td align="right">       21.95</td>
    <td align="right">       49.67</td>
    <td align="right">       21.11</td>
    <td align="right">       42.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      413.67</td>
    <td align="right">       22.54</td>
    <td align="right">       30.67</td>
    <td align="right">       23.33</td>
    <td align="right">       11.17</td>
    <td align="right">       22.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.00</td>
    <td align="right">       23.28</td>
    <td align="right">      183.00</td>
    <td align="right">       24.22</td>
    <td align="right">       17.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.00</td>
    <td align="right">       24.12</td>
    <td align="right">      381.83</td>
    <td align="right">       24.24</td>
    <td align="right">       18.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       24.84</td>
    <td align="right">      477.00</td>
    <td align="right">       24.34</td>
    <td align="right">       29.33</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">       25.16</td>
    <td align="right">      507.83</td>
    <td align="right">       24.29</td>
    <td align="right">       27.00</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.00</td>
    <td align="right">       24.32</td>
    <td align="right">      361.83</td>
    <td align="right">       24.33</td>
    <td align="right">       27.33</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      327.17</td>
    <td align="right">       23.03</td>
    <td align="right">      105.50</td>
    <td align="right">       24.15</td>
    <td align="right">       13.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.50</td>
    <td align="right">       22.45</td>
    <td align="right">       26.50</td>
    <td align="right">       22.42</td>
    <td align="right">       13.50</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.67</td>
    <td align="right">       21.19</td>
    <td align="right">      167.67</td>
    <td align="right">       20.52</td>
    <td align="right">      167.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3549.83</td>
    <td align="right">       21.98</td>
    <td align="right">     2856.83</td>
    <td align="right">       23.20</td>
    <td align="right">      932.17</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">       20.56</td>
    <td align="right">       26.50</td>
    <td align="right">       20.29</td>
    <td align="right">       11.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.16</td>
    <td align="right">      507.83</td>
    <td align="right">       24.34</td>
    <td align="right">      378.17</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.76</td>
    <td align="right">      303.17</td>
    <td align="right">       20.34</td>
    <td align="right">      303.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.33</td>
    <td align="right">       21.43</td>
    <td align="right">      150.67</td>
    <td align="right">       20.35</td>
    <td align="right">      150.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.00</td>
    <td align="right">       22.55</td>
    <td align="right">       42.50</td>
    <td align="right">       22.95</td>
    <td align="right">       12.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.50</td>
    <td align="right">       22.96</td>
    <td align="right">       93.67</td>
    <td align="right">       24.24</td>
    <td align="right">        8.17</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      124.50</td>
    <td align="right">       23.66</td>
    <td align="right">      294.83</td>
    <td align="right">       24.45</td>
    <td align="right">       20.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.00</td>
    <td align="right">       25.12</td>
    <td align="right">      443.50</td>
    <td align="right">       24.38</td>
    <td align="right">       23.00</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.50</td>
    <td align="right">       25.72</td>
    <td align="right">      479.33</td>
    <td align="right">       24.52</td>
    <td align="right">       47.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.17</td>
    <td align="right">       25.91</td>
    <td align="right">      512.17</td>
    <td align="right">       24.42</td>
    <td align="right">       40.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       59.83</td>
    <td align="right">       24.83</td>
    <td align="right">      412.67</td>
    <td align="right">       24.44</td>
    <td align="right">       33.33</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      213.67</td>
    <td align="right">       23.11</td>
    <td align="right">      173.33</td>
    <td align="right">       24.40</td>
    <td align="right">       13.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      402.17</td>
    <td align="right">       22.85</td>
    <td align="right">       34.67</td>
    <td align="right">       23.77</td>
    <td align="right">        5.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.83</td>
    <td align="right">       21.52</td>
    <td align="right">       98.67</td>
    <td align="right">       20.50</td>
    <td align="right">       97.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3097.50</td>
    <td align="right">       22.27</td>
    <td align="right">     3039.17</td>
    <td align="right">       23.66</td>
    <td align="right">      754.83</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.00</td>
    <td align="right">       20.76</td>
    <td align="right">       34.67</td>
    <td align="right">       20.34</td>
    <td align="right">        5.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.91</td>
    <td align="right">      512.17</td>
    <td align="right">       24.52</td>
    <td align="right">      303.17</td>
    <td align="right">       26.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.33</td>
    <td align="right">       20.61</td>
    <td align="right">      262.67</td>
    <td align="right">       19.61</td>
    <td align="right">      258.67</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.17</td>
    <td align="right">       21.01</td>
    <td align="right">      156.00</td>
    <td align="right">       20.05</td>
    <td align="right">      144.83</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.83</td>
    <td align="right">       22.02</td>
    <td align="right">       78.67</td>
    <td align="right">       22.23</td>
    <td align="right">       35.83</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.67</td>
    <td align="right">       22.42</td>
    <td align="right">       71.67</td>
    <td align="right">       23.43</td>
    <td align="right">       19.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      247.00</td>
    <td align="right">       23.02</td>
    <td align="right">      197.50</td>
    <td align="right">       24.18</td>
    <td align="right">       35.50</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.50</td>
    <td align="right">       23.82</td>
    <td align="right">      384.83</td>
    <td align="right">       24.25</td>
    <td align="right">       76.33</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.00</td>
    <td align="right">       24.23</td>
    <td align="right">      475.17</td>
    <td align="right">       24.38</td>
    <td align="right">      103.00</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.50</td>
    <td align="right">       24.40</td>
    <td align="right">      509.00</td>
    <td align="right">       24.42</td>
    <td align="right">      119.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      101.50</td>
    <td align="right">       24.09</td>
    <td align="right">      396.33</td>
    <td align="right">       24.47</td>
    <td align="right">       57.67</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      223.17</td>
    <td align="right">       22.77</td>
    <td align="right">      210.33</td>
    <td align="right">       24.51</td>
    <td align="right">       35.83</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.50</td>
    <td align="right">       22.38</td>
    <td align="right">       85.50</td>
    <td align="right">       24.10</td>
    <td align="right">       15.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      446.17</td>
    <td align="right">       21.51</td>
    <td align="right">       94.33</td>
    <td align="right">       20.71</td>
    <td align="right">       69.50</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3397.33</td>
    <td align="right">       22.11</td>
    <td align="right">     2922.00</td>
    <td align="right">       23.51</td>
    <td align="right">      971.33</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      101.50</td>
    <td align="right">       20.61</td>
    <td align="right">       71.67</td>
    <td align="right">       19.61</td>
    <td align="right">       15.00</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.33</td>
    <td align="right">       24.40</td>
    <td align="right">      509.00</td>
    <td align="right">       24.51</td>
    <td align="right">      258.67</td>
    <td align="right">       25.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.79</td>
    <td align="right">      312.00</td>
    <td align="right">       20.32</td>
    <td align="right">      312.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.33</td>
    <td align="right">       21.28</td>
    <td align="right">      156.17</td>
    <td align="right">       20.37</td>
    <td align="right">      154.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.67</td>
    <td align="right">       22.36</td>
    <td align="right">       60.00</td>
    <td align="right">       23.27</td>
    <td align="right">       16.50</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      305.83</td>
    <td align="right">       22.88</td>
    <td align="right">       94.83</td>
    <td align="right">       24.26</td>
    <td align="right">        8.33</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.50</td>
    <td align="right">       23.56</td>
    <td align="right">      275.33</td>
    <td align="right">       24.36</td>
    <td align="right">       20.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.67</td>
    <td align="right">       24.65</td>
    <td align="right">      426.50</td>
    <td align="right">       24.36</td>
    <td align="right">       22.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.83</td>
    <td align="right">       25.53</td>
    <td align="right">      481.67</td>
    <td align="right">       24.45</td>
    <td align="right">       43.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.83</td>
    <td align="right">       25.84</td>
    <td align="right">      511.83</td>
    <td align="right">       24.41</td>
    <td align="right">       37.83</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.33</td>
    <td align="right">       24.82</td>
    <td align="right">      410.33</td>
    <td align="right">       24.45</td>
    <td align="right">       33.67</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      228.17</td>
    <td align="right">       23.12</td>
    <td align="right">      173.17</td>
    <td align="right">       24.37</td>
    <td align="right">       14.00</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.00</td>
    <td align="right">       22.70</td>
    <td align="right">       37.83</td>
    <td align="right">       24.03</td>
    <td align="right">        6.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.67</td>
    <td align="right">       21.46</td>
    <td align="right">      110.67</td>
    <td align="right">       20.48</td>
    <td align="right">      109.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3108.83</td>
    <td align="right">       22.18</td>
    <td align="right">     3050.33</td>
    <td align="right">       23.61</td>
    <td align="right">      778.33</td>
    <td align="right">       21.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.83</td>
    <td align="right">       20.79</td>
    <td align="right">       37.83</td>
    <td align="right">       20.32</td>
    <td align="right">        6.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.84</td>
    <td align="right">      511.83</td>
    <td align="right">       24.45</td>
    <td align="right">      312.00</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.49</td>
    <td align="right">      362.50</td>
    <td align="right">       20.17</td>
    <td align="right">      362.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       21.16</td>
    <td align="right">      162.83</td>
    <td align="right">       20.10</td>
    <td align="right">      162.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.17</td>
    <td align="right">       22.43</td>
    <td align="right">       63.33</td>
    <td align="right">       22.93</td>
    <td align="right">       20.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.33</td>
    <td align="right">       23.00</td>
    <td align="right">      108.17</td>
    <td align="right">       24.23</td>
    <td align="right">        8.67</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       93.50</td>
    <td align="right">       23.47</td>
    <td align="right">      313.67</td>
    <td align="right">       24.27</td>
    <td align="right">        8.33</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.83</td>
    <td align="right">       24.46</td>
    <td align="right">      423.33</td>
    <td align="right">       24.30</td>
    <td align="right">       22.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.00</td>
    <td align="right">       24.96</td>
    <td align="right">      483.00</td>
    <td align="right">       24.40</td>
    <td align="right">       40.33</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.67</td>
    <td align="right">       25.04</td>
    <td align="right">      508.50</td>
    <td align="right">       24.33</td>
    <td align="right">       42.67</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.67</td>
    <td align="right">       24.00</td>
    <td align="right">      342.33</td>
    <td align="right">       24.32</td>
    <td align="right">       31.33</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      349.17</td>
    <td align="right">       22.70</td>
    <td align="right">       99.17</td>
    <td align="right">       24.04</td>
    <td align="right">       16.67</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.83</td>
    <td align="right">       22.12</td>
    <td align="right">       47.33</td>
    <td align="right">       21.11</td>
    <td align="right">       39.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.83</td>
    <td align="right">       20.96</td>
    <td align="right">      204.83</td>
    <td align="right">       20.23</td>
    <td align="right">      204.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3274.00</td>
    <td align="right">       21.93</td>
    <td align="right">     3119.00</td>
    <td align="right">       23.27</td>
    <td align="right">      960.50</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.83</td>
    <td align="right">       20.49</td>
    <td align="right">       47.33</td>
    <td align="right">       20.10</td>
    <td align="right">        8.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.04</td>
    <td align="right">      508.50</td>
    <td align="right">       24.40</td>
    <td align="right">      362.50</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.83</td>
    <td align="right">       20.59</td>
    <td align="right">      271.00</td>
    <td align="right">       20.06</td>
    <td align="right">      271.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.50</td>
    <td align="right">       21.38</td>
    <td align="right">      127.67</td>
    <td align="right">       20.17</td>
    <td align="right">      126.17</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      312.50</td>
    <td align="right">       22.65</td>
    <td align="right">       58.17</td>
    <td align="right">       23.55</td>
    <td align="right">       10.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      168.50</td>
    <td align="right">       23.14</td>
    <td align="right">      138.67</td>
    <td align="right">       24.46</td>
    <td align="right">       12.00</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       68.67</td>
    <td align="right">       24.27</td>
    <td align="right">      298.67</td>
    <td align="right">       24.55</td>
    <td align="right">       22.83</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       43.67</td>
    <td align="right">       25.43</td>
    <td align="right">      380.33</td>
    <td align="right">       24.49</td>
    <td align="right">       35.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.83</td>
    <td align="right">       25.91</td>
    <td align="right">      413.33</td>
    <td align="right">       24.63</td>
    <td align="right">       67.83</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.83</td>
    <td align="right">       25.74</td>
    <td align="right">      431.00</td>
    <td align="right">       24.50</td>
    <td align="right">       59.83</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       80.33</td>
    <td align="right">       24.58</td>
    <td align="right">      311.00</td>
    <td align="right">       24.50</td>
    <td align="right">       40.50</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.67</td>
    <td align="right">       22.74</td>
    <td align="right">      131.33</td>
    <td align="right">       24.35</td>
    <td align="right">       17.17</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      370.33</td>
    <td align="right">       22.35</td>
    <td align="right">       41.33</td>
    <td align="right">       22.17</td>
    <td align="right">       23.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.50</td>
    <td align="right">       21.12</td>
    <td align="right">      146.00</td>
    <td align="right">       20.16</td>
    <td align="right">      142.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2623.17</td>
    <td align="right">       22.20</td>
    <td align="right">     2748.50</td>
    <td align="right">       23.59</td>
    <td align="right">      829.17</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.67</td>
    <td align="right">       20.59</td>
    <td align="right">       41.33</td>
    <td align="right">       20.06</td>
    <td align="right">       10.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.83</td>
    <td align="right">       25.91</td>
    <td align="right">      431.00</td>
    <td align="right">       24.63</td>
    <td align="right">      271.00</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.67</td>
    <td align="right">       21.26</td>
    <td align="right">      217.17</td>
    <td align="right">       20.26</td>
    <td align="right">      212.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      390.00</td>
    <td align="right">       21.65</td>
    <td align="right">      114.17</td>
    <td align="right">       21.08</td>
    <td align="right">       98.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      319.33</td>
    <td align="right">       22.60</td>
    <td align="right">       96.83</td>
    <td align="right">       24.06</td>
    <td align="right">       12.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      215.83</td>
    <td align="right">       23.05</td>
    <td align="right">      139.67</td>
    <td align="right">       24.38</td>
    <td align="right">        8.50</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       87.67</td>
    <td align="right">       23.41</td>
    <td align="right">      319.33</td>
    <td align="right">       24.31</td>
    <td align="right">        8.33</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.17</td>
    <td align="right">       24.30</td>
    <td align="right">      421.50</td>
    <td align="right">       24.30</td>
    <td align="right">       22.00</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       46.83</td>
    <td align="right">       25.05</td>
    <td align="right">      484.50</td>
    <td align="right">       24.42</td>
    <td align="right">       42.17</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.50</td>
    <td align="right">       25.27</td>
    <td align="right">      509.33</td>
    <td align="right">       24.37</td>
    <td align="right">       47.50</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       80.50</td>
    <td align="right">       24.34</td>
    <td align="right">      373.00</td>
    <td align="right">       24.41</td>
    <td align="right">       35.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      236.67</td>
    <td align="right">       22.90</td>
    <td align="right">      199.17</td>
    <td align="right">       24.46</td>
    <td align="right">       24.33</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      335.00</td>
    <td align="right">       22.53</td>
    <td align="right">       84.17</td>
    <td align="right">       24.24</td>
    <td align="right">       18.17</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.17</td>
    <td align="right">       21.65</td>
    <td align="right">      114.50</td>
    <td align="right">       20.90</td>
    <td align="right">       94.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2687.33</td>
    <td align="right">       22.33</td>
    <td align="right">     3073.33</td>
    <td align="right">       23.82</td>
    <td align="right">      625.17</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.17</td>
    <td align="right">       21.26</td>
    <td align="right">       84.17</td>
    <td align="right">       20.26</td>
    <td align="right">        8.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.67</td>
    <td align="right">       25.27</td>
    <td align="right">      509.33</td>
    <td align="right">       24.46</td>
    <td align="right">      212.67</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.33</td>
    <td align="right">       20.73</td>
    <td align="right">      302.50</td>
    <td align="right">       20.10</td>
    <td align="right">      302.50</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      431.33</td>
    <td align="right">       21.32</td>
    <td align="right">      146.33</td>
    <td align="right">       20.33</td>
    <td align="right">      140.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      359.50</td>
    <td align="right">       22.48</td>
    <td align="right">       95.17</td>
    <td align="right">       23.81</td>
    <td align="right">       16.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      207.33</td>
    <td align="right">       23.12</td>
    <td align="right">      177.67</td>
    <td align="right">       24.37</td>
    <td align="right">       13.17</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       81.83</td>
    <td align="right">       23.81</td>
    <td align="right">      356.50</td>
    <td align="right">       24.36</td>
    <td align="right">       16.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.50</td>
    <td align="right">       25.01</td>
    <td align="right">      439.67</td>
    <td align="right">       24.38</td>
    <td align="right">       34.50</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.50</td>
    <td align="right">       25.55</td>
    <td align="right">      487.17</td>
    <td align="right">       24.47</td>
    <td align="right">       60.50</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.83</td>
    <td align="right">       25.56</td>
    <td align="right">      510.67</td>
    <td align="right">       24.40</td>
    <td align="right">       56.83</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.83</td>
    <td align="right">       24.44</td>
    <td align="right">      381.17</td>
    <td align="right">       24.41</td>
    <td align="right">       41.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      292.00</td>
    <td align="right">       22.76</td>
    <td align="right">      151.00</td>
    <td align="right">       24.31</td>
    <td align="right">       19.50</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      419.17</td>
    <td align="right">       22.22</td>
    <td align="right">       56.67</td>
    <td align="right">       22.34</td>
    <td align="right">       32.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.50</td>
    <td align="right">       21.18</td>
    <td align="right">      164.83</td>
    <td align="right">       20.17</td>
    <td align="right">      164.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3034.67</td>
    <td align="right">       22.11</td>
    <td align="right">     3269.33</td>
    <td align="right">       23.55</td>
    <td align="right">      897.83</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.50</td>
    <td align="right">       20.73</td>
    <td align="right">       56.67</td>
    <td align="right">       20.10</td>
    <td align="right">       13.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.33</td>
    <td align="right">       25.56</td>
    <td align="right">      510.67</td>
    <td align="right">       24.47</td>
    <td align="right">      302.50</td>
    <td align="right">       25.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.21902</td>
    <td align="right">    25.63959</td>
    <td align="right">     -0.0100</td>
    <td align="right">     5.86392</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.64998</td>
    <td align="right">    26.44860</td>
    <td align="right">     0.12808</td>
    <td align="right">     6.03927</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13210</td>
    <td align="right">    30.11138</td>
    <td align="right">     0.31551</td>
    <td align="right">     7.35286</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29145</td>
    <td align="right">    35.08305</td>
    <td align="right">     0.40071</td>
    <td align="right">     8.59309</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37473</td>
    <td align="right">    41.90492</td>
    <td align="right">     -0.3686</td>
    <td align="right">     8.27114</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32764</td>
    <td align="right">    44.23457</td>
    <td align="right">     -0.3360</td>
    <td align="right">     7.73172</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39113</td>
    <td align="right">    46.98089</td>
    <td align="right">     -0.2955</td>
    <td align="right">     7.19882</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33110</td>
    <td align="right">    47.25150</td>
    <td align="right">     -0.3004</td>
    <td align="right">     7.22479</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39618</td>
    <td align="right">    45.05033</td>
    <td align="right">     -0.3148</td>
    <td align="right">     7.53193</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30720</td>
    <td align="right">    38.00346</td>
    <td align="right">     0.43665</td>
    <td align="right">     9.20502</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.20095</td>
    <td align="right">    28.30499</td>
    <td align="right">     0.31924</td>
    <td align="right">     7.40468</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77142</td>
    <td align="right">    27.53200</td>
    <td align="right">     0.17418</td>
    <td align="right">     6.02305</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11892</td>
    <td align="right">    36.46101</td>
    <td align="right">     0.01070</td>
    <td align="right">     7.37823</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.21902</td>
    <td align="right">    25.63959</td>
    <td align="right">     -0.3686</td>
    <td align="right">     5.86392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39618</td>
    <td align="right">    47.25150</td>
    <td align="right">     0.43665</td>
    <td align="right">     9.20502</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.43211</td>
    <td align="right">    28.53115</td>
    <td align="right">     -0.4085</td>
    <td align="right">     9.44822</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15037</td>
    <td align="right">    29.28980</td>
    <td align="right">     -0.2115</td>
    <td align="right">     7.58577</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.46654</td>
    <td align="right">    32.98433</td>
    <td align="right">     0.15545</td>
    <td align="right">     6.25349</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87799</td>
    <td align="right">    37.61053</td>
    <td align="right">     0.30066</td>
    <td align="right">     7.32554</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11027</td>
    <td align="right">    44.56965</td>
    <td align="right">     -0.4670</td>
    <td align="right">     9.98433</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19569</td>
    <td align="right">    46.19323</td>
    <td align="right">     -0.4026</td>
    <td align="right">     8.77840</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26583</td>
    <td align="right">    48.55690</td>
    <td align="right">     -0.3592</td>
    <td align="right">     8.05419</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24881</td>
    <td align="right">    48.67309</td>
    <td align="right">     -0.3577</td>
    <td align="right">     7.98914</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18607</td>
    <td align="right">    46.97527</td>
    <td align="right">     -0.4143</td>
    <td align="right">     9.06670</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74931</td>
    <td align="right">    40.97310</td>
    <td align="right">     0.29069</td>
    <td align="right">     7.25180</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.26742</td>
    <td align="right">    31.46568</td>
    <td align="right">     0.08839</td>
    <td align="right">     5.91326</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.15135</td>
    <td align="right">    31.24409</td>
    <td align="right">     -0.1969</td>
    <td align="right">     6.85210</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.43434</td>
    <td align="right">    39.00147</td>
    <td align="right">     -0.1656</td>
    <td align="right">     7.87892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.43211</td>
    <td align="right">    28.53115</td>
    <td align="right">     -0.4670</td>
    <td align="right">     5.91326</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26583</td>
    <td align="right">    48.67309</td>
    <td align="right">     0.30066</td>
    <td align="right">     9.98433</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76338</td>
    <td align="right">    28.70262</td>
    <td align="right">     -0.5995</td>
    <td align="right">    14.34122</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.48852</td>
    <td align="right">    29.86025</td>
    <td align="right">     -0.3877</td>
    <td align="right">    10.63220</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.95393</td>
    <td align="right">    33.47776</td>
    <td align="right">     0.03016</td>
    <td align="right">     6.44901</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63378</td>
    <td align="right">    37.60271</td>
    <td align="right">     0.24077</td>
    <td align="right">     7.03247</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04189</td>
    <td align="right">    44.14409</td>
    <td align="right">     -0.4873</td>
    <td align="right">    10.57180</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18823</td>
    <td align="right">    45.81724</td>
    <td align="right">     -0.3956</td>
    <td align="right">     8.74662</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28315</td>
    <td align="right">    48.29827</td>
    <td align="right">     -0.3413</td>
    <td align="right">     7.85681</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26333</td>
    <td align="right">    48.47604</td>
    <td align="right">     -0.3419</td>
    <td align="right">     7.76051</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06354</td>
    <td align="right">    46.85831</td>
    <td align="right">     -0.4594</td>
    <td align="right">    10.08248</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.25237</td>
    <td align="right">    41.80084</td>
    <td align="right">     0.16484</td>
    <td align="right">     6.61783</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.38875</td>
    <td align="right">    32.67307</td>
    <td align="right">     -0.1270</td>
    <td align="right">     6.71773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.29815</td>
    <td align="right">    32.44603</td>
    <td align="right">     -0.4203</td>
    <td align="right">    10.22802</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.06364</td>
    <td align="right">    39.25538</td>
    <td align="right">     -0.2600</td>
    <td align="right">     8.90709</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76338</td>
    <td align="right">    28.70262</td>
    <td align="right">     -0.5995</td>
    <td align="right">     6.44901</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28315</td>
    <td align="right">    48.47604</td>
    <td align="right">     0.24077</td>
    <td align="right">    14.34122</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02901</td>
    <td align="right">    29.34217</td>
    <td align="right">     -0.8108</td>
    <td align="right">    21.89784</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.78882</td>
    <td align="right">    31.11335</td>
    <td align="right">     -0.5773</td>
    <td align="right">    15.53760</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.25556</td>
    <td align="right">    35.84300</td>
    <td align="right">     -0.1297</td>
    <td align="right">     7.84678</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23916</td>
    <td align="right">    40.70881</td>
    <td align="right">     0.16422</td>
    <td align="right">     7.49462</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93415</td>
    <td align="right">    47.01327</td>
    <td align="right">     -0.4967</td>
    <td align="right">    11.62916</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21292</td>
    <td align="right">    48.35934</td>
    <td align="right">     -0.3424</td>
    <td align="right">     8.47756</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38041</td>
    <td align="right">    52.01028</td>
    <td align="right">     -0.2532</td>
    <td align="right">     7.38424</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32056</td>
    <td align="right">    52.34121</td>
    <td align="right">     -0.2682</td>
    <td align="right">     7.28100</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98592</td>
    <td align="right">    50.73664</td>
    <td align="right">     -0.4596</td>
    <td align="right">    10.98770</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.63472</td>
    <td align="right">    46.19014</td>
    <td align="right">     0.03482</td>
    <td align="right">     7.12821</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.57756</td>
    <td align="right">    36.09821</td>
    <td align="right">     -0.3167</td>
    <td align="right">     9.27441</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48152</td>
    <td align="right">    33.06216</td>
    <td align="right">     -0.6398</td>
    <td align="right">    16.44520</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66794</td>
    <td align="right">    41.98593</td>
    <td align="right">     -0.3399</td>
    <td align="right">    10.91295</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02901</td>
    <td align="right">    29.34217</td>
    <td align="right">     -0.8108</td>
    <td align="right">     7.12821</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38041</td>
    <td align="right">    52.34121</td>
    <td align="right">     0.16422</td>
    <td align="right">    21.89784</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18078</td>
    <td align="right">    30.07066</td>
    <td align="right">     -0.7544</td>
    <td align="right">    19.91370</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.15542</td>
    <td align="right">    31.41468</td>
    <td align="right">     -0.4734</td>
    <td align="right">    13.78335</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.77139</td>
    <td align="right">    35.44002</td>
    <td align="right">     0.00466</td>
    <td align="right">     7.35313</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62939</td>
    <td align="right">    39.77461</td>
    <td align="right">     0.28135</td>
    <td align="right">     8.41586</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16246</td>
    <td align="right">    46.10356</td>
    <td align="right">     -0.3728</td>
    <td align="right">     9.96441</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34057</td>
    <td align="right">    47.69671</td>
    <td align="right">     -0.2454</td>
    <td align="right">     7.64121</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49735</td>
    <td align="right">    51.17739</td>
    <td align="right">     -0.1584</td>
    <td align="right">     7.32525</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40967</td>
    <td align="right">    51.65832</td>
    <td align="right">     -0.1866</td>
    <td align="right">     7.04096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12424</td>
    <td align="right">    50.11593</td>
    <td align="right">     -0.3701</td>
    <td align="right">     9.95162</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.03694</td>
    <td align="right">    45.31843</td>
    <td align="right">     0.14444</td>
    <td align="right">     7.81867</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.96526</td>
    <td align="right">    36.24529</td>
    <td align="right">     -0.2135</td>
    <td align="right">     8.30866</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.66962</td>
    <td align="right">    33.67079</td>
    <td align="right">     -0.5765</td>
    <td align="right">    14.86375</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92577</td>
    <td align="right">    41.63633</td>
    <td align="right">     -0.2420</td>
    <td align="right">    10.16808</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18078</td>
    <td align="right">    30.07066</td>
    <td align="right">     -0.7544</td>
    <td align="right">     7.04096</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49735</td>
    <td align="right">    51.65832</td>
    <td align="right">     0.28135</td>
    <td align="right">    19.91370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.93784</td>
    <td align="right">    28.17490</td>
    <td align="right">     -0.5584</td>
    <td align="right">    16.50215</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.60993</td>
    <td align="right">    29.79007</td>
    <td align="right">     -0.3539</td>
    <td align="right">    12.51375</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.86110</td>
    <td align="right">    34.19609</td>
    <td align="right">     0.03060</td>
    <td align="right">     8.00910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43790</td>
    <td align="right">    39.86426</td>
    <td align="right">     0.22421</td>
    <td align="right">     8.15525</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95500</td>
    <td align="right">    46.81371</td>
    <td align="right">     -0.4807</td>
    <td align="right">    11.51898</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20089</td>
    <td align="right">    48.37794</td>
    <td align="right">     -0.3440</td>
    <td align="right">     8.64483</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38862</td>
    <td align="right">    51.94588</td>
    <td align="right">     -0.2458</td>
    <td align="right">     7.42239</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35070</td>
    <td align="right">    52.00201</td>
    <td align="right">     -0.2382</td>
    <td align="right">     7.16017</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09888</td>
    <td align="right">    49.88843</td>
    <td align="right">     -0.3875</td>
    <td align="right">    10.24581</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.22622</td>
    <td align="right">    43.76128</td>
    <td align="right">     0.20435</td>
    <td align="right">     8.84847</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.55259</td>
    <td align="right">    33.60118</td>
    <td align="right">     -0.0619</td>
    <td align="right">     8.66808</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.46654</td>
    <td align="right">    31.38862</td>
    <td align="right">     -0.3733</td>
    <td align="right">    12.41682</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.10188</td>
    <td align="right">    40.90486</td>
    <td align="right">     -0.2149</td>
    <td align="right">     9.98940</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93784</td>
    <td align="right">    28.17490</td>
    <td align="right">     -0.5584</td>
    <td align="right">     7.16017</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38862</td>
    <td align="right">    52.00201</td>
    <td align="right">     0.22421</td>
    <td align="right">    16.50215</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.21812</td>
    <td align="right">    30.03439</td>
    <td align="right">     -0.7495</td>
    <td align="right">    20.40394</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.04561</td>
    <td align="right">    31.45906</td>
    <td align="right">     -0.5017</td>
    <td align="right">    14.61113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.60933</td>
    <td align="right">    35.47590</td>
    <td align="right">     -0.0285</td>
    <td align="right">     8.17633</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47177</td>
    <td align="right">    40.29674</td>
    <td align="right">     0.24687</td>
    <td align="right">     8.56968</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03576</td>
    <td align="right">    46.75741</td>
    <td align="right">     -0.4211</td>
    <td align="right">    10.74369</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26927</td>
    <td align="right">    48.27385</td>
    <td align="right">     -0.2790</td>
    <td align="right">     8.16311</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43422</td>
    <td align="right">    51.94983</td>
    <td align="right">     -0.1932</td>
    <td align="right">     7.33444</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38552</td>
    <td align="right">    52.12780</td>
    <td align="right">     -0.2005</td>
    <td align="right">     7.08028</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09765</td>
    <td align="right">    50.50322</td>
    <td align="right">     -0.3853</td>
    <td align="right">    10.26894</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.90675</td>
    <td align="right">    45.78279</td>
    <td align="right">     0.11582</td>
    <td align="right">     7.97183</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90247</td>
    <td align="right">    36.11297</td>
    <td align="right">     -0.2301</td>
    <td align="right">     9.03440</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.70773</td>
    <td align="right">    33.64249</td>
    <td align="right">     -0.5739</td>
    <td align="right">    15.29696</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.85436</td>
    <td align="right">    41.94921</td>
    <td align="right">     -0.2653</td>
    <td align="right">    10.60559</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21812</td>
    <td align="right">    30.03439</td>
    <td align="right">     -0.7495</td>
    <td align="right">     7.08028</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43422</td>
    <td align="right">    52.12780</td>
    <td align="right">     0.24687</td>
    <td align="right">    20.40394</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55245</td>
    <td align="right">    29.02688</td>
    <td align="right">     -0.6651</td>
    <td align="right">    15.73370</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.01674</td>
    <td align="right">    31.38733</td>
    <td align="right">     -0.5099</td>
    <td align="right">    12.43231</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.01875</td>
    <td align="right">    36.86382</td>
    <td align="right">     -0.1913</td>
    <td align="right">     7.22318</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.74491</td>
    <td align="right">    42.34854</td>
    <td align="right">     0.02625</td>
    <td align="right">     6.38631</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69831</td>
    <td align="right">    48.21332</td>
    <td align="right">     -0.6244</td>
    <td align="right">    14.40282</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14824</td>
    <td align="right">    48.10039</td>
    <td align="right">     -0.4094</td>
    <td align="right">     9.08424</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30579</td>
    <td align="right">    51.26001</td>
    <td align="right">     -0.3155</td>
    <td align="right">     7.58561</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28781</td>
    <td align="right">    51.14704</td>
    <td align="right">     -0.3069</td>
    <td align="right">     7.40019</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19851</td>
    <td align="right">    49.36993</td>
    <td align="right">     -0.3932</td>
    <td align="right">     9.04020</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.36927</td>
    <td align="right">    43.98247</td>
    <td align="right">     0.21168</td>
    <td align="right">     6.86735</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.55443</td>
    <td align="right">    34.43077</td>
    <td align="right">     -0.0663</td>
    <td align="right">     6.46672</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.20171</td>
    <td align="right">    32.22327</td>
    <td align="right">     -0.4291</td>
    <td align="right">    10.18373</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.85412</td>
    <td align="right">    41.61191</td>
    <td align="right">     -0.3055</td>
    <td align="right">     9.38992</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.55245</td>
    <td align="right">    29.02688</td>
    <td align="right">     -0.6651</td>
    <td align="right">     6.38631</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30579</td>
    <td align="right">    51.26001</td>
    <td align="right">     0.21168</td>
    <td align="right">    15.73370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.75419</td>
    <td align="right">    29.78510</td>
    <td align="right">     -0.5970</td>
    <td align="right">    13.96036</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.47161</td>
    <td align="right">    31.66706</td>
    <td align="right">     -0.3851</td>
    <td align="right">    10.65709</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.74353</td>
    <td align="right">    36.32253</td>
    <td align="right">     -0.0095</td>
    <td align="right">     6.55042</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41247</td>
    <td align="right">    41.03514</td>
    <td align="right">     0.20359</td>
    <td align="right">     7.15313</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07832</td>
    <td align="right">    46.77608</td>
    <td align="right">     -0.4521</td>
    <td align="right">    10.97660</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32892</td>
    <td align="right">    47.16602</td>
    <td align="right">     -0.2919</td>
    <td align="right">     7.66773</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48298</td>
    <td align="right">    50.29370</td>
    <td align="right">     -0.1974</td>
    <td align="right">     7.06371</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41897</td>
    <td align="right">    50.35165</td>
    <td align="right">     -0.2070</td>
    <td align="right">     6.86586</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33394</td>
    <td align="right">    48.71525</td>
    <td align="right">     -0.2986</td>
    <td align="right">     8.09187</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73930</td>
    <td align="right">    43.00946</td>
    <td align="right">     0.31841</td>
    <td align="right">     8.19115</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.07516</td>
    <td align="right">    34.18796</td>
    <td align="right">     0.06460</td>
    <td align="right">     6.37493</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.56006</td>
    <td align="right">    32.63661</td>
    <td align="right">     -0.3311</td>
    <td align="right">     8.79556</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.21192</td>
    <td align="right">    41.07186</td>
    <td align="right">     -0.1813</td>
    <td align="right">     8.51874</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.75419</td>
    <td align="right">    29.78510</td>
    <td align="right">     -0.5970</td>
    <td align="right">     6.37493</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48298</td>
    <td align="right">    50.35165</td>
    <td align="right">     0.31841</td>
    <td align="right">    13.96036</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.66300</td>
    <td align="right">    26.89449</td>
    <td align="right">     -0.5580</td>
    <td align="right">    15.20584</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.32035</td>
    <td align="right">    29.13479</td>
    <td align="right">     -0.3762</td>
    <td align="right">    12.01768</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.41836</td>
    <td align="right">    34.86853</td>
    <td align="right">     -0.0574</td>
    <td align="right">     7.47470</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82066</td>
    <td align="right">    41.08594</td>
    <td align="right">     0.06641</td>
    <td align="right">     7.13740</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.56296</td>
    <td align="right">    49.84208</td>
    <td align="right">     -0.6374</td>
    <td align="right">    15.42484</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10371</td>
    <td align="right">    51.67888</td>
    <td align="right">     -0.3960</td>
    <td align="right">     9.29936</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33881</td>
    <td align="right">    55.79171</td>
    <td align="right">     -0.2686</td>
    <td align="right">     7.20211</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40567</td>
    <td align="right">    56.11326</td>
    <td align="right">     -0.2107</td>
    <td align="right">     6.59733</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26574</td>
    <td align="right">    51.25865</td>
    <td align="right">     -0.3077</td>
    <td align="right">     8.59612</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64488</td>
    <td align="right">    42.74765</td>
    <td align="right">     0.33496</td>
    <td align="right">     9.45713</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.08019</td>
    <td align="right">    31.79653</td>
    <td align="right">     0.11238</td>
    <td align="right">     8.00473</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.79556</td>
    <td align="right">    29.78672</td>
    <td align="right">     -0.2295</td>
    <td align="right">     9.12308</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.04676</td>
    <td align="right">    41.85980</td>
    <td align="right">     -0.2104</td>
    <td align="right">     9.62087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66300</td>
    <td align="right">    26.89449</td>
    <td align="right">     -0.6374</td>
    <td align="right">     6.59733</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40567</td>
    <td align="right">    56.11326</td>
    <td align="right">     0.33496</td>
    <td align="right">    15.42484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.77315</td>
    <td align="right">    29.74651</td>
    <td align="right">     -0.5954</td>
    <td align="right">    14.18227</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34473</td>
    <td align="right">    31.74866</td>
    <td align="right">     -0.4171</td>
    <td align="right">    11.14979</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.65682</td>
    <td align="right">    36.16334</td>
    <td align="right">     -0.0270</td>
    <td align="right">     6.87384</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33854</td>
    <td align="right">    41.21822</td>
    <td align="right">     0.18488</td>
    <td align="right">     7.11245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00071</td>
    <td align="right">    47.20662</td>
    <td align="right">     -0.4872</td>
    <td align="right">    11.30915</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28345</td>
    <td align="right">    47.56446</td>
    <td align="right">     -0.3184</td>
    <td align="right">     7.98385</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42249</td>
    <td align="right">    50.85655</td>
    <td align="right">     -0.2321</td>
    <td align="right">     7.12472</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40520</td>
    <td align="right">    50.60501</td>
    <td align="right">     -0.2176</td>
    <td align="right">     6.86910</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33544</td>
    <td align="right">    48.87019</td>
    <td align="right">     -0.3056</td>
    <td align="right">     8.16311</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71230</td>
    <td align="right">    43.22534</td>
    <td align="right">     0.31037</td>
    <td align="right">     8.08881</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.98243</td>
    <td align="right">    34.14629</td>
    <td align="right">     0.04385</td>
    <td align="right">     6.60803</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.51402</td>
    <td align="right">    32.66246</td>
    <td align="right">     -0.3446</td>
    <td align="right">     9.17119</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.15998</td>
    <td align="right">    41.24466</td>
    <td align="right">     -0.1998</td>
    <td align="right">     8.70773</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.77315</td>
    <td align="right">    29.74651</td>
    <td align="right">     -0.5954</td>
    <td align="right">     6.60803</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42249</td>
    <td align="right">    50.85655</td>
    <td align="right">     0.31037</td>
    <td align="right">    14.18227</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.48329</td>
    <td align="right">    28.89300</td>
    <td align="right">     -0.6720</td>
    <td align="right">    16.52818</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.17448</td>
    <td align="right">    30.76268</td>
    <td align="right">     -0.4584</td>
    <td align="right">    12.27264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.65043</td>
    <td align="right">    35.43373</td>
    <td align="right">     -0.0276</td>
    <td align="right">     6.79647</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47880</td>
    <td align="right">    40.51759</td>
    <td align="right">     0.22222</td>
    <td align="right">     7.33475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03493</td>
    <td align="right">    46.99888</td>
    <td align="right">     -0.4688</td>
    <td align="right">    10.50205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24019</td>
    <td align="right">    48.31107</td>
    <td align="right">     -0.3446</td>
    <td align="right">     8.14935</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37770</td>
    <td align="right">    51.76959</td>
    <td align="right">     -0.2678</td>
    <td align="right">     7.25858</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31896</td>
    <td align="right">    52.01599</td>
    <td align="right">     -0.2818</td>
    <td align="right">     7.27326</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12164</td>
    <td align="right">    50.42111</td>
    <td align="right">     -0.4144</td>
    <td align="right">     9.63025</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.08508</td>
    <td align="right">    45.11609</td>
    <td align="right">     0.14797</td>
    <td align="right">     6.80962</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.19731</td>
    <td align="right">    35.09120</td>
    <td align="right">     -0.1527</td>
    <td align="right">     7.16221</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.98823</td>
    <td align="right">    32.34134</td>
    <td align="right">     -0.4865</td>
    <td align="right">    11.87736</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.94249</td>
    <td align="right">    41.55707</td>
    <td align="right">     -0.2662</td>
    <td align="right">     9.27768</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48329</td>
    <td align="right">    28.89300</td>
    <td align="right">     -0.6720</td>
    <td align="right">     6.79647</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37770</td>
    <td align="right">    52.01599</td>
    <td align="right">     0.22222</td>
    <td align="right">    16.52818</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.58383</td>
    <td align="right">    29.42155</td>
    <td align="right">     -0.6336</td>
    <td align="right">    15.69323</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.50649</td>
    <td align="right">    30.89464</td>
    <td align="right">     -0.3688</td>
    <td align="right">    11.33080</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.07278</td>
    <td align="right">    34.49887</td>
    <td align="right">     0.07705</td>
    <td align="right">     6.89886</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.80164</td>
    <td align="right">    39.38652</td>
    <td align="right">     0.31414</td>
    <td align="right">     8.46723</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.29947</td>
    <td align="right">    45.78042</td>
    <td align="right">     -0.3512</td>
    <td align="right">     9.49483</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.44904</td>
    <td align="right">    47.52827</td>
    <td align="right">     -0.2411</td>
    <td align="right">     7.55150</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.61980</td>
    <td align="right">    50.98138</td>
    <td align="right">     -0.1511</td>
    <td align="right">     7.27353</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.51353</td>
    <td align="right">    51.45125</td>
    <td align="right">     -0.1850</td>
    <td align="right">     7.12301</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.31091</td>
    <td align="right">    49.82336</td>
    <td align="right">     -0.3246</td>
    <td align="right">     8.97665</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.39985</td>
    <td align="right">    44.24013</td>
    <td align="right">     0.23140</td>
    <td align="right">     7.85986</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.56345</td>
    <td align="right">    34.80812</td>
    <td align="right">     -0.0626</td>
    <td align="right">     6.97211</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.18298</td>
    <td align="right">    32.78280</td>
    <td align="right">     -0.4304</td>
    <td align="right">    11.07340</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.20188</td>
    <td align="right">    41.03224</td>
    <td align="right">     -0.1764</td>
    <td align="right">     9.04491</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.58383</td>
    <td align="right">    29.42155</td>
    <td align="right">     -0.6336</td>
    <td align="right">     6.89886</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.61980</td>
    <td align="right">    51.45125</td>
    <td align="right">     0.31414</td>
    <td align="right">    15.69323</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.48193</td>
    <td align="right">    27.47575</td>
    <td align="right">     -0.4041</td>
    <td align="right">    12.48698</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.04187</td>
    <td align="right">    29.26314</td>
    <td align="right">     -0.2278</td>
    <td align="right">     9.98907</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22294</td>
    <td align="right">    33.71807</td>
    <td align="right">     0.12562</td>
    <td align="right">     7.43696</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66738</td>
    <td align="right">    39.61824</td>
    <td align="right">     0.27996</td>
    <td align="right">     8.05544</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05664</td>
    <td align="right">    46.77186</td>
    <td align="right">     -0.4527</td>
    <td align="right">    10.36472</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23210</td>
    <td align="right">    48.31505</td>
    <td align="right">     -0.3450</td>
    <td align="right">     8.26703</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39295</td>
    <td align="right">    51.68160</td>
    <td align="right">     -0.2584</td>
    <td align="right">     7.26573</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35860</td>
    <td align="right">    51.64070</td>
    <td align="right">     -0.2492</td>
    <td align="right">     7.11808</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22953</td>
    <td align="right">    49.57199</td>
    <td align="right">     -0.3436</td>
    <td align="right">     8.97009</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.60389</td>
    <td align="right">    42.75773</td>
    <td align="right">     0.30320</td>
    <td align="right">     8.92932</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.12020</td>
    <td align="right">    32.48109</td>
    <td align="right">     0.09011</td>
    <td align="right">     7.81639</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.04102</td>
    <td align="right">    30.34496</td>
    <td align="right">     -0.2107</td>
    <td align="right">     9.28721</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.38051</td>
    <td align="right">    40.39192</td>
    <td align="right">     -0.1411</td>
    <td align="right">     8.82373</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.48193</td>
    <td align="right">    27.47575</td>
    <td align="right">     -0.4527</td>
    <td align="right">     7.11808</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39295</td>
    <td align="right">    51.68160</td>
    <td align="right">     0.30320</td>
    <td align="right">    12.48698</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.71503</td>
    <td align="right">    29.56173</td>
    <td align="right">     -0.6038</td>
    <td align="right">    15.26294</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.45522</td>
    <td align="right">    31.07054</td>
    <td align="right">     -0.3795</td>
    <td align="right">    11.50356</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.99696</td>
    <td align="right">    35.02744</td>
    <td align="right">     0.07164</td>
    <td align="right">     7.34959</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71741</td>
    <td align="right">    40.03563</td>
    <td align="right">     0.30577</td>
    <td align="right">     8.49011</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.14423</td>
    <td align="right">    46.67241</td>
    <td align="right">     -0.3910</td>
    <td align="right">     9.56381</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30848</td>
    <td align="right">    48.16870</td>
    <td align="right">     -0.2774</td>
    <td align="right">     7.74142</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44872</td>
    <td align="right">    51.65331</td>
    <td align="right">     -0.2027</td>
    <td align="right">     7.13964</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39541</td>
    <td align="right">    51.75221</td>
    <td align="right">     -0.2106</td>
    <td align="right">     7.00942</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22823</td>
    <td align="right">    50.16958</td>
    <td align="right">     -0.3415</td>
    <td align="right">     8.98621</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.33344</td>
    <td align="right">    44.69519</td>
    <td align="right">     0.22388</td>
    <td align="right">     7.79342</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.49662</td>
    <td align="right">    35.02820</td>
    <td align="right">     -0.0725</td>
    <td align="right">     7.27253</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.24536</td>
    <td align="right">    32.84812</td>
    <td align="right">     -0.4168</td>
    <td align="right">    11.01294</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13636</td>
    <td align="right">    41.47140</td>
    <td align="right">     -0.1904</td>
    <td align="right">     9.07450</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.71503</td>
    <td align="right">    29.56173</td>
    <td align="right">     -0.6038</td>
    <td align="right">     7.00942</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44872</td>
    <td align="right">    51.75221</td>
    <td align="right">     0.30577</td>
    <td align="right">    15.26294</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212572E+10</td>
    <td align="right">0.564885E+09</td>
    <td align="right">       54.42</td>
    <td align="right">0.133965E+10</td>
    <td align="right">0.786069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24037.83</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">    17534.19</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">    11705.20</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">     6004.20</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510150E+10</td>
    <td align="right">0.134827E+10</td>
    <td align="right">      131.60</td>
    <td align="right">0.423112E+10</td>
    <td align="right">0.870377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    36099.68</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">    36099.68</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">     8691.50</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">     8536.84</td>
    <td align="right">28-FEB-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159767E+11</td>
    <td align="right">0.404497E+10</td>
    <td align="right">      268.36</td>
    <td align="right">0.125612E+11</td>
    <td align="right">0.341552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    53477.22</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    53477.22</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    17006.92</td>
    <td align="right">31-MAR-11:20</td>
    <td align="right">    13472.68</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265227E+11</td>
    <td align="right">0.664353E+10</td>
    <td align="right">      326.88</td>
    <td align="right">0.217651E+11</td>
    <td align="right">0.475762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    53155.31</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">    53155.31</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">    20399.05</td>
    <td align="right">04-APR-07:30</td>
    <td align="right">    13807.57</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.503186E+11</td>
    <td align="right">0.123956E+11</td>
    <td align="right">      402.61</td>
    <td align="right">0.377339E+11</td>
    <td align="right">0.125847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    79858.32</td>
    <td align="right">31-MAY-05:03</td>
    <td align="right">    57648.48</td>
    <td align="right">15-MAY-16:10</td>
    <td align="right">    37107.02</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">    18704.98</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.759007E+11</td>
    <td align="right">0.194254E+11</td>
    <td align="right">      428.03</td>
    <td align="right">0.557939E+11</td>
    <td align="right">0.201068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   121819.70</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    81162.21</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    49574.17</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">    27917.07</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.872907E+11</td>
    <td align="right">0.224481E+11</td>
    <td align="right">      432.76</td>
    <td align="right">0.597750E+11</td>
    <td align="right">0.275157E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   121294.10</td>
    <td align="right">06-JUL-05:02</td>
    <td align="right">    82741.69</td>
    <td align="right">17-JUL-05:02</td>
    <td align="right">    54024.71</td>
    <td align="right">31-JUL-05:02</td>
    <td align="right">    27813.73</td>
    <td align="right">06-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.997119E+11</td>
    <td align="right">0.254019E+11</td>
    <td align="right">      460.02</td>
    <td align="right">0.673377E+11</td>
    <td align="right">0.323742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   125305.03</td>
    <td align="right">12-AUG-05:03</td>
    <td align="right">    82581.21</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">    71914.43</td>
    <td align="right">23-AUG-05:02</td>
    <td align="right">    28508.89</td>
    <td align="right">12-AUG-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643034E+11</td>
    <td align="right">0.157482E+11</td>
    <td align="right">      406.18</td>
    <td align="right">0.465036E+11</td>
    <td align="right">0.177998E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   121453.79</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    80753.71</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    40700.08</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    27845.58</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.291155E+11</td>
    <td align="right">0.713637E+10</td>
    <td align="right">      301.15</td>
    <td align="right">0.214588E+11</td>
    <td align="right">0.765675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   101235.16</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">    58289.84</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">    51933.37</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">    23086.14</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117647E+11</td>
    <td align="right">0.299022E+10</td>
    <td align="right">      220.97</td>
    <td align="right">0.914927E+10</td>
    <td align="right">0.261546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-NOV-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    41676.55</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    34410.35</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">    13414.16</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">     9565.55</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429482E+10</td>
    <td align="right">0.109672E+10</td>
    <td align="right">      115.54</td>
    <td align="right">0.289096E+10</td>
    <td align="right">0.140386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    37101.20</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    30982.03</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    19362.84</td>
    <td align="right">13-DEC-16:20</td>
    <td align="right">     8572.42</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472427E+12</td>
    <td align="right">0.119244E+12</td>
    <td align="right">     3548.53</td>
    <td align="right">0.340540E+12</td>
    <td align="right">0.131887E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212572E+10</td>
    <td align="right">0.564885E+09</td>
    <td align="right">       54.42</td>
    <td align="right">0.133965E+10</td>
    <td align="right">0.786069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24037.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17534.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8691.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6004.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.997119E+11</td>
    <td align="right">0.254019E+11</td>
    <td align="right">      460.02</td>
    <td align="right">0.673377E+11</td>
    <td align="right">0.323742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   125305.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82741.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71914.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28508.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.157252E+10</td>
    <td align="right">0.420411E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.963359E+09</td>
    <td align="right">0.609163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16662.12</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">    11225.70</td>
    <td align="right">31-JAN-15:05</td>
    <td align="right">     8174.81</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">     4237.21</td>
    <td align="right">19-JAN-22:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400405E+10</td>
    <td align="right">0.106480E+10</td>
    <td align="right">      133.11</td>
    <td align="right">0.329736E+10</td>
    <td align="right">0.706687E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    28165.72</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">    28165.72</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">     7120.35</td>
    <td align="right">18-FEB-16:10</td>
    <td align="right">     6663.68</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122147E+11</td>
    <td align="right">0.310976E+10</td>
    <td align="right">      270.83</td>
    <td align="right">0.945722E+10</td>
    <td align="right">0.275750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    45610.53</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    45610.53</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">    12201.85</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">    11488.47</td>
    <td align="right">30-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217096E+11</td>
    <td align="right">0.544544E+10</td>
    <td align="right">      338.25</td>
    <td align="right">0.178295E+11</td>
    <td align="right">0.388007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    48578.47</td>
    <td align="right">17-APR-15:10</td>
    <td align="right">    48578.47</td>
    <td align="right">17-APR-15:10</td>
    <td align="right">    13562.63</td>
    <td align="right">21-APR-11:00</td>
    <td align="right">    12615.35</td>
    <td align="right">17-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417660E+11</td>
    <td align="right">0.102737E+11</td>
    <td align="right">      419.74</td>
    <td align="right">0.309206E+11</td>
    <td align="right">0.108454E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-12:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61757.70</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">    49075.21</td>
    <td align="right">30-MAY-14:05</td>
    <td align="right">    29429.38</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">    16497.07</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.639024E+11</td>
    <td align="right">0.162386E+11</td>
    <td align="right">      437.03</td>
    <td align="right">0.454979E+11</td>
    <td align="right">0.184045E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    96891.63</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    59809.08</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    39244.48</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">    22120.42</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748984E+11</td>
    <td align="right">0.190659E+11</td>
    <td align="right">      440.11</td>
    <td align="right">0.489245E+11</td>
    <td align="right">0.259739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    94662.93</td>
    <td align="right">10-JUL-05:02</td>
    <td align="right">    60569.04</td>
    <td align="right">17-JUL-05:02</td>
    <td align="right">    42493.96</td>
    <td align="right">27-JUL-05:03</td>
    <td align="right">    22211.91</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830797E+11</td>
    <td align="right">0.209475E+11</td>
    <td align="right">      460.60</td>
    <td align="right">0.528463E+11</td>
    <td align="right">0.302334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    98874.31</td>
    <td align="right">21-AUG-05:03</td>
    <td align="right">    59721.32</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">    54942.36</td>
    <td align="right">23-AUG-05:02</td>
    <td align="right">    22419.96</td>
    <td align="right">21-AUG-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496171E+11</td>
    <td align="right">0.121352E+11</td>
    <td align="right">      410.10</td>
    <td align="right">0.339788E+11</td>
    <td align="right">0.156382E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    96128.90</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    56827.25</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    39301.65</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    21990.19</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212825E+11</td>
    <td align="right">0.523677E+10</td>
    <td align="right">      301.47</td>
    <td align="right">0.149835E+11</td>
    <td align="right">0.629899E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    69415.00</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">    44797.35</td>
    <td align="right">10-OCT-16:00</td>
    <td align="right">    39770.56</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">    15781.28</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.820983E+10</td>
    <td align="right">0.212296E+10</td>
    <td align="right">      218.89</td>
    <td align="right">0.603515E+10</td>
    <td align="right">0.217468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27486.83</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">    22005.93</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">     9794.59</td>
    <td align="right">05-NOV-12:45</td>
    <td align="right">     6427.40</td>
    <td align="right">02-NOV-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292632E+10</td>
    <td align="right">0.766817E+09</td>
    <td align="right">      112.89</td>
    <td align="right">0.187857E+10</td>
    <td align="right">0.104775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">12-DEC-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    24813.02</td>
    <td align="right">12-DEC-13:05</td>
    <td align="right">    17782.82</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    10658.95</td>
    <td align="right">13-DEC-15:05</td>
    <td align="right">     5905.68</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385183E+12</td>
    <td align="right">0.968279E+11</td>
    <td align="right">     3595.85</td>
    <td align="right">0.266613E+12</td>
    <td align="right">0.118570E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157252E+10</td>
    <td align="right">0.420411E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.963359E+09</td>
    <td align="right">0.609163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16662.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11225.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7120.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4237.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.830797E+11</td>
    <td align="right">0.209475E+11</td>
    <td align="right">      460.60</td>
    <td align="right">0.528463E+11</td>
    <td align="right">0.302334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98874.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60569.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54942.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22419.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160433E+10</td>
    <td align="right">0.431623E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.973985E+09</td>
    <td align="right">0.630344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16726.83</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    11204.47</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">     8264.00</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">     4300.54</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398870E+10</td>
    <td align="right">0.106969E+10</td>
    <td align="right">      132.06</td>
    <td align="right">0.322925E+10</td>
    <td align="right">0.759446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    25932.26</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">    25932.26</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">     7131.53</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">     6340.77</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124882E+11</td>
    <td align="right">0.320124E+10</td>
    <td align="right">      269.78</td>
    <td align="right">0.956476E+10</td>
    <td align="right">0.292340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAR-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    50154.49</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    50154.49</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">    12132.09</td>
    <td align="right">31-MAR-11:20</td>
    <td align="right">    12630.33</td>
    <td align="right">30-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229032E+11</td>
    <td align="right">0.577165E+10</td>
    <td align="right">      338.89</td>
    <td align="right">0.187245E+11</td>
    <td align="right">0.417866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    55019.10</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">    55019.10</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">    13443.75</td>
    <td align="right">21-APR-11:00</td>
    <td align="right">    14286.42</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446951E+11</td>
    <td align="right">0.110559E+11</td>
    <td align="right">      423.06</td>
    <td align="right">0.333793E+11</td>
    <td align="right">0.113157E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    69199.42</td>
    <td align="right">30-MAY-15:10</td>
    <td align="right">    57906.85</td>
    <td align="right">16-MAY-16:00</td>
    <td align="right">    22217.63</td>
    <td align="right">31-MAY-05:03</td>
    <td align="right">    18460.48</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.681948E+11</td>
    <td align="right">0.174162E+11</td>
    <td align="right">      439.36</td>
    <td align="right">0.492732E+11</td>
    <td align="right">0.189216E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   105043.92</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    63655.61</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    41478.98</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">    24002.69</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.793606E+11</td>
    <td align="right">0.203211E+11</td>
    <td align="right">      443.75</td>
    <td align="right">0.529250E+11</td>
    <td align="right">0.264356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   102033.34</td>
    <td align="right">10-JUL-05:02</td>
    <td align="right">    66306.77</td>
    <td align="right">16-JUL-14:32</td>
    <td align="right">    43100.22</td>
    <td align="right">27-JUL-05:03</td>
    <td align="right">    25002.92</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.874532E+11</td>
    <td align="right">0.221593E+11</td>
    <td align="right">      463.74</td>
    <td align="right">0.567231E+11</td>
    <td align="right">0.307302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107160.66</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">    64879.50</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">    51627.41</td>
    <td align="right">23-AUG-05:02</td>
    <td align="right">    24332.16</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505786E+11</td>
    <td align="right">0.124528E+11</td>
    <td align="right">      410.38</td>
    <td align="right">0.345551E+11</td>
    <td align="right">0.160234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   103014.68</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    58627.22</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    44387.45</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">    23575.31</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210027E+11</td>
    <td align="right">0.521126E+10</td>
    <td align="right">      297.42</td>
    <td align="right">0.145382E+11</td>
    <td align="right">0.646444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    60037.52</td>
    <td align="right">10-OCT-15:20</td>
    <td align="right">    48242.32</td>
    <td align="right">10-OCT-15:30</td>
    <td align="right">    30136.31</td>
    <td align="right">19-OCT-05:03</td>
    <td align="right">    15545.93</td>
    <td align="right">10-OCT-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.800812E+10</td>
    <td align="right">0.209469E+10</td>
    <td align="right">      216.28</td>
    <td align="right">0.572092E+10</td>
    <td align="right">0.228720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">02-NOV-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    26449.73</td>
    <td align="right">05-NOV-14:27</td>
    <td align="right">    18631.01</td>
    <td align="right">06-NOV-15:30</td>
    <td align="right">    10037.27</td>
    <td align="right">27-NOV-18:00</td>
    <td align="right">     6397.73</td>
    <td align="right">05-NOV-14:27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291346E+10</td>
    <td align="right">0.768911E+09</td>
    <td align="right">      111.00</td>
    <td align="right">0.184089E+10</td>
    <td align="right">0.107257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    25488.34</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">    17867.06</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">     9609.58</td>
    <td align="right">13-DEC-11:00</td>
    <td align="right">     6154.28</td>
    <td align="right">12-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.403191E+12</td>
    <td align="right">0.101954E+12</td>
    <td align="right">     3598.53</td>
    <td align="right">0.281448E+12</td>
    <td align="right">0.121743E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160433E+10</td>
    <td align="right">0.431623E+09</td>
    <td align="right">       52.83</td>
    <td align="right">0.973985E+09</td>
    <td align="right">0.630344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16726.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11204.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7131.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4300.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.874532E+11</td>
    <td align="right">0.221593E+11</td>
    <td align="right">      463.74</td>
    <td align="right">0.567231E+11</td>
    <td align="right">0.307302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107160.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66306.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51627.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25002.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      277.69</td>
    <td align="right">        0.00</td>
    <td align="right">      277.69</td>
    <td align="right">       39.97</td>
    <td align="right">     1708.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      307.79</td>
    <td align="right">        0.00</td>
    <td align="right">      307.79</td>
    <td align="right">      122.58</td>
    <td align="right">     1407.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.12</td>
    <td align="right">        0.00</td>
    <td align="right">      432.12</td>
    <td align="right">      269.06</td>
    <td align="right">      902.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      522.66</td>
    <td align="right">        2.29</td>
    <td align="right">      520.37</td>
    <td align="right">      524.44</td>
    <td align="right">      723.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      625.05</td>
    <td align="right">       19.87</td>
    <td align="right">      605.18</td>
    <td align="right">      778.47</td>
    <td align="right">      466.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">     1110.65</td>
    <td align="right">      287.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      649.01</td>
    <td align="right">       31.45</td>
    <td align="right">      617.56</td>
    <td align="right">     1121.61</td>
    <td align="right">      206.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      577.24</td>
    <td align="right">        6.25</td>
    <td align="right">      570.99</td>
    <td align="right">     1051.53</td>
    <td align="right">      170.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      436.37</td>
    <td align="right">        0.06</td>
    <td align="right">      436.31</td>
    <td align="right">      606.15</td>
    <td align="right">      391.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      331.79</td>
    <td align="right">        0.00</td>
    <td align="right">      331.79</td>
    <td align="right">      270.37</td>
    <td align="right">      823.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.94</td>
    <td align="right">        0.00</td>
    <td align="right">      296.94</td>
    <td align="right">      145.49</td>
    <td align="right">     1113.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">       40.42</td>
    <td align="right">     1389.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      450.88</td>
    <td align="right">        8.81</td>
    <td align="right">      442.07</td>
    <td align="right">      508.90</td>
    <td align="right">      796.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">       39.97</td>
    <td align="right">      170.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">     1121.61</td>
    <td align="right">     1708.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.55</td>
    <td align="right">      183.36</td>
    <td align="right">      223.18</td>
    <td align="right">      260.29</td>
    <td align="right">     1018.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      512.53</td>
    <td align="right">      275.37</td>
    <td align="right">      237.16</td>
    <td align="right">      463.84</td>
    <td align="right">      845.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      644.88</td>
    <td align="right">      293.59</td>
    <td align="right">      351.29</td>
    <td align="right">      676.27</td>
    <td align="right">      556.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.82</td>
    <td align="right">      355.60</td>
    <td align="right">      424.22</td>
    <td align="right">      995.79</td>
    <td align="right">      453.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      856.24</td>
    <td align="right">      362.08</td>
    <td align="right">      494.16</td>
    <td align="right">     1215.46</td>
    <td align="right">      306.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">     1439.21</td>
    <td align="right">      193.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.36</td>
    <td align="right">      363.38</td>
    <td align="right">      500.99</td>
    <td align="right">     1456.37</td>
    <td align="right">      140.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.64</td>
    <td align="right">      313.68</td>
    <td align="right">      476.96</td>
    <td align="right">     1356.75</td>
    <td align="right">      115.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      649.84</td>
    <td align="right">      287.96</td>
    <td align="right">      361.88</td>
    <td align="right">      966.57</td>
    <td align="right">      254.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.33</td>
    <td align="right">      288.43</td>
    <td align="right">      265.90</td>
    <td align="right">      655.74</td>
    <td align="right">      512.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.17</td>
    <td align="right">      200.66</td>
    <td align="right">      242.51</td>
    <td align="right">      401.60</td>
    <td align="right">      670.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">      260.62</td>
    <td align="right">      826.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      648.38</td>
    <td align="right">      289.17</td>
    <td align="right">      359.21</td>
    <td align="right">      847.70</td>
    <td align="right">      489.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">      260.29</td>
    <td align="right">      115.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">     1456.37</td>
    <td align="right">     1018.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      449.70</td>
    <td align="right">     1660.60</td>
    <td align="right">     1431.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1386.41</td>
    <td align="right">      929.45</td>
    <td align="right">      456.96</td>
    <td align="right">     1624.65</td>
    <td align="right">     1246.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1246.37</td>
    <td align="right">      649.43</td>
    <td align="right">      596.94</td>
    <td align="right">     1456.38</td>
    <td align="right">      885.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      933.29</td>
    <td align="right">      303.59</td>
    <td align="right">      629.70</td>
    <td align="right">     1098.66</td>
    <td align="right">      738.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      754.02</td>
    <td align="right">       87.38</td>
    <td align="right">      666.64</td>
    <td align="right">      954.93</td>
    <td align="right">      491.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      658.63</td>
    <td align="right">     1122.06</td>
    <td align="right">      308.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.84</td>
    <td align="right">       52.31</td>
    <td align="right">      652.53</td>
    <td align="right">     1189.48</td>
    <td align="right">      217.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      841.58</td>
    <td align="right">      157.00</td>
    <td align="right">      684.58</td>
    <td align="right">     1414.88</td>
    <td align="right">      178.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      925.56</td>
    <td align="right">      344.10</td>
    <td align="right">      581.46</td>
    <td align="right">     1337.03</td>
    <td align="right">      400.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1342.25</td>
    <td align="right">      869.54</td>
    <td align="right">      472.71</td>
    <td align="right">     1810.70</td>
    <td align="right">      804.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1444.31</td>
    <td align="right">      958.55</td>
    <td align="right">      485.76</td>
    <td align="right">     1845.85</td>
    <td align="right">     1025.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1464.21</td>
    <td align="right">     1030.17</td>
    <td align="right">      434.04</td>
    <td align="right">     1751.34</td>
    <td align="right">     1214.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1100.91</td>
    <td align="right">      536.16</td>
    <td align="right">      564.75</td>
    <td align="right">     1438.32</td>
    <td align="right">      742.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      434.04</td>
    <td align="right">      954.93</td>
    <td align="right">      178.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      684.58</td>
    <td align="right">     1845.85</td>
    <td align="right">     1431.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.58</td>
    <td align="right">      193.70</td>
    <td align="right">      223.88</td>
    <td align="right">      302.49</td>
    <td align="right">     1056.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      479.38</td>
    <td align="right">      224.13</td>
    <td align="right">      255.25</td>
    <td align="right">      457.12</td>
    <td align="right">      892.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      706.65</td>
    <td align="right">      341.49</td>
    <td align="right">      365.16</td>
    <td align="right">      815.77</td>
    <td align="right">      596.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      794.97</td>
    <td align="right">      363.81</td>
    <td align="right">      431.16</td>
    <td align="right">     1054.22</td>
    <td align="right">      490.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      798.90</td>
    <td align="right">      302.66</td>
    <td align="right">      496.24</td>
    <td align="right">     1156.93</td>
    <td align="right">      332.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      840.13</td>
    <td align="right">      323.18</td>
    <td align="right">      516.95</td>
    <td align="right">     1382.90</td>
    <td align="right">      212.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      792.45</td>
    <td align="right">      293.80</td>
    <td align="right">      498.64</td>
    <td align="right">     1350.41</td>
    <td align="right">      150.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      776.51</td>
    <td align="right">      290.39</td>
    <td align="right">      486.12</td>
    <td align="right">     1340.21</td>
    <td align="right">      126.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      632.68</td>
    <td align="right">      263.57</td>
    <td align="right">      369.12</td>
    <td align="right">      952.21</td>
    <td align="right">      269.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.61</td>
    <td align="right">      292.58</td>
    <td align="right">      271.03</td>
    <td align="right">      711.18</td>
    <td align="right">      551.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      449.78</td>
    <td align="right">      201.88</td>
    <td align="right">      247.90</td>
    <td align="right">      463.72</td>
    <td align="right">      727.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">      287.02</td>
    <td align="right">      882.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      636.11</td>
    <td align="right">      271.32</td>
    <td align="right">      364.78</td>
    <td align="right">      858.29</td>
    <td align="right">      522.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">      287.02</td>
    <td align="right">      126.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      840.13</td>
    <td align="right">      363.81</td>
    <td align="right">      516.95</td>
    <td align="right">     1382.90</td>
    <td align="right">     1056.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.56</td>
    <td align="right">        0.00</td>
    <td align="right">       92.56</td>
    <td align="right">       12.56</td>
    <td align="right">      604.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.59</td>
    <td align="right">        0.00</td>
    <td align="right">      102.59</td>
    <td align="right">       42.35</td>
    <td align="right">      487.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      144.03</td>
    <td align="right">        0.00</td>
    <td align="right">      144.03</td>
    <td align="right">       98.95</td>
    <td align="right">      296.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      174.21</td>
    <td align="right">        0.76</td>
    <td align="right">      173.45</td>
    <td align="right">      191.66</td>
    <td align="right">      226.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.34</td>
    <td align="right">        6.62</td>
    <td align="right">      201.72</td>
    <td align="right">      274.05</td>
    <td align="right">      144.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.27</td>
    <td align="right">       15.10</td>
    <td align="right">      214.18</td>
    <td align="right">      379.19</td>
    <td align="right">       91.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      216.33</td>
    <td align="right">       10.48</td>
    <td align="right">      205.84</td>
    <td align="right">      382.15</td>
    <td align="right">       65.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      192.40</td>
    <td align="right">        2.08</td>
    <td align="right">      190.32</td>
    <td align="right">      355.34</td>
    <td align="right">       55.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.45</td>
    <td align="right">        0.02</td>
    <td align="right">      145.43</td>
    <td align="right">      201.20</td>
    <td align="right">      140.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">       85.41</td>
    <td align="right">      306.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.97</td>
    <td align="right">        0.00</td>
    <td align="right">       98.97</td>
    <td align="right">       40.78</td>
    <td align="right">      416.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.56</td>
    <td align="right">        0.00</td>
    <td align="right">       85.56</td>
    <td align="right">       11.29</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.29</td>
    <td align="right">        2.94</td>
    <td align="right">      147.35</td>
    <td align="right">      173.65</td>
    <td align="right">      278.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.56</td>
    <td align="right">        0.00</td>
    <td align="right">       85.56</td>
    <td align="right">       11.29</td>
    <td align="right">       55.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      229.27</td>
    <td align="right">       15.10</td>
    <td align="right">      214.18</td>
    <td align="right">      382.15</td>
    <td align="right">      604.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.56</td>
    <td align="right">        0.00</td>
    <td align="right">       92.56</td>
    <td align="right">       12.56</td>
    <td align="right">      604.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.60</td>
    <td align="right">        0.00</td>
    <td align="right">      102.60</td>
    <td align="right">       42.35</td>
    <td align="right">      487.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      144.04</td>
    <td align="right">        0.00</td>
    <td align="right">      144.04</td>
    <td align="right">       98.96</td>
    <td align="right">      296.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      174.22</td>
    <td align="right">        0.76</td>
    <td align="right">      173.46</td>
    <td align="right">      191.67</td>
    <td align="right">      226.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.35</td>
    <td align="right">        6.62</td>
    <td align="right">      201.73</td>
    <td align="right">      274.06</td>
    <td align="right">      144.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.28</td>
    <td align="right">       15.10</td>
    <td align="right">      214.19</td>
    <td align="right">      379.21</td>
    <td align="right">       91.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      216.33</td>
    <td align="right">       10.48</td>
    <td align="right">      205.85</td>
    <td align="right">      382.17</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      192.41</td>
    <td align="right">        2.08</td>
    <td align="right">      190.33</td>
    <td align="right">      355.35</td>
    <td align="right">       55.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.45</td>
    <td align="right">        0.02</td>
    <td align="right">      145.43</td>
    <td align="right">      201.21</td>
    <td align="right">      140.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">       85.41</td>
    <td align="right">      306.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.98</td>
    <td align="right">        0.00</td>
    <td align="right">       98.98</td>
    <td align="right">       40.78</td>
    <td align="right">      416.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">        0.00</td>
    <td align="right">       85.57</td>
    <td align="right">       11.29</td>
    <td align="right">      514.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.29</td>
    <td align="right">        2.94</td>
    <td align="right">      147.36</td>
    <td align="right">      173.66</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.57</td>
    <td align="right">        0.00</td>
    <td align="right">       85.57</td>
    <td align="right">       11.29</td>
    <td align="right">       55.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      229.28</td>
    <td align="right">       15.10</td>
    <td align="right">      214.19</td>
    <td align="right">      382.17</td>
    <td align="right">      604.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.56</td>
    <td align="right">        0.00</td>
    <td align="right">       92.56</td>
    <td align="right">       12.56</td>
    <td align="right">      604.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      102.60</td>
    <td align="right">        0.00</td>
    <td align="right">      102.60</td>
    <td align="right">       42.35</td>
    <td align="right">      487.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      144.04</td>
    <td align="right">        0.00</td>
    <td align="right">      144.04</td>
    <td align="right">       98.96</td>
    <td align="right">      296.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      174.22</td>
    <td align="right">        0.76</td>
    <td align="right">      173.46</td>
    <td align="right">      191.67</td>
    <td align="right">      226.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.35</td>
    <td align="right">        6.62</td>
    <td align="right">      201.73</td>
    <td align="right">      274.06</td>
    <td align="right">      144.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.28</td>
    <td align="right">       15.10</td>
    <td align="right">      214.19</td>
    <td align="right">      379.21</td>
    <td align="right">       91.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      216.33</td>
    <td align="right">       10.48</td>
    <td align="right">      205.85</td>
    <td align="right">      382.17</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      192.41</td>
    <td align="right">        2.08</td>
    <td align="right">      190.33</td>
    <td align="right">      355.35</td>
    <td align="right">       55.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.45</td>
    <td align="right">        0.02</td>
    <td align="right">      145.43</td>
    <td align="right">      201.21</td>
    <td align="right">      140.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.59</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">       85.41</td>
    <td align="right">      306.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.98</td>
    <td align="right">        0.00</td>
    <td align="right">       98.98</td>
    <td align="right">       40.78</td>
    <td align="right">      416.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.57</td>
    <td align="right">        0.00</td>
    <td align="right">       85.57</td>
    <td align="right">       11.29</td>
    <td align="right">      514.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      150.29</td>
    <td align="right">        2.94</td>
    <td align="right">      147.36</td>
    <td align="right">      173.66</td>
    <td align="right">      278.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.57</td>
    <td align="right">        0.00</td>
    <td align="right">       85.57</td>
    <td align="right">       11.29</td>
    <td align="right">       55.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      229.28</td>
    <td align="right">       15.10</td>
    <td align="right">      214.19</td>
    <td align="right">      382.17</td>
    <td align="right">      604.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      391.08</td>
    <td align="right">      176.39</td>
    <td align="right">      214.69</td>
    <td align="right">      243.53</td>
    <td align="right">     1046.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      493.03</td>
    <td align="right">      264.90</td>
    <td align="right">      228.14</td>
    <td align="right">      446.25</td>
    <td align="right">      853.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      620.34</td>
    <td align="right">      282.42</td>
    <td align="right">      337.93</td>
    <td align="right">      665.67</td>
    <td align="right">      539.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      750.15</td>
    <td align="right">      342.07</td>
    <td align="right">      408.08</td>
    <td align="right">      984.88</td>
    <td align="right">      421.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      823.66</td>
    <td align="right">      348.30</td>
    <td align="right">      475.36</td>
    <td align="right">     1194.05</td>
    <td align="right">      284.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      852.75</td>
    <td align="right">      357.39</td>
    <td align="right">      495.36</td>
    <td align="right">     1401.09</td>
    <td align="right">      183.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      831.47</td>
    <td align="right">      349.55</td>
    <td align="right">      481.93</td>
    <td align="right">     1415.66</td>
    <td align="right">      134.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      760.56</td>
    <td align="right">      301.75</td>
    <td align="right">      458.81</td>
    <td align="right">     1314.04</td>
    <td align="right">      114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      625.11</td>
    <td align="right">      277.00</td>
    <td align="right">      348.12</td>
    <td align="right">      928.98</td>
    <td align="right">      268.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      533.23</td>
    <td align="right">      277.45</td>
    <td align="right">      255.78</td>
    <td align="right">      618.77</td>
    <td align="right">      554.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.31</td>
    <td align="right">      193.02</td>
    <td align="right">      233.29</td>
    <td align="right">      360.90</td>
    <td align="right">      733.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      369.27</td>
    <td align="right">      168.32</td>
    <td align="right">      200.95</td>
    <td align="right">      235.71</td>
    <td align="right">      894.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      623.71</td>
    <td align="right">      278.17</td>
    <td align="right">      345.54</td>
    <td align="right">      819.40</td>
    <td align="right">      500.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.27</td>
    <td align="right">      168.32</td>
    <td align="right">      200.95</td>
    <td align="right">      235.71</td>
    <td align="right">      114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      852.75</td>
    <td align="right">      357.39</td>
    <td align="right">      495.36</td>
    <td align="right">     1415.66</td>
    <td align="right">     1046.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.46</td>
    <td align="right">        6.97</td>
    <td align="right">        8.49</td>
    <td align="right">        9.63</td>
    <td align="right">       41.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.49</td>
    <td align="right">       10.47</td>
    <td align="right">        9.02</td>
    <td align="right">       17.64</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.53</td>
    <td align="right">       11.17</td>
    <td align="right">       13.36</td>
    <td align="right">       26.32</td>
    <td align="right">       21.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.66</td>
    <td align="right">       13.53</td>
    <td align="right">       16.14</td>
    <td align="right">       38.94</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.57</td>
    <td align="right">       13.77</td>
    <td align="right">       18.80</td>
    <td align="right">       47.21</td>
    <td align="right">       11.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.72</td>
    <td align="right">       14.13</td>
    <td align="right">       19.59</td>
    <td align="right">       55.40</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.88</td>
    <td align="right">       13.82</td>
    <td align="right">       19.05</td>
    <td align="right">       55.97</td>
    <td align="right">        5.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.07</td>
    <td align="right">       11.93</td>
    <td align="right">       18.14</td>
    <td align="right">       51.96</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.72</td>
    <td align="right">       10.95</td>
    <td align="right">       13.76</td>
    <td align="right">       36.73</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.08</td>
    <td align="right">       10.97</td>
    <td align="right">       10.11</td>
    <td align="right">       24.47</td>
    <td align="right">       21.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.86</td>
    <td align="right">        7.63</td>
    <td align="right">        9.22</td>
    <td align="right">       14.27</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.60</td>
    <td align="right">        6.66</td>
    <td align="right">        7.95</td>
    <td align="right">        9.32</td>
    <td align="right">       35.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.66</td>
    <td align="right">       11.00</td>
    <td align="right">       13.66</td>
    <td align="right">       32.40</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.60</td>
    <td align="right">        6.66</td>
    <td align="right">        7.95</td>
    <td align="right">        9.32</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.72</td>
    <td align="right">       14.13</td>
    <td align="right">       19.59</td>
    <td align="right">       55.97</td>
    <td align="right">       41.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.15</td>
    <td align="right">      345.25</td>
    <td align="right">      149.90</td>
    <td align="right">      558.10</td>
    <td align="right">      506.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      462.13</td>
    <td align="right">      309.81</td>
    <td align="right">      152.32</td>
    <td align="right">      548.57</td>
    <td align="right">      434.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      415.45</td>
    <td align="right">      216.47</td>
    <td align="right">      198.98</td>
    <td align="right">      498.46</td>
    <td align="right">      296.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      311.09</td>
    <td align="right">      101.20</td>
    <td align="right">      209.90</td>
    <td align="right">      383.30</td>
    <td align="right">      232.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      251.34</td>
    <td align="right">       29.13</td>
    <td align="right">      222.21</td>
    <td align="right">      332.70</td>
    <td align="right">      151.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.39</td>
    <td align="right">       12.84</td>
    <td align="right">      219.54</td>
    <td align="right">      382.14</td>
    <td align="right">       97.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.94</td>
    <td align="right">       17.44</td>
    <td align="right">      217.51</td>
    <td align="right">      403.18</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.52</td>
    <td align="right">       52.33</td>
    <td align="right">      228.19</td>
    <td align="right">      474.16</td>
    <td align="right">       60.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      308.52</td>
    <td align="right">      114.70</td>
    <td align="right">      193.82</td>
    <td align="right">      445.00</td>
    <td align="right">      144.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.41</td>
    <td align="right">      289.84</td>
    <td align="right">      157.57</td>
    <td align="right">      601.93</td>
    <td align="right">      300.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.43</td>
    <td align="right">      319.51</td>
    <td align="right">      161.92</td>
    <td align="right">      609.35</td>
    <td align="right">      386.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.06</td>
    <td align="right">      343.38</td>
    <td align="right">      144.68</td>
    <td align="right">      580.94</td>
    <td align="right">      452.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      366.96</td>
    <td align="right">      178.72</td>
    <td align="right">      188.25</td>
    <td align="right">      484.62</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      232.39</td>
    <td align="right">       12.84</td>
    <td align="right">      144.68</td>
    <td align="right">      332.70</td>
    <td align="right">       60.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.15</td>
    <td align="right">      345.25</td>
    <td align="right">      228.19</td>
    <td align="right">      609.35</td>
    <td align="right">      506.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.15</td>
    <td align="right">      345.25</td>
    <td align="right">      149.90</td>
    <td align="right">      558.10</td>
    <td align="right">      506.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      462.13</td>
    <td align="right">      309.81</td>
    <td align="right">      152.32</td>
    <td align="right">      548.57</td>
    <td align="right">      434.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      415.45</td>
    <td align="right">      216.47</td>
    <td align="right">      198.98</td>
    <td align="right">      498.46</td>
    <td align="right">      296.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      311.09</td>
    <td align="right">      101.20</td>
    <td align="right">      209.90</td>
    <td align="right">      383.30</td>
    <td align="right">      232.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      251.34</td>
    <td align="right">       29.13</td>
    <td align="right">      222.21</td>
    <td align="right">      332.70</td>
    <td align="right">      151.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.39</td>
    <td align="right">       12.84</td>
    <td align="right">      219.54</td>
    <td align="right">      382.14</td>
    <td align="right">       97.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.94</td>
    <td align="right">       17.44</td>
    <td align="right">      217.51</td>
    <td align="right">      403.18</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.52</td>
    <td align="right">       52.33</td>
    <td align="right">      228.19</td>
    <td align="right">      474.16</td>
    <td align="right">       60.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      308.52</td>
    <td align="right">      114.70</td>
    <td align="right">      193.82</td>
    <td align="right">      445.00</td>
    <td align="right">      144.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.41</td>
    <td align="right">      289.84</td>
    <td align="right">      157.57</td>
    <td align="right">      601.93</td>
    <td align="right">      300.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.43</td>
    <td align="right">      319.51</td>
    <td align="right">      161.92</td>
    <td align="right">      609.35</td>
    <td align="right">      386.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.06</td>
    <td align="right">      343.38</td>
    <td align="right">      144.68</td>
    <td align="right">      580.94</td>
    <td align="right">      452.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      366.96</td>
    <td align="right">      178.72</td>
    <td align="right">      188.25</td>
    <td align="right">      484.62</td>
    <td align="right">      260.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      232.39</td>
    <td align="right">       12.84</td>
    <td align="right">      144.68</td>
    <td align="right">      332.70</td>
    <td align="right">       60.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.15</td>
    <td align="right">      345.25</td>
    <td align="right">      228.19</td>
    <td align="right">      609.35</td>
    <td align="right">      506.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.12</td>
    <td align="right">      345.23</td>
    <td align="right">      149.89</td>
    <td align="right">      558.06</td>
    <td align="right">      506.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      462.10</td>
    <td align="right">      309.79</td>
    <td align="right">      152.31</td>
    <td align="right">      548.53</td>
    <td align="right">      434.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      415.42</td>
    <td align="right">      216.46</td>
    <td align="right">      198.96</td>
    <td align="right">      498.43</td>
    <td align="right">      296.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      311.07</td>
    <td align="right">      101.19</td>
    <td align="right">      209.88</td>
    <td align="right">      383.27</td>
    <td align="right">      232.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      251.32</td>
    <td align="right">       29.12</td>
    <td align="right">      222.20</td>
    <td align="right">      332.68</td>
    <td align="right">      151.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      232.37</td>
    <td align="right">       12.84</td>
    <td align="right">      219.53</td>
    <td align="right">      382.12</td>
    <td align="right">       97.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      234.93</td>
    <td align="right">       17.44</td>
    <td align="right">      217.49</td>
    <td align="right">      403.15</td>
    <td align="right">       69.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      280.51</td>
    <td align="right">       52.33</td>
    <td align="right">      228.18</td>
    <td align="right">      474.13</td>
    <td align="right">       60.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      308.50</td>
    <td align="right">      114.69</td>
    <td align="right">      193.81</td>
    <td align="right">      444.97</td>
    <td align="right">      144.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.38</td>
    <td align="right">      289.82</td>
    <td align="right">      157.56</td>
    <td align="right">      601.89</td>
    <td align="right">      300.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.40</td>
    <td align="right">      319.49</td>
    <td align="right">      161.91</td>
    <td align="right">      609.32</td>
    <td align="right">      386.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.03</td>
    <td align="right">      343.36</td>
    <td align="right">      144.67</td>
    <td align="right">      580.91</td>
    <td align="right">      452.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      366.94</td>
    <td align="right">      178.70</td>
    <td align="right">      188.24</td>
    <td align="right">      484.59</td>
    <td align="right">      260.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      232.37</td>
    <td align="right">       12.84</td>
    <td align="right">      144.67</td>
    <td align="right">      332.68</td>
    <td align="right">       60.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.12</td>
    <td align="right">      345.23</td>
    <td align="right">      228.18</td>
    <td align="right">      609.32</td>
    <td align="right">      506.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      401.70</td>
    <td align="right">      186.33</td>
    <td align="right">      215.37</td>
    <td align="right">      290.01</td>
    <td align="right">     1086.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      461.14</td>
    <td align="right">      215.61</td>
    <td align="right">      245.54</td>
    <td align="right">      445.51</td>
    <td align="right">      902.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      679.76</td>
    <td align="right">      328.50</td>
    <td align="right">      351.26</td>
    <td align="right">      803.68</td>
    <td align="right">      583.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      764.73</td>
    <td align="right">      349.96</td>
    <td align="right">      414.76</td>
    <td align="right">     1042.93</td>
    <td align="right">      461.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      768.50</td>
    <td align="right">      291.14</td>
    <td align="right">      477.36</td>
    <td align="right">     1136.59</td>
    <td align="right">      310.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      808.17</td>
    <td align="right">      310.88</td>
    <td align="right">      497.29</td>
    <td align="right">     1347.20</td>
    <td align="right">      203.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      762.30</td>
    <td align="right">      282.62</td>
    <td align="right">      479.67</td>
    <td align="right">     1313.04</td>
    <td align="right">      144.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.97</td>
    <td align="right">      279.34</td>
    <td align="right">      467.63</td>
    <td align="right">     1297.94</td>
    <td align="right">      125.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      608.61</td>
    <td align="right">      253.54</td>
    <td align="right">      355.07</td>
    <td align="right">      915.78</td>
    <td align="right">      284.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.16</td>
    <td align="right">      281.44</td>
    <td align="right">      260.72</td>
    <td align="right">      676.71</td>
    <td align="right">      600.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.67</td>
    <td align="right">      194.20</td>
    <td align="right">      238.47</td>
    <td align="right">      429.89</td>
    <td align="right">      795.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      356.95</td>
    <td align="right">      156.12</td>
    <td align="right">      200.83</td>
    <td align="right">      268.36</td>
    <td align="right">      950.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      611.91</td>
    <td align="right">      261.00</td>
    <td align="right">      350.91</td>
    <td align="right">      832.67</td>
    <td align="right">      535.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      356.95</td>
    <td align="right">      156.12</td>
    <td align="right">      200.83</td>
    <td align="right">      268.36</td>
    <td align="right">      125.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      808.17</td>
    <td align="right">      349.96</td>
    <td align="right">      497.29</td>
    <td align="right">     1347.20</td>
    <td align="right">     1086.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.88</td>
    <td align="right">        7.37</td>
    <td align="right">        8.52</td>
    <td align="right">       11.47</td>
    <td align="right">       42.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.23</td>
    <td align="right">        8.52</td>
    <td align="right">        9.71</td>
    <td align="right">       17.61</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.88</td>
    <td align="right">       12.99</td>
    <td align="right">       13.89</td>
    <td align="right">       31.78</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.24</td>
    <td align="right">       13.84</td>
    <td align="right">       16.40</td>
    <td align="right">       41.24</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.39</td>
    <td align="right">       11.51</td>
    <td align="right">       18.87</td>
    <td align="right">       44.94</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.95</td>
    <td align="right">       12.29</td>
    <td align="right">       19.66</td>
    <td align="right">       53.27</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.14</td>
    <td align="right">       11.17</td>
    <td align="right">       18.97</td>
    <td align="right">       51.92</td>
    <td align="right">        5.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.53</td>
    <td align="right">       11.04</td>
    <td align="right">       18.49</td>
    <td align="right">       51.32</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.06</td>
    <td align="right">       10.02</td>
    <td align="right">       14.04</td>
    <td align="right">       36.21</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.44</td>
    <td align="right">       11.13</td>
    <td align="right">       10.31</td>
    <td align="right">       26.76</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.11</td>
    <td align="right">        7.68</td>
    <td align="right">        9.43</td>
    <td align="right">       17.00</td>
    <td align="right">       31.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.11</td>
    <td align="right">        6.17</td>
    <td align="right">        7.94</td>
    <td align="right">       10.61</td>
    <td align="right">       37.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.19</td>
    <td align="right">       10.32</td>
    <td align="right">       13.87</td>
    <td align="right">       32.92</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.11</td>
    <td align="right">        6.17</td>
    <td align="right">        7.94</td>
    <td align="right">       10.61</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.95</td>
    <td align="right">       13.84</td>
    <td align="right">       19.66</td>
    <td align="right">       53.27</td>
    <td align="right">       42.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      277.69</td>
    <td align="right">        0.00</td>
    <td align="right">      277.69</td>
    <td align="right">       35.34</td>
    <td align="right">     1818.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      307.79</td>
    <td align="right">        0.00</td>
    <td align="right">      307.79</td>
    <td align="right">      115.57</td>
    <td align="right">     1496.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.12</td>
    <td align="right">        0.00</td>
    <td align="right">      432.12</td>
    <td align="right">      258.53</td>
    <td align="right">      960.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      522.66</td>
    <td align="right">        2.29</td>
    <td align="right">      520.37</td>
    <td align="right">      520.62</td>
    <td align="right">      755.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      625.05</td>
    <td align="right">       19.87</td>
    <td align="right">      605.18</td>
    <td align="right">      781.42</td>
    <td align="right">      481.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">     1117.70</td>
    <td align="right">      293.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      649.01</td>
    <td align="right">       31.45</td>
    <td align="right">      617.56</td>
    <td align="right">     1131.93</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      577.24</td>
    <td align="right">        6.25</td>
    <td align="right">      570.99</td>
    <td align="right">     1060.35</td>
    <td align="right">      173.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      436.37</td>
    <td align="right">        0.06</td>
    <td align="right">      436.31</td>
    <td align="right">      605.03</td>
    <td align="right">      412.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      331.79</td>
    <td align="right">        0.00</td>
    <td align="right">      331.79</td>
    <td align="right">      259.79</td>
    <td align="right">      887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.94</td>
    <td align="right">        0.00</td>
    <td align="right">      296.94</td>
    <td align="right">      127.81</td>
    <td align="right">     1208.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">       33.65</td>
    <td align="right">     1508.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      450.88</td>
    <td align="right">        8.81</td>
    <td align="right">      442.07</td>
    <td align="right">      506.20</td>
    <td align="right">      847.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">       33.65</td>
    <td align="right">      173.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">     1131.93</td>
    <td align="right">     1818.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      406.55</td>
    <td align="right">      183.36</td>
    <td align="right">      223.18</td>
    <td align="right">      247.58</td>
    <td align="right">     1083.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      512.53</td>
    <td align="right">      275.37</td>
    <td align="right">      237.16</td>
    <td align="right">      450.29</td>
    <td align="right">      897.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      644.88</td>
    <td align="right">      293.59</td>
    <td align="right">      351.29</td>
    <td align="right">      662.24</td>
    <td align="right">      589.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.82</td>
    <td align="right">      355.60</td>
    <td align="right">      424.22</td>
    <td align="right">      989.07</td>
    <td align="right">      470.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      856.24</td>
    <td align="right">      362.08</td>
    <td align="right">      494.16</td>
    <td align="right">     1213.85</td>
    <td align="right">      314.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">     1440.38</td>
    <td align="right">      197.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      864.36</td>
    <td align="right">      363.38</td>
    <td align="right">      500.99</td>
    <td align="right">     1459.34</td>
    <td align="right">      142.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      790.64</td>
    <td align="right">      313.68</td>
    <td align="right">      476.96</td>
    <td align="right">     1358.55</td>
    <td align="right">      117.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      649.84</td>
    <td align="right">      287.96</td>
    <td align="right">      361.88</td>
    <td align="right">      962.37</td>
    <td align="right">      267.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.33</td>
    <td align="right">      288.43</td>
    <td align="right">      265.90</td>
    <td align="right">      642.87</td>
    <td align="right">      547.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.17</td>
    <td align="right">      200.66</td>
    <td align="right">      242.51</td>
    <td align="right">      378.64</td>
    <td align="right">      726.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">      243.82</td>
    <td align="right">      899.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      648.38</td>
    <td align="right">      289.17</td>
    <td align="right">      359.21</td>
    <td align="right">      839.45</td>
    <td align="right">      519.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">      243.82</td>
    <td align="right">      117.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">     1459.34</td>
    <td align="right">     1083.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      449.70</td>
    <td align="right">     1634.33</td>
    <td align="right">     1521.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1386.41</td>
    <td align="right">      929.45</td>
    <td align="right">      456.96</td>
    <td align="right">     1605.56</td>
    <td align="right">     1322.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1246.37</td>
    <td align="right">      649.43</td>
    <td align="right">      596.94</td>
    <td align="right">     1444.12</td>
    <td align="right">      936.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      933.29</td>
    <td align="right">      303.59</td>
    <td align="right">      629.70</td>
    <td align="right">     1094.61</td>
    <td align="right">      768.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      754.02</td>
    <td align="right">       87.38</td>
    <td align="right">      666.64</td>
    <td align="right">      957.48</td>
    <td align="right">      505.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      658.63</td>
    <td align="right">     1128.84</td>
    <td align="right">      314.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.84</td>
    <td align="right">       52.31</td>
    <td align="right">      652.53</td>
    <td align="right">     1198.84</td>
    <td align="right">      220.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      841.58</td>
    <td align="right">      157.00</td>
    <td align="right">      684.58</td>
    <td align="right">     1422.63</td>
    <td align="right">      181.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      925.56</td>
    <td align="right">      344.10</td>
    <td align="right">      581.46</td>
    <td align="right">     1336.06</td>
    <td align="right">      419.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1342.25</td>
    <td align="right">      869.54</td>
    <td align="right">      472.71</td>
    <td align="right">     1799.63</td>
    <td align="right">      858.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1444.31</td>
    <td align="right">      958.55</td>
    <td align="right">      485.76</td>
    <td align="right">     1820.20</td>
    <td align="right">     1103.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1464.21</td>
    <td align="right">     1030.17</td>
    <td align="right">      434.04</td>
    <td align="right">     1723.89</td>
    <td align="right">     1309.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1100.91</td>
    <td align="right">      536.16</td>
    <td align="right">      564.75</td>
    <td align="right">     1430.02</td>
    <td align="right">      785.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      434.04</td>
    <td align="right">      957.48</td>
    <td align="right">      181.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      684.58</td>
    <td align="right">     1820.20</td>
    <td align="right">     1521.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      417.58</td>
    <td align="right">      193.70</td>
    <td align="right">      223.88</td>
    <td align="right">      294.71</td>
    <td align="right">     1124.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      479.38</td>
    <td align="right">      224.13</td>
    <td align="right">      255.25</td>
    <td align="right">      450.47</td>
    <td align="right">      948.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      706.65</td>
    <td align="right">      341.49</td>
    <td align="right">      365.16</td>
    <td align="right">      809.56</td>
    <td align="right">      633.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      794.97</td>
    <td align="right">      363.81</td>
    <td align="right">      431.16</td>
    <td align="right">     1052.60</td>
    <td align="right">      511.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      798.90</td>
    <td align="right">      302.66</td>
    <td align="right">      496.24</td>
    <td align="right">     1159.59</td>
    <td align="right">      342.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      840.13</td>
    <td align="right">      323.18</td>
    <td align="right">      516.95</td>
    <td align="right">     1388.41</td>
    <td align="right">      217.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      792.45</td>
    <td align="right">      293.80</td>
    <td align="right">      498.64</td>
    <td align="right">     1356.61</td>
    <td align="right">      152.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      776.51</td>
    <td align="right">      290.39</td>
    <td align="right">      486.12</td>
    <td align="right">     1345.82</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      632.68</td>
    <td align="right">      263.57</td>
    <td align="right">      369.12</td>
    <td align="right">      952.10</td>
    <td align="right">      283.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.61</td>
    <td align="right">      292.58</td>
    <td align="right">      271.03</td>
    <td align="right">      705.01</td>
    <td align="right">      592.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      449.78</td>
    <td align="right">      201.88</td>
    <td align="right">      247.90</td>
    <td align="right">      450.86</td>
    <td align="right">      786.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">      277.92</td>
    <td align="right">      956.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      636.11</td>
    <td align="right">      271.32</td>
    <td align="right">      364.78</td>
    <td align="right">      855.78</td>
    <td align="right">      554.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">      277.92</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      840.13</td>
    <td align="right">      363.81</td>
    <td align="right">      516.95</td>
    <td align="right">     1388.41</td>
    <td align="right">     1124.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.743761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743761E+09</td>
    <td align="right">0.107044E+09</td>
    <td align="right">0.457633E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.744607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744607E+09</td>
    <td align="right">0.296542E+09</td>
    <td align="right">0.340526E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115739E+10</td>
    <td align="right">0.720654E+09</td>
    <td align="right">0.241839E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135474E+10</td>
    <td align="right">  5940318.83</td>
    <td align="right">0.134880E+10</td>
    <td align="right">0.135935E+10</td>
    <td align="right">0.187600E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167413E+10</td>
    <td align="right"> 53220289.73</td>
    <td align="right">0.162091E+10</td>
    <td align="right">0.208506E+10</td>
    <td align="right">0.124990E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">0.287881E+10</td>
    <td align="right">0.744083E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173831E+10</td>
    <td align="right"> 84235984.25</td>
    <td align="right">0.165407E+10</td>
    <td align="right">0.300413E+10</td>
    <td align="right">0.552906E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154608E+10</td>
    <td align="right"> 16733613.86</td>
    <td align="right">0.152934E+10</td>
    <td align="right">0.281642E+10</td>
    <td align="right">0.456349E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113106E+10</td>
    <td align="right">   155008.64</td>
    <td align="right">0.113091E+10</td>
    <td align="right">0.157114E+10</td>
    <td align="right">0.101447E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.888654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888654E+09</td>
    <td align="right">0.724158E+09</td>
    <td align="right">0.220472E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769659E+09</td>
    <td align="right">0.377104E+09</td>
    <td align="right">0.288516E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right">0.108249E+09</td>
    <td align="right">0.372064E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142189E+11</td>
    <td align="right">0.277689E+09</td>
    <td align="right">0.139412E+11</td>
    <td align="right">0.160487E+11</td>
    <td align="right">0.251042E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right">0.107044E+09</td>
    <td align="right">0.456349E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">0.300413E+10</td>
    <td align="right">0.457633E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108889E+10</td>
    <td align="right">0.491123E+09</td>
    <td align="right">0.597769E+09</td>
    <td align="right">0.697166E+09</td>
    <td align="right">0.272681E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123992E+10</td>
    <td align="right">0.666186E+09</td>
    <td align="right">0.573734E+09</td>
    <td align="right">0.112213E+10</td>
    <td align="right">0.204497E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172725E+10</td>
    <td align="right">0.786350E+09</td>
    <td align="right">0.940897E+09</td>
    <td align="right">0.181131E+10</td>
    <td align="right">0.149109E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202130E+10</td>
    <td align="right">0.921721E+09</td>
    <td align="right">0.109958E+10</td>
    <td align="right">0.258109E+10</td>
    <td align="right">0.117543E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229336E+10</td>
    <td align="right">0.969803E+09</td>
    <td align="right">0.132355E+10</td>
    <td align="right">0.325550E+10</td>
    <td align="right">0.821635E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229777E+10</td>
    <td align="right">0.963007E+09</td>
    <td align="right">0.133476E+10</td>
    <td align="right">0.373043E+10</td>
    <td align="right">0.502237E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
