    <td align="right">0.134184E+10</td>
    <td align="right">0.390074E+10</td>
    <td align="right">0.376106E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211765E+10</td>
    <td align="right">0.840166E+09</td>
    <td align="right">0.127748E+10</td>
    <td align="right">0.363392E+10</td>
    <td align="right">0.308377E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168439E+10</td>
    <td align="right">0.746382E+09</td>
    <td align="right">0.938003E+09</td>
    <td align="right">0.250534E+10</td>
    <td align="right">0.660505E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148471E+10</td>
    <td align="right">0.772531E+09</td>
    <td align="right">0.712176E+09</td>
    <td align="right">0.175632E+10</td>
    <td align="right">0.137175E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114870E+10</td>
    <td align="right">0.520109E+09</td>
    <td align="right">0.628596E+09</td>
    <td align="right">0.104095E+10</td>
    <td align="right">0.173741E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">0.698045E+09</td>
    <td align="right">0.221367E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204472E+11</td>
    <td align="right">0.911931E+10</td>
    <td align="right">0.113279E+11</td>
    <td align="right">0.267329E+11</td>
    <td align="right">0.154300E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">0.697166E+09</td>
    <td align="right">0.308377E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">0.390074E+10</td>
    <td align="right">0.272681E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.120447E+10</td>
    <td align="right">0.444776E+10</td>
    <td align="right">0.383353E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335401E+10</td>
    <td align="right">0.224853E+10</td>
    <td align="right">0.110548E+10</td>
    <td align="right">0.393036E+10</td>
    <td align="right">0.301555E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333828E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.159883E+10</td>
    <td align="right">0.390077E+10</td>
    <td align="right">0.237258E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241909E+10</td>
    <td align="right">0.786917E+09</td>
    <td align="right">0.163217E+10</td>
    <td align="right">0.284771E+10</td>
    <td align="right">0.191489E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201958E+10</td>
    <td align="right">0.234042E+09</td>
    <td align="right">0.178554E+10</td>
    <td align="right">0.255769E+10</td>
    <td align="right">0.131658E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.170718E+10</td>
    <td align="right">0.290838E+10</td>
    <td align="right">0.799333E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188783E+10</td>
    <td align="right">0.140109E+09</td>
    <td align="right">0.174772E+10</td>
    <td align="right">0.318590E+10</td>
    <td align="right">0.582106E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225410E+10</td>
    <td align="right">0.420509E+09</td>
    <td align="right">0.183359E+10</td>
    <td align="right">0.378961E+10</td>
    <td align="right">0.478833E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239906E+10</td>
    <td align="right">0.891906E+09</td>
    <td align="right">0.150715E+10</td>
    <td align="right">0.346559E+10</td>
    <td align="right">0.103908E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359509E+10</td>
    <td align="right">0.232898E+10</td>
    <td align="right">0.126611E+10</td>
    <td align="right">0.484977E+10</td>
    <td align="right">0.215465E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374366E+10</td>
    <td align="right">0.248456E+10</td>
    <td align="right">0.125910E+10</td>
    <td align="right">0.478446E+10</td>
    <td align="right">0.265882E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392173E+10</td>
    <td align="right">0.275920E+10</td>
    <td align="right">0.116253E+10</td>
    <td align="right">0.469080E+10</td>
    <td align="right">0.325180E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347181E+11</td>
    <td align="right">0.169083E+11</td>
    <td align="right">0.178099E+11</td>
    <td align="right">0.453588E+11</td>
    <td align="right">0.234178E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.110548E+10</td>
    <td align="right">0.255769E+10</td>
    <td align="right">0.478833E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.183359E+10</td>
    <td align="right">0.484977E+10</td>
    <td align="right">0.383353E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111846E+10</td>
    <td align="right">0.518802E+09</td>
    <td align="right">0.599653E+09</td>
    <td align="right">0.810199E+09</td>
    <td align="right">0.282902E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115972E+10</td>
    <td align="right">0.542225E+09</td>
    <td align="right">0.617499E+09</td>
    <td align="right">0.110587E+10</td>
    <td align="right">0.215919E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189269E+10</td>
    <td align="right">0.914657E+09</td>
    <td align="right">0.978032E+09</td>
    <td align="right">0.218496E+10</td>
    <td align="right">0.159794E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206057E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.111758E+10</td>
    <td align="right">0.273254E+10</td>
    <td align="right">0.127076E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213976E+10</td>
    <td align="right">0.810645E+09</td>
    <td align="right">0.132912E+10</td>
    <td align="right">0.309873E+10</td>
    <td align="right">0.889945E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.837673E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">0.358447E+10</td>
    <td align="right">0.550561E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212249E+10</td>
    <td align="right">0.786916E+09</td>
    <td align="right">0.133557E+10</td>
    <td align="right">0.361693E+10</td>
    <td align="right">0.402986E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207981E+10</td>
    <td align="right">0.777786E+09</td>
    <td align="right">0.130203E+10</td>
    <td align="right">0.358961E+10</td>
    <td align="right">0.337527E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163992E+10</td>
    <td align="right">0.683170E+09</td>
    <td align="right">0.956748E+09</td>
    <td align="right">0.246813E+10</td>
    <td align="right">0.699428E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150957E+10</td>
    <td align="right">0.783639E+09</td>
    <td align="right">0.725931E+09</td>
    <td align="right">0.190482E+10</td>
    <td align="right">0.147816E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116584E+10</td>
    <td align="right">0.523270E+09</td>
    <td align="right">0.642569E+09</td>
    <td align="right">0.120197E+10</td>
    <td align="right">0.188628E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">0.768759E+09</td>
    <td align="right">0.236383E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200603E+11</td>
    <td align="right">0.855647E+10</td>
    <td align="right">0.115038E+11</td>
    <td align="right">0.270670E+11</td>
    <td align="right">0.164656E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">0.768759E+09</td>
    <td align="right">0.337527E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">0.361693E+10</td>
    <td align="right">0.282902E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247909E+09</td>
    <td align="right"> 33631358.14</td>
    <td align="right">0.161850E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248191E+09</td>
    <td align="right">0.102461E+09</td>
    <td align="right">0.117928E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385780E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385780E+09</td>
    <td align="right">0.265034E+09</td>
    <td align="right">0.793155E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451560E+09</td>
    <td align="right">  1980012.59</td>
    <td align="right">0.449580E+09</td>
    <td align="right">0.496783E+09</td>
    <td align="right">0.586462E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558018E+09</td>
    <td align="right"> 17739257.25</td>
    <td align="right">0.540279E+09</td>
    <td align="right">0.734016E+09</td>
    <td align="right">0.387971E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594278E+09</td>
    <td align="right"> 39132862.97</td>
    <td align="right">0.555146E+09</td>
    <td align="right">0.982855E+09</td>
    <td align="right">0.237109E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579408E+09</td>
    <td align="right"> 28077332.96</td>
    <td align="right">0.551331E+09</td>
    <td align="right">0.102356E+10</td>
    <td align="right">0.175742E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.515334E+09</td>
    <td align="right">  5577607.39</td>
    <td align="right">0.509757E+09</td>
    <td align="right">0.951737E+09</td>
    <td align="right">0.149616E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.377003E+09</td>
    <td align="right">    51667.10</td>
    <td align="right">0.376952E+09</td>
    <td align="right">0.521516E+09</td>
    <td align="right">0.364886E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296204E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296204E+09</td>
    <td align="right">0.228763E+09</td>
    <td align="right">0.820003E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256541E+09</td>
    <td align="right">0.105710E+09</td>
    <td align="right">0.108061E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229173E+09</td>
    <td align="right"> 30249242.53</td>
    <td align="right">0.137924E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.473940E+10</td>
    <td align="right"> 92558740.26</td>
    <td align="right">0.464684E+10</td>
    <td align="right">0.547632E+10</td>
    <td align="right">0.877256E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229173E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229173E+09</td>
    <td align="right"> 30249242.53</td>
    <td align="right">0.149616E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594278E+09</td>
    <td align="right"> 39132862.97</td>
    <td align="right">0.555146E+09</td>
    <td align="right">0.102356E+10</td>
    <td align="right">0.161850E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247919E+09</td>
    <td align="right"> 33631729.38</td>
    <td align="right">0.161860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248201E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248201E+09</td>
    <td align="right">0.102464E+09</td>
    <td align="right">0.117935E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385795E+09</td>
    <td align="right">0.265042E+09</td>
    <td align="right">0.793202E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451579E+09</td>
    <td align="right">  1980065.82</td>
    <td align="right">0.449599E+09</td>
    <td align="right">0.496803E+09</td>
    <td align="right">0.586496E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558040E+09</td>
    <td align="right"> 17739734.09</td>
    <td align="right">0.540300E+09</td>
    <td align="right">0.734047E+09</td>
    <td align="right">0.387993E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594302E+09</td>
    <td align="right"> 39133914.87</td>
    <td align="right">0.555168E+09</td>
    <td align="right">0.982900E+09</td>
    <td align="right">0.237121E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579431E+09</td>
    <td align="right"> 28078087.68</td>
    <td align="right">0.551353E+09</td>
    <td align="right">0.102361E+10</td>
    <td align="right">0.175750E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.515355E+09</td>
    <td align="right">  5577757.31</td>
    <td align="right">0.509777E+09</td>
    <td align="right">0.951782E+09</td>
    <td align="right">0.149623E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.377019E+09</td>
    <td align="right">    51668.49</td>
    <td align="right">0.376967E+09</td>
    <td align="right">0.521539E+09</td>
    <td align="right">0.364905E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296216E+09</td>
    <td align="right">0.228772E+09</td>
    <td align="right">0.820052E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256551E+09</td>
    <td align="right">0.105713E+09</td>
    <td align="right">0.108067E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229182E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229182E+09</td>
    <td align="right"> 30248960.76</td>
    <td align="right">0.137932E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.473959E+10</td>
    <td align="right"> 92561228.26</td>
    <td align="right">0.464703E+10</td>
    <td align="right">0.547655E+10</td>
    <td align="right">0.877309E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229182E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229182E+09</td>
    <td align="right"> 30248960.76</td>
    <td align="right">0.149623E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594302E+09</td>
    <td align="right"> 39133914.87</td>
    <td align="right">0.555168E+09</td>
    <td align="right">0.102361E+10</td>
    <td align="right">0.161860E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247919E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.247919E+09</td>
    <td align="right"> 33631729.38</td>
    <td align="right">0.161860E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248201E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.248201E+09</td>
    <td align="right">0.102464E+09</td>
    <td align="right">0.117935E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.385795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385795E+09</td>
    <td align="right">0.265042E+09</td>
    <td align="right">0.793202E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451579E+09</td>
    <td align="right">  1980065.82</td>
    <td align="right">0.449599E+09</td>
    <td align="right">0.496803E+09</td>
    <td align="right">0.586496E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.558040E+09</td>
    <td align="right"> 17739734.09</td>
    <td align="right">0.540300E+09</td>
    <td align="right">0.734047E+09</td>
    <td align="right">0.387993E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594302E+09</td>
    <td align="right"> 39133914.87</td>
    <td align="right">0.555168E+09</td>
    <td align="right">0.982900E+09</td>
    <td align="right">0.237121E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579431E+09</td>
    <td align="right"> 28078087.68</td>
    <td align="right">0.551353E+09</td>
    <td align="right">0.102361E+10</td>
    <td align="right">0.175750E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.515355E+09</td>
    <td align="right">  5577757.31</td>
    <td align="right">0.509777E+09</td>
    <td align="right">0.951782E+09</td>
    <td align="right">0.149623E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.377019E+09</td>
    <td align="right">    51668.49</td>
    <td align="right">0.376967E+09</td>
    <td align="right">0.521539E+09</td>
    <td align="right">0.364905E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296216E+09</td>
    <td align="right">0.228772E+09</td>
    <td align="right">0.820052E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256551E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.256551E+09</td>
    <td align="right">0.105713E+09</td>
    <td align="right">0.108067E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229182E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229182E+09</td>
    <td align="right"> 30248960.76</td>
    <td align="right">0.137932E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.473959E+10</td>
    <td align="right"> 92561228.26</td>
    <td align="right">0.464703E+10</td>
    <td align="right">0.547655E+10</td>
    <td align="right">0.877309E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229182E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229182E+09</td>
    <td align="right"> 30248960.76</td>
    <td align="right">0.149623E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.594302E+09</td>
    <td align="right"> 39133914.87</td>
    <td align="right">0.555168E+09</td>
    <td align="right">0.102361E+10</td>
    <td align="right">0.161860E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104746E+10</td>
    <td align="right">0.472434E+09</td>
    <td align="right">0.575025E+09</td>
    <td align="right">0.652281E+09</td>
    <td align="right">0.280292E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119274E+10</td>
    <td align="right">0.640835E+09</td>
    <td align="right">0.551905E+09</td>
    <td align="right">0.107956E+10</td>
    <td align="right">0.206511E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166153E+10</td>
    <td align="right">0.756426E+09</td>
    <td align="right">0.905099E+09</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.144577E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194439E+10</td>
    <td align="right">0.886646E+09</td>
    <td align="right">0.105774E+10</td>
    <td align="right">0.255280E+10</td>
    <td align="right">0.109252E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220609E+10</td>
    <td align="right">0.932898E+09</td>
    <td align="right">0.127320E+10</td>
    <td align="right">0.319814E+10</td>
    <td align="right">0.760837E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.221034E+10</td>
    <td align="right">0.926361E+09</td>
    <td align="right">0.128398E+10</td>
    <td align="right">0.363161E+10</td>
    <td align="right">0.476666E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222702E+10</td>
    <td align="right">0.936234E+09</td>
    <td align="right">0.129079E+10</td>
    <td align="right">0.379169E+10</td>
    <td align="right">0.359908E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.203707E+10</td>
    <td align="right">0.808195E+09</td>
    <td align="right">0.122888E+10</td>
    <td align="right">0.351954E+10</td>
    <td align="right">0.305332E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162029E+10</td>
    <td align="right">0.717979E+09</td>
    <td align="right">0.902315E+09</td>
    <td align="right">0.240792E+10</td>
    <td align="right">0.694718E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142821E+10</td>
    <td align="right">0.743133E+09</td>
    <td align="right">0.685081E+09</td>
    <td align="right">0.165730E+10</td>
    <td align="right">0.148394E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110500E+10</td>
    <td align="right">0.500316E+09</td>
    <td align="right">0.604679E+09</td>
    <td align="right">0.935460E+09</td>
    <td align="right">0.190131E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.989044E+09</td>
    <td align="right">0.450825E+09</td>
    <td align="right">0.538218E+09</td>
    <td align="right">0.631332E+09</td>
    <td align="right">0.239449E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196692E+11</td>
    <td align="right">0.877228E+10</td>
    <td align="right">0.108969E+11</td>
    <td align="right">0.258406E+11</td>
    <td align="right">0.157835E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.989044E+09</td>
    <td align="right">0.450825E+09</td>
    <td align="right">0.538218E+09</td>
    <td align="right">0.631332E+09</td>
    <td align="right">0.305332E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222702E+10</td>
    <td align="right">0.936234E+09</td>
    <td align="right">0.129079E+10</td>
    <td align="right">0.379169E+10</td>
    <td align="right">0.280292E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41415578.94</td>
    <td align="right"> 18679598.45</td>
    <td align="right"> 22735980.49</td>
    <td align="right"> 25790594.79</td>
    <td align="right">0.110825E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47159862.84</td>
    <td align="right"> 25338021.13</td>
    <td align="right"> 21821841.70</td>
    <td align="right"> 42684668.50</td>
    <td align="right"> 81652539.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65695217.21</td>
    <td align="right"> 29908400.42</td>
    <td align="right"> 35786816.79</td>
    <td align="right"> 70495037.27</td>
    <td align="right"> 57164466.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76879436.91</td>
    <td align="right"> 35057178.14</td>
    <td align="right"> 41822258.77</td>
    <td align="right">0.100936E+09</td>
    <td align="right"> 43197334.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 87226964.60</td>
    <td align="right"> 36885954.28</td>
    <td align="right"> 50341010.32</td>
    <td align="right">0.126452E+09</td>
    <td align="right"> 30082801.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 87394765.32</td>
    <td align="right"> 36627481.82</td>
    <td align="right"> 50767283.50</td>
    <td align="right">0.143591E+09</td>
    <td align="right"> 18846951.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88054469.44</td>
    <td align="right"> 37017863.84</td>
    <td align="right"> 51036605.60</td>
    <td align="right">0.149920E+09</td>
    <td align="right"> 14230431.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80544043.95</td>
    <td align="right"> 31955284.09</td>
    <td align="right"> 48588759.86</td>
    <td align="right">0.139159E+09</td>
    <td align="right"> 12072561.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 64064967.16</td>
    <td align="right"> 28388252.60</td>
    <td align="right"> 35676714.55</td>
    <td align="right"> 95207117.60</td>
    <td align="right"> 27468525.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56470288.32</td>
    <td align="right"> 29382819.74</td>
    <td align="right"> 27087468.58</td>
    <td align="right"> 65528236.35</td>
    <td align="right"> 58673586.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43690531.62</td>
    <td align="right"> 19782060.69</td>
    <td align="right"> 23908470.93</td>
    <td align="right"> 36987240.79</td>
    <td align="right"> 75176150.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39105902.52</td>
    <td align="right"> 17825229.11</td>
    <td align="right"> 21280673.42</td>
    <td align="right"> 24962292.12</td>
    <td align="right"> 94676100.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777702E+09</td>
    <td align="right">0.346848E+09</td>
    <td align="right">0.430854E+09</td>
    <td align="right">0.102171E+10</td>
    <td align="right">0.624066E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39105902.52</td>
    <td align="right"> 17825229.11</td>
    <td align="right"> 21280673.42</td>
    <td align="right"> 24962292.12</td>
    <td align="right"> 12072561.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 88054469.44</td>
    <td align="right"> 37017863.84</td>
    <td align="right"> 51036605.60</td>
    <td align="right">0.149920E+09</td>
    <td align="right">0.110825E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132620E+10</td>
    <td align="right">0.924715E+09</td>
    <td align="right">0.401485E+09</td>
    <td align="right">0.149481E+10</td>
    <td align="right">0.135645E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111798E+10</td>
    <td align="right">0.749494E+09</td>
    <td align="right">0.368490E+09</td>
    <td align="right">0.132709E+10</td>
    <td align="right">0.105142E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111274E+10</td>
    <td align="right">0.579802E+09</td>
    <td align="right">0.532939E+09</td>
    <td align="right">0.133508E+10</td>
    <td align="right">0.794299E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.806354E+09</td>
    <td align="right">0.262300E+09</td>
    <td align="right">0.544053E+09</td>
    <td align="right">0.993508E+09</td>
    <td align="right">0.602415E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673187E+09</td>
    <td align="right"> 78012397.42</td>
    <td align="right">0.595174E+09</td>
    <td align="right">0.891103E+09</td>
    <td align="right">0.406009E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.602344E+09</td>
    <td align="right"> 33288428.33</td>
    <td align="right">0.569055E+09</td>
    <td align="right">0.990519E+09</td>
    <td align="right">0.253042E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.629272E+09</td>
    <td align="right"> 46702031.11</td>
    <td align="right">0.582570E+09</td>
    <td align="right">0.107988E+10</td>
    <td align="right">0.184847E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.751356E+09</td>
    <td align="right">0.140167E+09</td>
    <td align="right">0.611190E+09</td>
    <td align="right">0.127000E+10</td>
    <td align="right">0.160754E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.799674E+09</td>
    <td align="right">0.297296E+09</td>
    <td align="right">0.502378E+09</td>
    <td align="right">0.115345E+10</td>
    <td align="right">0.375462E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119834E+10</td>
    <td align="right">0.776311E+09</td>
    <td align="right">0.422033E+09</td>
    <td align="right">0.161222E+10</td>
    <td align="right">0.803646E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124787E+10</td>
    <td align="right">0.828171E+09</td>
    <td align="right">0.419695E+09</td>
    <td align="right">0.157945E+10</td>
    <td align="right">0.100072E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130722E+10</td>
    <td align="right">0.919716E+09</td>
    <td align="right">0.387505E+09</td>
    <td align="right">0.155600E+10</td>
    <td align="right">0.121265E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115725E+11</td>
    <td align="right">0.563597E+10</td>
    <td align="right">0.593657E+10</td>
    <td align="right">0.152831E+11</td>
    <td align="right">0.820172E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.602344E+09</td>
    <td align="right"> 33288428.33</td>
    <td align="right">0.368490E+09</td>
    <td align="right">0.891103E+09</td>
    <td align="right">0.160754E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132620E+10</td>
    <td align="right">0.924715E+09</td>
    <td align="right">0.611190E+09</td>
    <td align="right">0.161222E+10</td>
    <td align="right">0.135645E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132620E+10</td>
    <td align="right">0.924715E+09</td>
    <td align="right">0.401485E+09</td>
    <td align="right">0.149481E+10</td>
    <td align="right">0.135645E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111798E+10</td>
    <td align="right">0.749494E+09</td>
    <td align="right">0.368490E+09</td>
    <td align="right">0.132709E+10</td>
    <td align="right">0.105142E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111274E+10</td>
    <td align="right">0.579802E+09</td>
    <td align="right">0.532939E+09</td>
    <td align="right">0.133508E+10</td>
    <td align="right">0.794299E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.806354E+09</td>
    <td align="right">0.262300E+09</td>
    <td align="right">0.544053E+09</td>
    <td align="right">0.993508E+09</td>
    <td align="right">0.602415E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673187E+09</td>
    <td align="right"> 78012397.42</td>
    <td align="right">0.595174E+09</td>
    <td align="right">0.891103E+09</td>
    <td align="right">0.406009E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.602344E+09</td>
    <td align="right"> 33288428.33</td>
    <td align="right">0.569055E+09</td>
    <td align="right">0.990519E+09</td>
    <td align="right">0.253042E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.629272E+09</td>
    <td align="right"> 46702031.11</td>
    <td align="right">0.582570E+09</td>
    <td align="right">0.107988E+10</td>
    <td align="right">0.184847E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.751356E+09</td>
    <td align="right">0.140167E+09</td>
    <td align="right">0.611190E+09</td>
    <td align="right">0.127000E+10</td>
    <td align="right">0.160754E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.799674E+09</td>
    <td align="right">0.297296E+09</td>
    <td align="right">0.502378E+09</td>
    <td align="right">0.115345E+10</td>
    <td align="right">0.375462E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119834E+10</td>
    <td align="right">0.776311E+09</td>
    <td align="right">0.422033E+09</td>
    <td align="right">0.161222E+10</td>
    <td align="right">0.803646E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124787E+10</td>
    <td align="right">0.828171E+09</td>
    <td align="right">0.419695E+09</td>
    <td align="right">0.157945E+10</td>
    <td align="right">0.100072E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130722E+10</td>
    <td align="right">0.919716E+09</td>
    <td align="right">0.387505E+09</td>
    <td align="right">0.155600E+10</td>
    <td align="right">0.121265E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115725E+11</td>
    <td align="right">0.563597E+10</td>
    <td align="right">0.593657E+10</td>
    <td align="right">0.152831E+11</td>
    <td align="right">0.820172E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.602344E+09</td>
    <td align="right"> 33288428.33</td>
    <td align="right">0.368490E+09</td>
    <td align="right">0.891103E+09</td>
    <td align="right">0.160754E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132620E+10</td>
    <td align="right">0.924715E+09</td>
    <td align="right">0.611190E+09</td>
    <td align="right">0.161222E+10</td>
    <td align="right">0.135645E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132612E+10</td>
    <td align="right">0.924657E+09</td>
    <td align="right">0.401460E+09</td>
    <td align="right">0.149472E+10</td>
    <td align="right">0.135636E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111791E+10</td>
    <td align="right">0.749447E+09</td>
    <td align="right">0.368467E+09</td>
    <td align="right">0.132701E+10</td>
    <td align="right">0.105136E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111267E+10</td>
    <td align="right">0.579765E+09</td>
    <td align="right">0.532906E+09</td>
    <td align="right">0.133499E+10</td>
    <td align="right">0.794248E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.806303E+09</td>
    <td align="right">0.262284E+09</td>
    <td align="right">0.544019E+09</td>
    <td align="right">0.993445E+09</td>
    <td align="right">0.602377E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.673144E+09</td>
    <td align="right"> 78007467.48</td>
    <td align="right">0.595137E+09</td>
    <td align="right">0.891047E+09</td>
    <td align="right">0.405983E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.602306E+09</td>
    <td align="right"> 33286324.69</td>
    <td align="right">0.569019E+09</td>
    <td align="right">0.990457E+09</td>
    <td align="right">0.253026E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.629233E+09</td>
    <td align="right"> 46699079.81</td>
    <td align="right">0.582533E+09</td>
    <td align="right">0.107981E+10</td>
    <td align="right">0.184835E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.751309E+09</td>
    <td align="right">0.140158E+09</td>
    <td align="right">0.611151E+09</td>
    <td align="right">0.126992E+10</td>
    <td align="right">0.160744E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.799623E+09</td>
    <td align="right">0.297277E+09</td>
    <td align="right">0.502346E+09</td>
    <td align="right">0.115337E+10</td>
    <td align="right">0.375438E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.776262E+09</td>
    <td align="right">0.422006E+09</td>
    <td align="right">0.161211E+10</td>
    <td align="right">0.803595E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124779E+10</td>
    <td align="right">0.828119E+09</td>
    <td align="right">0.419668E+09</td>
    <td align="right">0.157935E+10</td>
    <td align="right">0.100066E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130714E+10</td>
    <td align="right">0.919658E+09</td>
    <td align="right">0.387480E+09</td>
    <td align="right">0.155590E+10</td>
    <td align="right">0.121258E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115718E+11</td>
    <td align="right">0.563562E+10</td>
    <td align="right">0.593619E+10</td>
    <td align="right">0.152821E+11</td>
    <td align="right">0.820120E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.602306E+09</td>
    <td align="right"> 33286324.69</td>
    <td align="right">0.368467E+09</td>
    <td align="right">0.891047E+09</td>
    <td align="right">0.160744E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132612E+10</td>
    <td align="right">0.924657E+09</td>
    <td align="right">0.611151E+09</td>
    <td align="right">0.161211E+10</td>
    <td align="right">0.135636E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107590E+10</td>
    <td align="right">0.499061E+09</td>
    <td align="right">0.576839E+09</td>
    <td align="right">0.776767E+09</td>
    <td align="right">0.291125E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111560E+10</td>
    <td align="right">0.521593E+09</td>
    <td align="right">0.594006E+09</td>
    <td align="right">0.107777E+10</td>
    <td align="right">0.218235E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182068E+10</td>
    <td align="right">0.879853E+09</td>
    <td align="right">0.940823E+09</td>
    <td align="right">0.215257E+10</td>
    <td align="right">0.156311E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198217E+10</td>
    <td align="right">0.907107E+09</td>
    <td align="right">0.107506E+10</td>
    <td align="right">0.270327E+10</td>
    <td align="right">0.119495E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205835E+10</td>
    <td align="right">0.779799E+09</td>
    <td align="right">0.127855E+10</td>
    <td align="right">0.304424E+10</td>
    <td align="right">0.830836E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.805798E+09</td>
    <td align="right">0.128897E+10</td>
    <td align="right">0.349195E+10</td>
    <td align="right">0.526509E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204173E+10</td>
    <td align="right">0.756973E+09</td>
    <td align="right">0.128476E+10</td>
    <td align="right">0.351684E+10</td>
    <td align="right">0.386206E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200068E+10</td>
    <td align="right">0.748190E+09</td>
    <td align="right">0.125249E+10</td>
    <td align="right">0.347641E+10</td>
    <td align="right">0.335957E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157752E+10</td>
    <td align="right">0.657175E+09</td>
    <td align="right">0.920348E+09</td>
    <td align="right">0.237371E+10</td>
    <td align="right">0.737718E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145213E+10</td>
    <td align="right">0.753821E+09</td>
    <td align="right">0.698313E+09</td>
    <td align="right">0.181251E+10</td>
    <td align="right">0.160726E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112148E+10</td>
    <td align="right">0.503359E+09</td>
    <td align="right">0.618122E+09</td>
    <td align="right">0.111428E+10</td>
    <td align="right">0.206179E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.956054E+09</td>
    <td align="right">0.418161E+09</td>
    <td align="right">0.537892E+09</td>
    <td align="right">0.718771E+09</td>
    <td align="right">0.254618E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192971E+11</td>
    <td align="right">0.823089E+10</td>
    <td align="right">0.110662E+11</td>
    <td align="right">0.262591E+11</td>
    <td align="right">0.168841E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.956054E+09</td>
    <td align="right">0.418161E+09</td>
    <td align="right">0.537892E+09</td>
    <td align="right">0.718771E+09</td>
    <td align="right">0.335957E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209477E+10</td>
    <td align="right">0.907107E+09</td>
    <td align="right">0.128897E+10</td>
    <td align="right">0.351684E+10</td>
    <td align="right">0.291125E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 42540025.60</td>
    <td align="right"> 19732370.23</td>
    <td align="right"> 22807655.37</td>
    <td align="right"> 30712523.23</td>
    <td align="right">0.115108E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44109649.98</td>
    <td align="right"> 20623235.61</td>
    <td align="right"> 23486414.37</td>
    <td align="right"> 42613751.18</td>
    <td align="right"> 86288140.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71987705.72</td>
    <td align="right"> 34788484.35</td>
    <td align="right"> 37199221.37</td>
    <td align="right"> 85110589.76</td>
    <td align="right"> 61803784.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78372915.71</td>
    <td align="right"> 35866089.80</td>
    <td align="right"> 42506825.91</td>
    <td align="right">0.106884E+09</td>
    <td align="right"> 47247102.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81385126.48</td>
    <td align="right"> 30832453.43</td>
    <td align="right"> 50552673.05</td>
    <td align="right">0.120366E+09</td>
    <td align="right"> 32850496.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82824976.81</td>
    <td align="right"> 31860438.53</td>
    <td align="right"> 50964538.27</td>
    <td align="right">0.138068E+09</td>
    <td align="right"> 20817656.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80728046.75</td>
    <td align="right"> 29929950.15</td>
    <td align="right"> 50798096.61</td>
    <td align="right">0.139052E+09</td>
    <td align="right"> 15270220.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 79104876.21</td>
    <td align="right"> 29582672.90</td>
    <td align="right"> 49522203.32</td>
    <td align="right">0.137454E+09</td>
    <td align="right"> 13283434.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 62373657.58</td>
    <td align="right"> 25984005.37</td>
    <td align="right"> 36389652.21</td>
    <td align="right"> 93854185.21</td>
    <td align="right"> 29168698.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57415931.32</td>
    <td align="right"> 29805305.90</td>
    <td align="right"> 27610625.42</td>
    <td align="right"> 71664822.91</td>
    <td align="right"> 63549667.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44342242.87</td>
    <td align="right"> 19902292.49</td>
    <td align="right"> 24439950.38</td>
    <td align="right"> 44057403.23</td>
    <td align="right"> 81521355.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37801392.85</td>
    <td align="right"> 16533660.95</td>
    <td align="right"> 21267731.90</td>
    <td align="right"> 28419423.36</td>
    <td align="right">0.100674E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762987E+09</td>
    <td align="right">0.325441E+09</td>
    <td align="right">0.437546E+09</td>
    <td align="right">0.103826E+10</td>
    <td align="right">0.667583E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37801392.85</td>
    <td align="right"> 16533660.95</td>
    <td align="right"> 21267731.90</td>
    <td align="right"> 28419423.36</td>
    <td align="right"> 13283434.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 82824976.81</td>
    <td align="right"> 35866089.80</td>
    <td align="right"> 50964538.27</td>
    <td align="right">0.139052E+09</td>
    <td align="right">0.115108E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.743761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743761E+09</td>
    <td align="right"> 94659061.18</td>
    <td align="right">0.487186E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.744607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744607E+09</td>
    <td align="right">0.279598E+09</td>
    <td align="right">0.362071E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115739E+10</td>
    <td align="right">0.692454E+09</td>
    <td align="right">0.257285E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135474E+10</td>
    <td align="right">  5940318.83</td>
    <td align="right">0.134880E+10</td>
    <td align="right">0.134945E+10</td>
    <td align="right">0.195886E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167413E+10</td>
    <td align="right"> 53220289.73</td>
    <td align="right">0.162091E+10</td>
    <td align="right">0.209296E+10</td>
    <td align="right">0.128974E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">0.289708E+10</td>
    <td align="right">0.759593E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173831E+10</td>
    <td align="right"> 84235984.25</td>
    <td align="right">0.165407E+10</td>
    <td align="right">0.303177E+10</td>
    <td align="right">0.560152E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154608E+10</td>
    <td align="right"> 16733613.86</td>
    <td align="right">0.152934E+10</td>
    <td align="right">0.284005E+10</td>
    <td align="right">0.465239E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113106E+10</td>
    <td align="right">   155008.64</td>
    <td align="right">0.113091E+10</td>
    <td align="right">0.156824E+10</td>
    <td align="right">0.106892E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.888654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888654E+09</td>
    <td align="right">0.695826E+09</td>
    <td align="right">0.237595E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.769659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769659E+09</td>
    <td align="right">0.331285E+09</td>
    <td align="right">0.313253E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right"> 90138781.13</td>
    <td align="right">0.404162E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142189E+11</td>
    <td align="right">0.277689E+09</td>
    <td align="right">0.139412E+11</td>
    <td align="right">0.159635E+11</td>
    <td align="right">0.267180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right"> 90138781.13</td>
    <td align="right">0.465239E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">0.303177E+10</td>
    <td align="right">0.487186E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108889E+10</td>
    <td align="right">0.491123E+09</td>
    <td align="right">0.597769E+09</td>
    <td align="right">0.663116E+09</td>
    <td align="right">0.290075E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123992E+10</td>
    <td align="right">0.666186E+09</td>
    <td align="right">0.573734E+09</td>
    <td align="right">0.108935E+10</td>
    <td align="right">0.217203E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172725E+10</td>
    <td align="right">0.786350E+09</td>
    <td align="right">0.940897E+09</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.157854E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202130E+10</td>
    <td align="right">0.921721E+09</td>
    <td align="right">0.109958E+10</td>
    <td align="right">0.256367E+10</td>
    <td align="right">0.121925E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229336E+10</td>
    <td align="right">0.969803E+09</td>
    <td align="right">0.132355E+10</td>
    <td align="right">0.325118E+10</td>
    <td align="right">0.842505E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229777E+10</td>
    <td align="right">0.963007E+09</td>
    <td align="right">0.133476E+10</td>
    <td align="right">0.373347E+10</td>
    <td align="right">0.511182E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">0.390869E+10</td>
    <td align="right">0.381202E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211765E+10</td>
    <td align="right">0.840166E+09</td>
    <td align="right">0.127748E+10</td>
    <td align="right">0.363873E+10</td>
    <td align="right">0.314368E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168439E+10</td>
    <td align="right">0.746382E+09</td>
    <td align="right">0.938003E+09</td>
    <td align="right">0.249447E+10</td>
    <td align="right">0.692101E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148471E+10</td>
    <td align="right">0.772531E+09</td>
    <td align="right">0.712176E+09</td>
    <td align="right">0.172187E+10</td>
    <td align="right">0.146713E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114870E+10</td>
    <td align="right">0.520109E+09</td>
    <td align="right">0.628596E+09</td>
    <td align="right">0.981428E+09</td>
    <td align="right">0.188235E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">0.653061E+09</td>
    <td align="right">0.240792E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204472E+11</td>
    <td align="right">0.911931E+10</td>
    <td align="right">0.113279E+11</td>
    <td align="right">0.264728E+11</td>
    <td align="right">0.163693E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">0.653061E+09</td>
    <td align="right">0.314368E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">0.390869E+10</td>
    <td align="right">0.290075E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.120447E+10</td>
    <td align="right">0.437740E+10</td>
    <td align="right">0.407508E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335401E+10</td>
    <td align="right">0.224853E+10</td>
    <td align="right">0.110548E+10</td>
    <td align="right">0.388418E+10</td>
    <td align="right">0.319907E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333828E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.159883E+10</td>
    <td align="right">0.386793E+10</td>
    <td align="right">0.250764E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241909E+10</td>
    <td align="right">0.786917E+09</td>
    <td align="right">0.163217E+10</td>
    <td align="right">0.283723E+10</td>
    <td align="right">0.199263E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201958E+10</td>
    <td align="right">0.234042E+09</td>
    <td align="right">0.178554E+10</td>
    <td align="right">0.256450E+10</td>
    <td align="right">0.135506E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.170718E+10</td>
    <td align="right">0.292596E+10</td>
    <td align="right">0.815824E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188783E+10</td>
    <td align="right">0.140109E+09</td>
    <td align="right">0.174772E+10</td>
    <td align="right">0.321097E+10</td>
    <td align="right">0.589600E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225410E+10</td>
    <td align="right">0.420509E+09</td>
    <td align="right">0.183359E+10</td>
    <td align="right">0.381036E+10</td>
    <td align="right">0.487259E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239906E+10</td>
    <td align="right">0.891906E+09</td>
    <td align="right">0.150715E+10</td>
    <td align="right">0.346306E+10</td>
    <td align="right">0.108861E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359509E+10</td>
    <td align="right">0.232898E+10</td>
    <td align="right">0.126611E+10</td>
    <td align="right">0.482014E+10</td>
    <td align="right">0.229866E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.374366E+10</td>
    <td align="right">0.248456E+10</td>
    <td align="right">0.125910E+10</td>
    <td align="right">0.471795E+10</td>
    <td align="right">0.286105E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392173E+10</td>
    <td align="right">0.275920E+10</td>
    <td align="right">0.116253E+10</td>
    <td align="right">0.461727E+10</td>
    <td align="right">0.350867E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347181E+11</td>
    <td align="right">0.169083E+11</td>
    <td align="right">0.178099E+11</td>
    <td align="right">0.450970E+11</td>
    <td align="right">0.247792E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.110548E+10</td>
    <td align="right">0.256450E+10</td>
    <td align="right">0.487259E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.183359E+10</td>
    <td align="right">0.482014E+10</td>
    <td align="right">0.407508E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111846E+10</td>
    <td align="right">0.518802E+09</td>
    <td align="right">0.599653E+09</td>
    <td align="right">0.789351E+09</td>
    <td align="right">0.301175E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115972E+10</td>
    <td align="right">0.542225E+09</td>
    <td align="right">0.617499E+09</td>
    <td align="right">0.108977E+10</td>
    <td align="right">0.229503E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189269E+10</td>
    <td align="right">0.914657E+09</td>
    <td align="right">0.978032E+09</td>
    <td align="right">0.216832E+10</td>
    <td align="right">0.169606E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206057E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.111758E+10</td>
    <td align="right">0.272835E+10</td>
    <td align="right">0.132546E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213976E+10</td>
    <td align="right">0.810645E+09</td>
    <td align="right">0.132912E+10</td>
    <td align="right">0.310585E+10</td>
    <td align="right">0.917514E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.837673E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">0.359876E+10</td>
    <td align="right">0.563532E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212249E+10</td>
    <td align="right">0.786916E+09</td>
    <td align="right">0.133557E+10</td>
    <td align="right">0.363354E+10</td>
    <td align="right">0.409641E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207981E+10</td>
    <td align="right">0.777786E+09</td>
    <td align="right">0.130203E+10</td>
    <td align="right">0.360465E+10</td>
    <td align="right">0.343994E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163992E+10</td>
    <td align="right">0.683170E+09</td>
    <td align="right">0.956748E+09</td>
    <td align="right">0.246785E+10</td>
    <td align="right">0.733857E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150957E+10</td>
    <td align="right">0.783639E+09</td>
    <td align="right">0.725931E+09</td>
    <td align="right">0.188830E+10</td>
    <td align="right">0.158593E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116584E+10</td>
    <td align="right">0.523270E+09</td>
    <td align="right">0.642569E+09</td>
    <td align="right">0.116864E+10</td>
    <td align="right">0.203912E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">0.744380E+09</td>
    <td align="right">0.256138E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200603E+11</td>
    <td align="right">0.855647E+10</td>
    <td align="right">0.115038E+11</td>
    <td align="right">0.269877E+11</td>
    <td align="right">0.174833E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">0.744380E+09</td>
    <td align="right">0.343994E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">0.363354E+10</td>
    <td align="right">0.301175E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.97</td>
    <td align="right">     1708.61</td>
    <td align="right">      277.69</td>
    <td align="right">        0.00</td>
    <td align="right">      277.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.58</td>
    <td align="right">     1407.60</td>
    <td align="right">      307.79</td>
    <td align="right">        0.00</td>
    <td align="right">      307.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      269.06</td>
    <td align="right">      902.92</td>
    <td align="right">      432.12</td>
    <td align="right">        0.00</td>
    <td align="right">      432.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      524.44</td>
    <td align="right">      723.77</td>
    <td align="right">      522.66</td>
    <td align="right">        2.29</td>
    <td align="right">      520.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      778.47</td>
    <td align="right">      466.66</td>
    <td align="right">      625.05</td>
    <td align="right">       19.87</td>
    <td align="right">      605.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1110.65</td>
    <td align="right">      287.07</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1121.61</td>
    <td align="right">      206.43</td>
    <td align="right">      649.01</td>
    <td align="right">       31.45</td>
    <td align="right">      617.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1051.53</td>
    <td align="right">      170.38</td>
    <td align="right">      577.24</td>
    <td align="right">        6.25</td>
    <td align="right">      570.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      606.15</td>
    <td align="right">      391.38</td>
    <td align="right">      436.37</td>
    <td align="right">        0.06</td>
    <td align="right">      436.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      270.37</td>
    <td align="right">      823.15</td>
    <td align="right">      331.79</td>
    <td align="right">        0.00</td>
    <td align="right">      331.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      145.49</td>
    <td align="right">     1113.10</td>
    <td align="right">      296.94</td>
    <td align="right">        0.00</td>
    <td align="right">      296.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.42</td>
    <td align="right">     1389.13</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      508.90</td>
    <td align="right">      796.05</td>
    <td align="right">      450.88</td>
    <td align="right">        8.81</td>
    <td align="right">      442.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.97</td>
    <td align="right">      170.38</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1121.61</td>
    <td align="right">     1708.61</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      260.29</td>
    <td align="right">     1018.07</td>
    <td align="right">      406.55</td>
    <td align="right">      183.36</td>
    <td align="right">      223.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      463.84</td>
    <td align="right">      845.31</td>
    <td align="right">      512.53</td>
    <td align="right">      275.37</td>
    <td align="right">      237.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      676.27</td>
    <td align="right">      556.71</td>
    <td align="right">      644.88</td>
    <td align="right">      293.59</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      995.79</td>
    <td align="right">      453.48</td>
    <td align="right">      779.82</td>
    <td align="right">      355.60</td>
    <td align="right">      424.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1215.46</td>
    <td align="right">      306.76</td>
    <td align="right">      856.24</td>
    <td align="right">      362.08</td>
    <td align="right">      494.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1439.21</td>
    <td align="right">      193.76</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1456.37</td>
    <td align="right">      140.42</td>
    <td align="right">      864.36</td>
    <td align="right">      363.38</td>
    <td align="right">      500.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1356.75</td>
    <td align="right">      115.13</td>
    <td align="right">      790.64</td>
    <td align="right">      313.68</td>
    <td align="right">      476.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      966.57</td>
    <td align="right">      254.82</td>
    <td align="right">      649.84</td>
    <td align="right">      287.96</td>
    <td align="right">      361.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      655.74</td>
    <td align="right">      512.15</td>
    <td align="right">      554.33</td>
    <td align="right">      288.43</td>
    <td align="right">      265.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      401.60</td>
    <td align="right">      670.30</td>
    <td align="right">      443.17</td>
    <td align="right">      200.66</td>
    <td align="right">      242.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      260.62</td>
    <td align="right">      826.49</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      847.70</td>
    <td align="right">      489.28</td>
    <td align="right">      648.38</td>
    <td align="right">      289.17</td>
    <td align="right">      359.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      260.29</td>
    <td align="right">      115.13</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1456.37</td>
    <td align="right">     1018.07</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1660.60</td>
    <td align="right">     1431.28</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      449.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1624.65</td>
    <td align="right">     1246.51</td>
    <td align="right">     1386.41</td>
    <td align="right">      929.45</td>
    <td align="right">      456.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1456.38</td>
    <td align="right">      885.82</td>
    <td align="right">     1246.37</td>
    <td align="right">      649.43</td>
    <td align="right">      596.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1098.66</td>
    <td align="right">      738.77</td>
    <td align="right">      933.29</td>
    <td align="right">      303.59</td>
    <td align="right">      629.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      954.93</td>
    <td align="right">      491.56</td>
    <td align="right">      754.02</td>
    <td align="right">       87.38</td>
    <td align="right">      666.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1122.06</td>
    <td align="right">      308.38</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      658.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1189.48</td>
    <td align="right">      217.33</td>
    <td align="right">      704.84</td>
    <td align="right">       52.31</td>
    <td align="right">      652.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1414.88</td>
    <td align="right">      178.78</td>
    <td align="right">      841.58</td>
    <td align="right">      157.00</td>
    <td align="right">      684.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1337.03</td>
    <td align="right">      400.88</td>
    <td align="right">      925.56</td>
    <td align="right">      344.10</td>
    <td align="right">      581.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1810.70</td>
    <td align="right">      804.45</td>
    <td align="right">     1342.25</td>
    <td align="right">      869.54</td>
    <td align="right">      472.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1845.85</td>
    <td align="right">     1025.78</td>
    <td align="right">     1444.31</td>
    <td align="right">      958.55</td>
    <td align="right">      485.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1751.34</td>
    <td align="right">     1214.08</td>
    <td align="right">     1464.21</td>
    <td align="right">     1030.17</td>
    <td align="right">      434.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1438.32</td>
    <td align="right">      742.57</td>
    <td align="right">     1100.91</td>
    <td align="right">      536.16</td>
    <td align="right">      564.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      954.93</td>
    <td align="right">      178.78</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      434.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1845.85</td>
    <td align="right">     1431.28</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      684.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      302.49</td>
    <td align="right">     1056.23</td>
    <td align="right">      417.58</td>
    <td align="right">      193.70</td>
    <td align="right">      223.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      457.12</td>
    <td align="right">      892.52</td>
    <td align="right">      479.38</td>
    <td align="right">      224.13</td>
    <td align="right">      255.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      815.77</td>
    <td align="right">      596.60</td>
    <td align="right">      706.65</td>
    <td align="right">      341.49</td>
    <td align="right">      365.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1054.22</td>
    <td align="right">      490.26</td>
    <td align="right">      794.97</td>
    <td align="right">      363.81</td>
    <td align="right">      431.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1156.93</td>
    <td align="right">      332.27</td>
    <td align="right">      798.90</td>
    <td align="right">      302.66</td>
    <td align="right">      496.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1382.90</td>
    <td align="right">      212.41</td>
    <td align="right">      840.13</td>
    <td align="right">      323.18</td>
    <td align="right">      516.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.41</td>
    <td align="right">      150.46</td>
    <td align="right">      792.45</td>
    <td align="right">      293.80</td>
    <td align="right">      498.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1340.21</td>
    <td align="right">      126.02</td>
    <td align="right">      776.51</td>
    <td align="right">      290.39</td>
    <td align="right">      486.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      952.21</td>
    <td align="right">      269.84</td>
    <td align="right">      632.68</td>
    <td align="right">      263.57</td>
    <td align="right">      369.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      711.18</td>
    <td align="right">      551.88</td>
    <td align="right">      563.61</td>
    <td align="right">      292.58</td>
    <td align="right">      271.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.72</td>
    <td align="right">      727.73</td>
    <td align="right">      449.78</td>
    <td align="right">      201.88</td>
    <td align="right">      247.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      287.02</td>
    <td align="right">      882.55</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      858.29</td>
    <td align="right">      522.12</td>
    <td align="right">      636.11</td>
    <td align="right">      271.32</td>
    <td align="right">      364.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      287.02</td>
    <td align="right">      126.02</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1382.90</td>
    <td align="right">     1056.23</td>
    <td align="right">      840.13</td>
    <td align="right">      363.81</td>
    <td align="right">      516.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.67</td>
    <td align="right">     1812.91</td>
    <td align="right">      277.68</td>
    <td align="right">        0.00</td>
    <td align="right">      277.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      127.06</td>
    <td align="right">     1462.46</td>
    <td align="right">      307.78</td>
    <td align="right">        0.00</td>
    <td align="right">      307.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.86</td>
    <td align="right">      888.43</td>
    <td align="right">      432.11</td>
    <td align="right">        0.00</td>
    <td align="right">      432.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      575.00</td>
    <td align="right">      678.80</td>
    <td align="right">      522.65</td>
    <td align="right">        2.29</td>
    <td align="right">      520.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      822.17</td>
    <td align="right">      434.57</td>
    <td align="right">      625.04</td>
    <td align="right">       19.87</td>
    <td align="right">      605.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1137.60</td>
    <td align="right">      274.44</td>
    <td align="right">      687.84</td>
    <td align="right">       45.29</td>
    <td align="right">      642.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1146.50</td>
    <td align="right">      196.85</td>
    <td align="right">      649.00</td>
    <td align="right">       31.45</td>
    <td align="right">      617.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1066.05</td>
    <td align="right">      167.59</td>
    <td align="right">      577.23</td>
    <td align="right">        6.25</td>
    <td align="right">      570.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      603.62</td>
    <td align="right">      422.34</td>
    <td align="right">      436.36</td>
    <td align="right">        0.06</td>
    <td align="right">      436.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      256.24</td>
    <td align="right">      918.50</td>
    <td align="right">      331.78</td>
    <td align="right">        0.00</td>
    <td align="right">      331.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      122.35</td>
    <td align="right">     1250.75</td>
    <td align="right">      296.93</td>
    <td align="right">        0.00</td>
    <td align="right">      296.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.88</td>
    <td align="right">     1544.91</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      520.97</td>
    <td align="right">      834.56</td>
    <td align="right">      450.87</td>
    <td align="right">        8.81</td>
    <td align="right">      442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.88</td>
    <td align="right">      167.59</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1146.50</td>
    <td align="right">     1812.91</td>
    <td align="right">      687.84</td>
    <td align="right">       45.29</td>
    <td align="right">      642.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      253.16</td>
    <td align="right">     1087.87</td>
    <td align="right">      406.54</td>
    <td align="right">      183.36</td>
    <td align="right">      223.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      463.89</td>
    <td align="right">      887.38</td>
    <td align="right">      512.52</td>
    <td align="right">      275.37</td>
    <td align="right">      237.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      691.99</td>
    <td align="right">      561.13</td>
    <td align="right">      644.87</td>
    <td align="right">      293.58</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1023.82</td>
    <td align="right">      438.16</td>
    <td align="right">      779.81</td>
    <td align="right">      355.60</td>
    <td align="right">      424.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1241.26</td>
    <td align="right">      295.30</td>
    <td align="right">      856.23</td>
    <td align="right">      362.08</td>
    <td align="right">      494.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1456.48</td>
    <td align="right">      191.17</td>
    <td align="right">      886.47</td>
    <td align="right">      371.52</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1471.63</td>
    <td align="right">      139.69</td>
    <td align="right">      864.35</td>
    <td align="right">      363.37</td>
    <td align="right">      500.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1366.00</td>
    <td align="right">      118.51</td>
    <td align="right">      790.63</td>
    <td align="right">      313.68</td>
    <td align="right">      476.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      965.71</td>
    <td align="right">      278.62</td>
    <td align="right">      649.83</td>
    <td align="right">      287.95</td>
    <td align="right">      361.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      643.23</td>
    <td align="right">      575.95</td>
    <td align="right">      554.32</td>
    <td align="right">      288.42</td>
    <td align="right">      265.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      375.17</td>
    <td align="right">      762.53</td>
    <td align="right">      443.17</td>
    <td align="right">      200.66</td>
    <td align="right">      242.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      245.03</td>
    <td align="right">      929.35</td>
    <td align="right">      383.87</td>
    <td align="right">      174.97</td>
    <td align="right">      208.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      851.80</td>
    <td align="right">      520.28</td>
    <td align="right">      648.37</td>
    <td align="right">      289.17</td>
    <td align="right">      359.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.03</td>
    <td align="right">      118.51</td>
    <td align="right">      383.87</td>
    <td align="right">      174.97</td>
    <td align="right">      208.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1471.63</td>
    <td align="right">     1087.87</td>
    <td align="right">      886.47</td>
    <td align="right">      371.52</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1674.26</td>
    <td align="right">     1519.29</td>
    <td align="right">     1485.41</td>
    <td align="right">     1035.73</td>
    <td align="right">      449.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1645.66</td>
    <td align="right">     1303.82</td>
    <td align="right">     1386.36</td>
    <td align="right">      929.41</td>
    <td align="right">      456.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1495.35</td>
    <td align="right">      889.65</td>
    <td align="right">     1246.32</td>
    <td align="right">      649.41</td>
    <td align="right">      596.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1149.87</td>
    <td align="right">      697.22</td>
    <td align="right">      933.26</td>
    <td align="right">      303.58</td>
    <td align="right">      629.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      998.08</td>
    <td align="right">      454.75</td>
    <td align="right">      754.00</td>
    <td align="right">       87.38</td>
    <td align="right">      666.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1146.41</td>
    <td align="right">      292.87</td>
    <td align="right">      697.14</td>
    <td align="right">       38.53</td>
    <td align="right">      658.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1209.51</td>
    <td align="right">      207.04</td>
    <td align="right">      704.82</td>
    <td align="right">       52.31</td>
    <td align="right">      652.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.46</td>
    <td align="right">      180.05</td>
    <td align="right">      841.56</td>
    <td align="right">      156.99</td>
    <td align="right">      684.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1334.98</td>
    <td align="right">      434.55</td>
    <td align="right">      925.53</td>
    <td align="right">      344.09</td>
    <td align="right">      581.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1805.76</td>
    <td align="right">      900.12</td>
    <td align="right">     1342.20</td>
    <td align="right">      869.51</td>
    <td align="right">      472.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1828.02</td>
    <td align="right">     1158.22</td>
    <td align="right">     1444.26</td>
    <td align="right">      958.51</td>
    <td align="right">      485.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1742.79</td>
    <td align="right">     1358.23</td>
    <td align="right">     1464.15</td>
    <td align="right">     1030.13</td>
    <td align="right">      434.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1453.84</td>
    <td align="right">      780.21</td>
    <td align="right">     1100.87</td>
    <td align="right">      536.14</td>
    <td align="right">      564.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      998.08</td>
    <td align="right">      180.05</td>
    <td align="right">      697.14</td>
    <td align="right">       38.53</td>
    <td align="right">      434.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1828.02</td>
    <td align="right">     1519.29</td>
    <td align="right">     1485.41</td>
    <td align="right">     1035.73</td>
    <td align="right">      684.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.48</td>
    <td align="right">     1129.91</td>
    <td align="right">      417.58</td>
    <td align="right">      193.70</td>
    <td align="right">      223.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      463.12</td>
    <td align="right">      937.76</td>
    <td align="right">      479.38</td>
    <td align="right">      224.13</td>
    <td align="right">      255.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      835.46</td>
    <td align="right">      606.67</td>
    <td align="right">      706.64</td>
    <td align="right">      341.49</td>
    <td align="right">      365.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1084.16</td>
    <td align="right">      479.24</td>
    <td align="right">      794.96</td>
    <td align="right">      363.80</td>
    <td align="right">      431.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1181.53</td>
    <td align="right">      322.46</td>
    <td align="right">      798.89</td>
    <td align="right">      302.66</td>
    <td align="right">      496.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1400.47</td>
    <td align="right">      211.16</td>
    <td align="right">      840.12</td>
    <td align="right">      323.17</td>
    <td align="right">      516.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1364.95</td>
    <td align="right">      149.89</td>
    <td align="right">      792.44</td>
    <td align="right">      293.80</td>
    <td align="right">      498.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1349.26</td>
    <td align="right">      130.39</td>
    <td align="right">      776.50</td>
    <td align="right">      290.39</td>
    <td align="right">      486.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      951.99</td>
    <td align="right">      295.87</td>
    <td align="right">      632.68</td>
    <td align="right">      263.56</td>
    <td align="right">      369.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      703.47</td>
    <td align="right">      623.81</td>
    <td align="right">      563.60</td>
    <td align="right">      292.57</td>
    <td align="right">      271.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.89</td>
    <td align="right">      826.90</td>
    <td align="right">      449.78</td>
    <td align="right">      201.88</td>
    <td align="right">      247.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      278.97</td>
    <td align="right">      988.22</td>
    <td align="right">      371.06</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      865.59</td>
    <td align="right">      556.56</td>
    <td align="right">      636.10</td>
    <td align="right">      271.32</td>
    <td align="right">      364.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      278.97</td>
    <td align="right">      130.39</td>
    <td align="right">      371.06</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1400.47</td>
    <td align="right">     1129.91</td>
    <td align="right">      840.12</td>
    <td align="right">      363.80</td>
    <td align="right">      516.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.34</td>
    <td align="right">     1818.95</td>
    <td align="right">      277.69</td>
    <td align="right">        0.00</td>
    <td align="right">      277.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      115.57</td>
    <td align="right">     1496.65</td>
    <td align="right">      307.79</td>
    <td align="right">        0.00</td>
    <td align="right">      307.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.53</td>
    <td align="right">      960.59</td>
    <td align="right">      432.12</td>
    <td align="right">        0.00</td>
    <td align="right">      432.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      520.62</td>
    <td align="right">      755.73</td>
    <td align="right">      522.66</td>
    <td align="right">        2.29</td>
    <td align="right">      520.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      781.42</td>
    <td align="right">      481.53</td>
    <td align="right">      625.05</td>
    <td align="right">       19.87</td>
    <td align="right">      605.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1117.70</td>
    <td align="right">      293.05</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1131.93</td>
    <td align="right">      209.14</td>
    <td align="right">      649.01</td>
    <td align="right">       31.45</td>
    <td align="right">      617.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1060.35</td>
    <td align="right">      173.70</td>
    <td align="right">      577.24</td>
    <td align="right">        6.25</td>
    <td align="right">      570.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      605.03</td>
    <td align="right">      412.39</td>
    <td align="right">      436.37</td>
    <td align="right">        0.06</td>
    <td align="right">      436.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      259.79</td>
    <td align="right">      887.08</td>
    <td align="right">      331.79</td>
    <td align="right">        0.00</td>
    <td align="right">      331.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      127.81</td>
    <td align="right">     1208.54</td>
    <td align="right">      296.94</td>
    <td align="right">        0.00</td>
    <td align="right">      296.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.65</td>
    <td align="right">     1508.97</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      506.20</td>
    <td align="right">      847.22</td>
    <td align="right">      450.88</td>
    <td align="right">        8.81</td>
    <td align="right">      442.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.65</td>
    <td align="right">      173.70</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">      256.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1131.93</td>
    <td align="right">     1818.95</td>
    <td align="right">      687.85</td>
    <td align="right">       45.29</td>
    <td align="right">      642.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      247.58</td>
    <td align="right">     1083.02</td>
    <td align="right">      406.55</td>
    <td align="right">      183.36</td>
    <td align="right">      223.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.29</td>
    <td align="right">      897.83</td>
    <td align="right">      512.53</td>
    <td align="right">      275.37</td>
    <td align="right">      237.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      662.24</td>
    <td align="right">      589.36</td>
    <td align="right">      644.88</td>
    <td align="right">      293.59</td>
    <td align="right">      351.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      989.07</td>
    <td align="right">      470.39</td>
    <td align="right">      779.82</td>
    <td align="right">      355.60</td>
    <td align="right">      424.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1213.85</td>
    <td align="right">      314.56</td>
    <td align="right">      856.24</td>
    <td align="right">      362.08</td>
    <td align="right">      494.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1440.38</td>
    <td align="right">      197.22</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1459.34</td>
    <td align="right">      142.32</td>
    <td align="right">      864.36</td>
    <td align="right">      363.38</td>
    <td align="right">      500.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1358.55</td>
    <td align="right">      117.37</td>
    <td align="right">      790.64</td>
    <td align="right">      313.68</td>
    <td align="right">      476.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      962.37</td>
    <td align="right">      267.01</td>
    <td align="right">      649.84</td>
    <td align="right">      287.96</td>
    <td align="right">      361.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.87</td>
    <td align="right">      547.76</td>
    <td align="right">      554.33</td>
    <td align="right">      288.43</td>
    <td align="right">      265.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      378.64</td>
    <td align="right">      726.22</td>
    <td align="right">      443.17</td>
    <td align="right">      200.66</td>
    <td align="right">      242.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      243.82</td>
    <td align="right">      899.01</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      839.45</td>
    <td align="right">      519.07</td>
    <td align="right">      648.38</td>
    <td align="right">      289.17</td>
    <td align="right">      359.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      243.82</td>
    <td align="right">      117.37</td>
    <td align="right">      383.87</td>
    <td align="right">      174.98</td>
    <td align="right">      208.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1459.34</td>
    <td align="right">     1083.02</td>
    <td align="right">      886.48</td>
    <td align="right">      371.53</td>
    <td align="right">      514.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1634.33</td>
    <td align="right">     1521.46</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      449.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1605.56</td>
    <td align="right">     1322.37</td>
    <td align="right">     1386.41</td>
    <td align="right">      929.45</td>
    <td align="right">      456.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1444.12</td>
    <td align="right">      936.25</td>
    <td align="right">     1246.37</td>
    <td align="right">      649.43</td>
    <td align="right">      596.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1094.61</td>
    <td align="right">      768.76</td>
    <td align="right">      933.29</td>
    <td align="right">      303.59</td>
    <td align="right">      629.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      957.48</td>
    <td align="right">      505.92</td>
    <td align="right">      754.02</td>
    <td align="right">       87.38</td>
    <td align="right">      666.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1128.84</td>
    <td align="right">      314.75</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      658.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1198.84</td>
    <td align="right">      220.13</td>
    <td align="right">      704.84</td>
    <td align="right">       52.31</td>
    <td align="right">      652.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.63</td>
    <td align="right">      181.92</td>
    <td align="right">      841.58</td>
    <td align="right">      157.00</td>
    <td align="right">      684.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1336.06</td>
    <td align="right">      419.99</td>
    <td align="right">      925.56</td>
    <td align="right">      344.10</td>
    <td align="right">      581.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1799.63</td>
    <td align="right">      858.22</td>
    <td align="right">     1342.25</td>
    <td align="right">      869.54</td>
    <td align="right">      472.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1820.20</td>
    <td align="right">     1103.80</td>
    <td align="right">     1444.31</td>
    <td align="right">      958.55</td>
    <td align="right">      485.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1723.89</td>
    <td align="right">     1309.99</td>
    <td align="right">     1464.21</td>
    <td align="right">     1030.17</td>
    <td align="right">      434.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1430.02</td>
    <td align="right">      785.74</td>
    <td align="right">     1100.91</td>
    <td align="right">      536.16</td>
    <td align="right">      564.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      957.48</td>
    <td align="right">      181.92</td>
    <td align="right">      697.16</td>
    <td align="right">       38.53</td>
    <td align="right">      434.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1820.20</td>
    <td align="right">     1521.46</td>
    <td align="right">     1485.47</td>
    <td align="right">     1035.77</td>
    <td align="right">      684.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      294.71</td>
    <td align="right">     1124.46</td>
    <td align="right">      417.58</td>
    <td align="right">      193.70</td>
    <td align="right">      223.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.47</td>
    <td align="right">      948.67</td>
    <td align="right">      479.38</td>
    <td align="right">      224.13</td>
    <td align="right">      255.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      809.56</td>
    <td align="right">      633.24</td>
    <td align="right">      706.65</td>
    <td align="right">      341.49</td>
    <td align="right">      365.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1052.60</td>
    <td align="right">      511.36</td>
    <td align="right">      794.97</td>
    <td align="right">      363.81</td>
    <td align="right">      431.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1159.59</td>
    <td align="right">      342.56</td>
    <td align="right">      798.90</td>
    <td align="right">      302.66</td>
    <td align="right">      496.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1388.41</td>
    <td align="right">      217.41</td>
    <td align="right">      840.13</td>
    <td align="right">      323.18</td>
    <td align="right">      516.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1356.61</td>
    <td align="right">      152.94</td>
    <td align="right">      792.45</td>
    <td align="right">      293.80</td>
    <td align="right">      498.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1345.82</td>
    <td align="right">      128.43</td>
    <td align="right">      776.51</td>
    <td align="right">      290.39</td>
    <td align="right">      486.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      952.10</td>
    <td align="right">      283.12</td>
    <td align="right">      632.68</td>
    <td align="right">      263.57</td>
    <td align="right">      369.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.01</td>
    <td align="right">      592.12</td>
    <td align="right">      563.61</td>
    <td align="right">      292.58</td>
    <td align="right">      271.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.86</td>
    <td align="right">      786.70</td>
    <td align="right">      449.78</td>
    <td align="right">      201.88</td>
    <td align="right">      247.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.92</td>
    <td align="right">      956.31</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      855.78</td>
    <td align="right">      554.39</td>
    <td align="right">      636.11</td>
    <td align="right">      271.32</td>
    <td align="right">      364.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      277.92</td>
    <td align="right">      128.43</td>
    <td align="right">      371.07</td>
    <td align="right">      162.30</td>
    <td align="right">      208.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1388.41</td>
    <td align="right">     1124.46</td>
    <td align="right">      840.13</td>
    <td align="right">      363.81</td>
    <td align="right">      516.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107044E+09</td>
    <td align="right">0.457633E+10</td>
    <td align="right">0.743761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296542E+09</td>
    <td align="right">0.340526E+10</td>
    <td align="right">0.744607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720654E+09</td>
    <td align="right">0.241839E+10</td>
    <td align="right">0.115739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135935E+10</td>
    <td align="right">0.187600E+10</td>
    <td align="right">0.135474E+10</td>
    <td align="right">  5940318.83</td>
    <td align="right">0.134880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208506E+10</td>
    <td align="right">0.124990E+10</td>
    <td align="right">0.167413E+10</td>
    <td align="right"> 53220289.73</td>
    <td align="right">0.162091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287881E+10</td>
    <td align="right">0.744083E+09</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300413E+10</td>
    <td align="right">0.552906E+09</td>
    <td align="right">0.173831E+10</td>
    <td align="right"> 84235984.25</td>
    <td align="right">0.165407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281642E+10</td>
    <td align="right">0.456349E+09</td>
    <td align="right">0.154608E+10</td>
    <td align="right"> 16733613.86</td>
    <td align="right">0.152934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157114E+10</td>
    <td align="right">0.101447E+10</td>
    <td align="right">0.113106E+10</td>
    <td align="right">   155008.64</td>
    <td align="right">0.113091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.724158E+09</td>
    <td align="right">0.220472E+10</td>
    <td align="right">0.888654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.377104E+09</td>
    <td align="right">0.288516E+10</td>
    <td align="right">0.769659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108249E+09</td>
    <td align="right">0.372064E+10</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160487E+11</td>
    <td align="right">0.251042E+11</td>
    <td align="right">0.142189E+11</td>
    <td align="right">0.277689E+09</td>
    <td align="right">0.139412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107044E+09</td>
    <td align="right">0.456349E+09</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300413E+10</td>
    <td align="right">0.457633E+10</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.697166E+09</td>
    <td align="right">0.272681E+10</td>
    <td align="right">0.108889E+10</td>
    <td align="right">0.491123E+09</td>
    <td align="right">0.597769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112213E+10</td>
    <td align="right">0.204497E+10</td>
    <td align="right">0.123992E+10</td>
    <td align="right">0.666186E+09</td>
    <td align="right">0.573734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181131E+10</td>
    <td align="right">0.149109E+10</td>
    <td align="right">0.172725E+10</td>
    <td align="right">0.786350E+09</td>
    <td align="right">0.940897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258109E+10</td>
    <td align="right">0.117543E+10</td>
    <td align="right">0.202130E+10</td>
    <td align="right">0.921721E+09</td>
    <td align="right">0.109958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325550E+10</td>
    <td align="right">0.821635E+09</td>
    <td align="right">0.229336E+10</td>
    <td align="right">0.969803E+09</td>
    <td align="right">0.132355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373043E+10</td>
    <td align="right">0.502237E+09</td>
    <td align="right">0.229777E+10</td>
    <td align="right">0.963007E+09</td>
    <td align="right">0.133476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390074E+10</td>
    <td align="right">0.376106E+09</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363392E+10</td>
    <td align="right">0.308377E+09</td>
    <td align="right">0.211765E+10</td>
    <td align="right">0.840166E+09</td>
    <td align="right">0.127748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250534E+10</td>
    <td align="right">0.660505E+09</td>
    <td align="right">0.168439E+10</td>
    <td align="right">0.746382E+09</td>
    <td align="right">0.938003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175632E+10</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.148471E+10</td>
    <td align="right">0.772531E+09</td>
    <td align="right">0.712176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104095E+10</td>
    <td align="right">0.173741E+10</td>
    <td align="right">0.114870E+10</td>
    <td align="right">0.520109E+09</td>
    <td align="right">0.628596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.698045E+09</td>
    <td align="right">0.221367E+10</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267329E+11</td>
    <td align="right">0.154300E+11</td>
    <td align="right">0.204472E+11</td>
    <td align="right">0.911931E+10</td>
    <td align="right">0.113279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.697166E+09</td>
    <td align="right">0.308377E+09</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390074E+10</td>
    <td align="right">0.272681E+10</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444776E+10</td>
    <td align="right">0.383353E+10</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.120447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393036E+10</td>
    <td align="right">0.301555E+10</td>
    <td align="right">0.335401E+10</td>
    <td align="right">0.224853E+10</td>
    <td align="right">0.110548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390077E+10</td>
    <td align="right">0.237258E+10</td>
    <td align="right">0.333828E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.159883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284771E+10</td>
    <td align="right">0.191489E+10</td>
    <td align="right">0.241909E+10</td>
    <td align="right">0.786917E+09</td>
    <td align="right">0.163217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255769E+10</td>
    <td align="right">0.131658E+10</td>
    <td align="right">0.201958E+10</td>
    <td align="right">0.234042E+09</td>
    <td align="right">0.178554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290838E+10</td>
    <td align="right">0.799333E+09</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.170718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318590E+10</td>
    <td align="right">0.582106E+09</td>
    <td align="right">0.188783E+10</td>
    <td align="right">0.140109E+09</td>
    <td align="right">0.174772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378961E+10</td>
    <td align="right">0.478833E+09</td>
    <td align="right">0.225410E+10</td>
    <td align="right">0.420509E+09</td>
    <td align="right">0.183359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346559E+10</td>
    <td align="right">0.103908E+10</td>
    <td align="right">0.239906E+10</td>
    <td align="right">0.891906E+09</td>
    <td align="right">0.150715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484977E+10</td>
    <td align="right">0.215465E+10</td>
    <td align="right">0.359509E+10</td>
    <td align="right">0.232898E+10</td>
    <td align="right">0.126611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478446E+10</td>
    <td align="right">0.265882E+10</td>
    <td align="right">0.374366E+10</td>
    <td align="right">0.248456E+10</td>
    <td align="right">0.125910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.469080E+10</td>
    <td align="right">0.325180E+10</td>
    <td align="right">0.392173E+10</td>
    <td align="right">0.275920E+10</td>
    <td align="right">0.116253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.453588E+11</td>
    <td align="right">0.234178E+11</td>
    <td align="right">0.347181E+11</td>
    <td align="right">0.169083E+11</td>
    <td align="right">0.178099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255769E+10</td>
    <td align="right">0.478833E+09</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.110548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.484977E+10</td>
    <td align="right">0.383353E+10</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.183359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.810199E+09</td>
    <td align="right">0.282902E+10</td>
    <td align="right">0.111846E+10</td>
    <td align="right">0.518802E+09</td>
    <td align="right">0.599653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110587E+10</td>
    <td align="right">0.215919E+10</td>
    <td align="right">0.115972E+10</td>
    <td align="right">0.542225E+09</td>
    <td align="right">0.617499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218496E+10</td>
    <td align="right">0.159794E+10</td>
    <td align="right">0.189269E+10</td>
    <td align="right">0.914657E+09</td>
    <td align="right">0.978032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273254E+10</td>
    <td align="right">0.127076E+10</td>
    <td align="right">0.206057E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.111758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309873E+10</td>
    <td align="right">0.889945E+09</td>
    <td align="right">0.213976E+10</td>
    <td align="right">0.810645E+09</td>
    <td align="right">0.132912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358447E+10</td>
    <td align="right">0.550561E+09</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.837673E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361693E+10</td>
    <td align="right">0.402986E+09</td>
    <td align="right">0.212249E+10</td>
    <td align="right">0.786916E+09</td>
    <td align="right">0.133557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.358961E+10</td>
    <td align="right">0.337527E+09</td>
    <td align="right">0.207981E+10</td>
    <td align="right">0.777786E+09</td>
    <td align="right">0.130203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246813E+10</td>
    <td align="right">0.699428E+09</td>
    <td align="right">0.163992E+10</td>
    <td align="right">0.683170E+09</td>
    <td align="right">0.956748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190482E+10</td>
    <td align="right">0.147816E+10</td>
    <td align="right">0.150957E+10</td>
    <td align="right">0.783639E+09</td>
    <td align="right">0.725931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120197E+10</td>
    <td align="right">0.188628E+10</td>
    <td align="right">0.116584E+10</td>
    <td align="right">0.523270E+09</td>
    <td align="right">0.642569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.768759E+09</td>
    <td align="right">0.236383E+10</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270670E+11</td>
    <td align="right">0.164656E+11</td>
    <td align="right">0.200603E+11</td>
    <td align="right">0.855647E+10</td>
    <td align="right">0.115038E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.768759E+09</td>
    <td align="right">0.337527E+09</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361693E+10</td>
    <td align="right">0.282902E+10</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100895E+09</td>
    <td align="right">0.485570E+10</td>
    <td align="right">0.743746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743746E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.307390E+09</td>
    <td align="right">0.353798E+10</td>
    <td align="right">0.744592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.795119E+09</td>
    <td align="right">0.237956E+10</td>
    <td align="right">0.115737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149039E+10</td>
    <td align="right">0.175945E+10</td>
    <td align="right">0.135472E+10</td>
    <td align="right">  5940144.22</td>
    <td align="right">0.134878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220211E+10</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.167410E+10</td>
    <td align="right"> 53218725.44</td>
    <td align="right">0.162088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294866E+10</td>
    <td align="right">0.711352E+09</td>
    <td align="right">0.178288E+10</td>
    <td align="right">0.117401E+09</td>
    <td align="right">0.166548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307078E+10</td>
    <td align="right">0.527242E+09</td>
    <td align="right">0.173827E+10</td>
    <td align="right"> 84233508.32</td>
    <td align="right">0.165404E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.285530E+10</td>
    <td align="right">0.448862E+09</td>
    <td align="right">0.154604E+10</td>
    <td align="right"> 16733122.01</td>
    <td align="right">0.152931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156459E+10</td>
    <td align="right">0.109470E+10</td>
    <td align="right">0.113104E+10</td>
    <td align="right">   155004.09</td>
    <td align="right">0.113089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686307E+09</td>
    <td align="right">0.246011E+10</td>
    <td align="right">0.888637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.317135E+09</td>
    <td align="right">0.324195E+10</td>
    <td align="right">0.769643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 90747164.05</td>
    <td align="right">0.413788E+10</td>
    <td align="right">0.687538E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687538E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164294E+11</td>
    <td align="right">0.263187E+11</td>
    <td align="right">0.142186E+11</td>
    <td align="right">0.277681E+09</td>
    <td align="right">0.139409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 90747164.05</td>
    <td align="right">0.448862E+09</td>
    <td align="right">0.687538E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687538E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307078E+10</td>
    <td align="right">0.485570E+10</td>
    <td align="right">0.178288E+10</td>
    <td align="right">0.117401E+09</td>
    <td align="right">0.166548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.678071E+09</td>
    <td align="right">0.291375E+10</td>
    <td align="right">0.108887E+10</td>
    <td align="right">0.491113E+09</td>
    <td align="right">0.597761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112224E+10</td>
    <td align="right">0.214676E+10</td>
    <td align="right">0.123990E+10</td>
    <td align="right">0.666173E+09</td>
    <td align="right">0.573727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185341E+10</td>
    <td align="right">0.150294E+10</td>
    <td align="right">0.172722E+10</td>
    <td align="right">0.786334E+09</td>
    <td align="right">0.940886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265374E+10</td>
    <td align="right">0.113572E+10</td>
    <td align="right">0.202127E+10</td>
    <td align="right">0.921703E+09</td>
    <td align="right">0.109957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332459E+10</td>
    <td align="right">0.790920E+09</td>
    <td align="right">0.229332E+10</td>
    <td align="right">0.969784E+09</td>
    <td align="right">0.132354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.377520E+10</td>
    <td align="right">0.495513E+09</td>
    <td align="right">0.229773E+10</td>
    <td align="right">0.962989E+09</td>
    <td align="right">0.133474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394161E+10</td>
    <td align="right">0.374138E+09</td>
    <td align="right">0.231508E+10</td>
    <td align="right">0.973252E+09</td>
    <td align="right">0.134182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.365869E+10</td>
    <td align="right">0.317405E+09</td>
    <td align="right">0.211762E+10</td>
    <td align="right">0.840150E+09</td>
    <td align="right">0.127747E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250313E+10</td>
    <td align="right">0.722187E+09</td>
    <td align="right">0.168436E+10</td>
    <td align="right">0.746367E+09</td>
    <td align="right">0.937992E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172283E+10</td>
    <td align="right">0.154261E+10</td>
    <td align="right">0.148468E+10</td>
    <td align="right">0.772516E+09</td>
    <td align="right">0.712168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972447E+09</td>
    <td align="right">0.197649E+10</td>
    <td align="right">0.114869E+10</td>
    <td align="right">0.520098E+09</td>
    <td align="right">0.628588E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.656294E+09</td>
    <td align="right">0.248917E+10</td>
    <td align="right">0.102815E+10</td>
    <td align="right">0.468651E+09</td>
    <td align="right">0.559499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268623E+11</td>
    <td align="right">0.164076E+11</td>
    <td align="right">0.204469E+11</td>
    <td align="right">0.911913E+10</td>
    <td align="right">0.113278E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656294E+09</td>
    <td align="right">0.317405E+09</td>
    <td align="right">0.102815E+10</td>
    <td align="right">0.468651E+09</td>
    <td align="right">0.559499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394161E+10</td>
    <td align="right">0.291375E+10</td>
    <td align="right">0.231508E+10</td>
    <td align="right">0.973252E+09</td>
    <td align="right">0.134182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.448435E+10</td>
    <td align="right">0.406926E+10</td>
    <td align="right">0.397852E+10</td>
    <td align="right">0.277409E+10</td>
    <td align="right">0.120443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.398119E+10</td>
    <td align="right">0.315420E+10</td>
    <td align="right">0.335388E+10</td>
    <td align="right">0.224843E+10</td>
    <td align="right">0.110545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400514E+10</td>
    <td align="right">0.238285E+10</td>
    <td align="right">0.333815E+10</td>
    <td align="right">0.173937E+10</td>
    <td align="right">0.159878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.298046E+10</td>
    <td align="right">0.180721E+10</td>
    <td align="right">0.241901E+10</td>
    <td align="right">0.786885E+09</td>
    <td align="right">0.163213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267325E+10</td>
    <td align="right">0.121800E+10</td>
    <td align="right">0.201952E+10</td>
    <td align="right">0.234032E+09</td>
    <td align="right">0.178549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297150E+10</td>
    <td align="right">0.759111E+09</td>
    <td align="right">0.180699E+10</td>
    <td align="right"> 99863181.35</td>
    <td align="right">0.170713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323956E+10</td>
    <td align="right">0.554530E+09</td>
    <td align="right">0.188778E+10</td>
    <td align="right">0.140103E+09</td>
    <td align="right">0.174767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380992E+10</td>
    <td align="right">0.482253E+09</td>
    <td align="right">0.225402E+10</td>
    <td align="right">0.420492E+09</td>
    <td align="right">0.183353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346026E+10</td>
    <td align="right">0.112636E+10</td>
    <td align="right">0.239897E+10</td>
    <td align="right">0.891869E+09</td>
    <td align="right">0.150710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.241089E+10</td>
    <td align="right">0.359496E+10</td>
    <td align="right">0.232888E+10</td>
    <td align="right">0.126607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473824E+10</td>
    <td align="right">0.300211E+10</td>
    <td align="right">0.374352E+10</td>
    <td align="right">0.248446E+10</td>
    <td align="right">0.125906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466790E+10</td>
    <td align="right">0.363789E+10</td>
    <td align="right">0.392158E+10</td>
    <td align="right">0.275909E+10</td>
    <td align="right">0.116249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.458483E+11</td>
    <td align="right">0.246046E+11</td>
    <td align="right">0.347169E+11</td>
    <td align="right">0.169076E+11</td>
    <td align="right">0.178093E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267325E+10</td>
    <td align="right">0.482253E+09</td>
    <td align="right">0.180699E+10</td>
    <td align="right"> 99863181.35</td>
    <td align="right">0.110545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483655E+10</td>
    <td align="right">0.406926E+10</td>
    <td align="right">0.397852E+10</td>
    <td align="right">0.277409E+10</td>
    <td align="right">0.183353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.807479E+09</td>
    <td align="right">0.302636E+10</td>
    <td align="right">0.111844E+10</td>
    <td align="right">0.518794E+09</td>
    <td align="right">0.599647E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112038E+10</td>
    <td align="right">0.226864E+10</td>
    <td align="right">0.115971E+10</td>
    <td align="right">0.542216E+09</td>
    <td align="right">0.617493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223769E+10</td>
    <td align="right">0.162491E+10</td>
    <td align="right">0.189266E+10</td>
    <td align="right">0.914642E+09</td>
    <td align="right">0.978022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281015E+10</td>
    <td align="right">0.124219E+10</td>
    <td align="right">0.206054E+10</td>
    <td align="right">0.942973E+09</td>
    <td align="right">0.111757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.316460E+10</td>
    <td align="right">0.863687E+09</td>
    <td align="right">0.213974E+10</td>
    <td align="right">0.810632E+09</td>
    <td align="right">0.132910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363001E+10</td>
    <td align="right">0.547326E+09</td>
    <td align="right">0.217759E+10</td>
    <td align="right">0.837659E+09</td>
    <td align="right">0.133993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.365589E+10</td>
    <td align="right">0.401476E+09</td>
    <td align="right">0.212246E+10</td>
    <td align="right">0.786903E+09</td>
    <td align="right">0.133556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361386E+10</td>
    <td align="right">0.349241E+09</td>
    <td align="right">0.207978E+10</td>
    <td align="right">0.777773E+09</td>
    <td align="right">0.130201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246757E+10</td>
    <td align="right">0.766887E+09</td>
    <td align="right">0.163990E+10</td>
    <td align="right">0.683159E+09</td>
    <td align="right">0.956738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188418E+10</td>
    <td align="right">0.167081E+10</td>
    <td align="right">0.150955E+10</td>
    <td align="right">0.783626E+09</td>
    <td align="right">0.725924E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115834E+10</td>
    <td align="right">0.214331E+10</td>
    <td align="right">0.116582E+10</td>
    <td align="right">0.523261E+09</td>
    <td align="right">0.642562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.747190E+09</td>
    <td align="right">0.264686E+10</td>
    <td align="right">0.993855E+09</td>
    <td align="right">0.434695E+09</td>
    <td align="right">0.559160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272973E+11</td>
    <td align="right">0.175517E+11</td>
    <td align="right">0.200601E+11</td>
    <td align="right">0.855633E+10</td>
    <td align="right">0.115037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.747190E+09</td>
    <td align="right">0.349241E+09</td>
    <td align="right">0.993855E+09</td>
    <td align="right">0.434695E+09</td>
    <td align="right">0.559160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.365589E+10</td>
    <td align="right">0.302636E+10</td>
    <td align="right">0.217759E+10</td>
    <td align="right">0.942973E+09</td>
    <td align="right">0.133993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 94659061.18</td>
    <td align="right">0.487186E+10</td>
    <td align="right">0.743761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.279598E+09</td>
    <td align="right">0.362071E+10</td>
    <td align="right">0.744607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.744607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.692454E+09</td>
    <td align="right">0.257285E+10</td>
    <td align="right">0.115739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134945E+10</td>
    <td align="right">0.195886E+10</td>
    <td align="right">0.135474E+10</td>
    <td align="right">  5940318.83</td>
    <td align="right">0.134880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209296E+10</td>
    <td align="right">0.128974E+10</td>
    <td align="right">0.167413E+10</td>
    <td align="right"> 53220289.73</td>
    <td align="right">0.162091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289708E+10</td>
    <td align="right">0.759593E+09</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303177E+10</td>
    <td align="right">0.560152E+09</td>
    <td align="right">0.173831E+10</td>
    <td align="right"> 84235984.25</td>
    <td align="right">0.165407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.284005E+10</td>
    <td align="right">0.465239E+09</td>
    <td align="right">0.154608E+10</td>
    <td align="right"> 16733613.86</td>
    <td align="right">0.152934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156824E+10</td>
    <td align="right">0.106892E+10</td>
    <td align="right">0.113106E+10</td>
    <td align="right">   155008.64</td>
    <td align="right">0.113091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.695826E+09</td>
    <td align="right">0.237595E+10</td>
    <td align="right">0.888654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888654E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331285E+09</td>
    <td align="right">0.313253E+10</td>
    <td align="right">0.769659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.769659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 90138781.13</td>
    <td align="right">0.404162E+10</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159635E+11</td>
    <td align="right">0.267180E+11</td>
    <td align="right">0.142189E+11</td>
    <td align="right">0.277689E+09</td>
    <td align="right">0.139412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 90138781.13</td>
    <td align="right">0.465239E+09</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303177E+10</td>
    <td align="right">0.487186E+10</td>
    <td align="right">0.178292E+10</td>
    <td align="right">0.117404E+09</td>
    <td align="right">0.166552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.663116E+09</td>
    <td align="right">0.290075E+10</td>
    <td align="right">0.108889E+10</td>
    <td align="right">0.491123E+09</td>
    <td align="right">0.597769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108935E+10</td>
    <td align="right">0.217203E+10</td>
    <td align="right">0.123992E+10</td>
    <td align="right">0.666186E+09</td>
    <td align="right">0.573734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177373E+10</td>
    <td align="right">0.157854E+10</td>
    <td align="right">0.172725E+10</td>
    <td align="right">0.786350E+09</td>
    <td align="right">0.940897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256367E+10</td>
    <td align="right">0.121925E+10</td>
    <td align="right">0.202130E+10</td>
    <td align="right">0.921721E+09</td>
    <td align="right">0.109958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325118E+10</td>
    <td align="right">0.842505E+09</td>
    <td align="right">0.229336E+10</td>
    <td align="right">0.969803E+09</td>
    <td align="right">0.132355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373347E+10</td>
    <td align="right">0.511182E+09</td>
    <td align="right">0.229777E+10</td>
    <td align="right">0.963007E+09</td>
    <td align="right">0.133476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390869E+10</td>
    <td align="right">0.381202E+09</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363873E+10</td>
    <td align="right">0.314368E+09</td>
    <td align="right">0.211765E+10</td>
    <td align="right">0.840166E+09</td>
    <td align="right">0.127748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.249447E+10</td>
    <td align="right">0.692101E+09</td>
    <td align="right">0.168439E+10</td>
    <td align="right">0.746382E+09</td>
    <td align="right">0.938003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172187E+10</td>
    <td align="right">0.146713E+10</td>
    <td align="right">0.148471E+10</td>
    <td align="right">0.772531E+09</td>
    <td align="right">0.712176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.981428E+09</td>
    <td align="right">0.188235E+10</td>
    <td align="right">0.114870E+10</td>
    <td align="right">0.520109E+09</td>
    <td align="right">0.628596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.653061E+09</td>
    <td align="right">0.240792E+10</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264728E+11</td>
    <td align="right">0.163693E+11</td>
    <td align="right">0.204472E+11</td>
    <td align="right">0.911931E+10</td>
    <td align="right">0.113279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.653061E+09</td>
    <td align="right">0.314368E+09</td>
    <td align="right">0.102817E+10</td>
    <td align="right">0.468660E+09</td>
    <td align="right">0.559506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390869E+10</td>
    <td align="right">0.290075E+10</td>
    <td align="right">0.231511E+10</td>
    <td align="right">0.973271E+09</td>
    <td align="right">0.134184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437740E+10</td>
    <td align="right">0.407508E+10</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.120447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388418E+10</td>
    <td align="right">0.319907E+10</td>
    <td align="right">0.335401E+10</td>
    <td align="right">0.224853E+10</td>
    <td align="right">0.110548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.386793E+10</td>
    <td align="right">0.250764E+10</td>
    <td align="right">0.333828E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.159883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283723E+10</td>
    <td align="right">0.199263E+10</td>
    <td align="right">0.241909E+10</td>
    <td align="right">0.786917E+09</td>
    <td align="right">0.163217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256450E+10</td>
    <td align="right">0.135506E+10</td>
    <td align="right">0.201958E+10</td>
    <td align="right">0.234042E+09</td>
    <td align="right">0.178554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.292596E+10</td>
    <td align="right">0.815824E+09</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.170718E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321097E+10</td>
    <td align="right">0.589600E+09</td>
    <td align="right">0.188783E+10</td>
    <td align="right">0.140109E+09</td>
    <td align="right">0.174772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381036E+10</td>
    <td align="right">0.487259E+09</td>
    <td align="right">0.225410E+10</td>
    <td align="right">0.420509E+09</td>
    <td align="right">0.183359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346306E+10</td>
    <td align="right">0.108861E+10</td>
    <td align="right">0.239906E+10</td>
    <td align="right">0.891906E+09</td>
    <td align="right">0.150715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482014E+10</td>
    <td align="right">0.229866E+10</td>
    <td align="right">0.359509E+10</td>
    <td align="right">0.232898E+10</td>
    <td align="right">0.126611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.471795E+10</td>
    <td align="right">0.286105E+10</td>
    <td align="right">0.374366E+10</td>
    <td align="right">0.248456E+10</td>
    <td align="right">0.125910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461727E+10</td>
    <td align="right">0.350867E+10</td>
    <td align="right">0.392173E+10</td>
    <td align="right">0.275920E+10</td>
    <td align="right">0.116253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.450970E+11</td>
    <td align="right">0.247792E+11</td>
    <td align="right">0.347181E+11</td>
    <td align="right">0.169083E+11</td>
    <td align="right">0.178099E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256450E+10</td>
    <td align="right">0.487259E+09</td>
    <td align="right">0.180705E+10</td>
    <td align="right"> 99867325.58</td>
    <td align="right">0.110548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.482014E+10</td>
    <td align="right">0.407508E+10</td>
    <td align="right">0.397867E+10</td>
    <td align="right">0.277420E+10</td>
    <td align="right">0.183359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.789351E+09</td>
    <td align="right">0.301175E+10</td>
    <td align="right">0.111846E+10</td>
    <td align="right">0.518802E+09</td>
    <td align="right">0.599653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108977E+10</td>
    <td align="right">0.229503E+10</td>
    <td align="right">0.115972E+10</td>
    <td align="right">0.542225E+09</td>
    <td align="right">0.617499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216832E+10</td>
    <td align="right">0.169606E+10</td>
    <td align="right">0.189269E+10</td>
    <td align="right">0.914657E+09</td>
    <td align="right">0.978032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272835E+10</td>
    <td align="right">0.132546E+10</td>
    <td align="right">0.206057E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.111758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310585E+10</td>
    <td align="right">0.917514E+09</td>
    <td align="right">0.213976E+10</td>
    <td align="right">0.810645E+09</td>
    <td align="right">0.132912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359876E+10</td>
    <td align="right">0.563532E+09</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.837673E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363354E+10</td>
    <td align="right">0.409641E+09</td>
    <td align="right">0.212249E+10</td>
    <td align="right">0.786916E+09</td>
    <td align="right">0.133557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360465E+10</td>
    <td align="right">0.343994E+09</td>
    <td align="right">0.207981E+10</td>
    <td align="right">0.777786E+09</td>
    <td align="right">0.130203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246785E+10</td>
    <td align="right">0.733857E+09</td>
    <td align="right">0.163992E+10</td>
    <td align="right">0.683170E+09</td>
    <td align="right">0.956748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188830E+10</td>
    <td align="right">0.158593E+10</td>
    <td align="right">0.150957E+10</td>
    <td align="right">0.783639E+09</td>
    <td align="right">0.725931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116864E+10</td>
    <td align="right">0.203912E+10</td>
    <td align="right">0.116584E+10</td>
    <td align="right">0.523270E+09</td>
    <td align="right">0.642569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.744380E+09</td>
    <td align="right">0.256138E+10</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269877E+11</td>
    <td align="right">0.174833E+11</td>
    <td align="right">0.200603E+11</td>
    <td align="right">0.855647E+10</td>
    <td align="right">0.115038E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.744380E+09</td>
    <td align="right">0.343994E+09</td>
    <td align="right">0.993868E+09</td>
    <td align="right">0.434702E+09</td>
    <td align="right">0.559166E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363354E+10</td>
    <td align="right">0.301175E+10</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.942989E+09</td>
    <td align="right">0.133995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.96</td>
    <td align="right">        1.45</td>
    <td align="right">        -3.0</td>
    <td align="right">        4.56</td>
    <td align="right">        -7.9</td>
    <td align="right">       48.74</td>
    <td align="right">      150.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.94</td>
    <td align="right">        4.23</td>
    <td align="right">        -1.3</td>
    <td align="right">        5.19</td>
    <td align="right">        -4.0</td>
    <td align="right">       51.84</td>
    <td align="right">      169.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.76</td>
    <td align="right">        8.96</td>
    <td align="right">        3.80</td>
    <td align="right">        4.89</td>
    <td align="right">        2.24</td>
    <td align="right">       76.95</td>
    <td align="right">      193.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.21</td>
    <td align="right">       12.53</td>
    <td align="right">        8.82</td>
    <td align="right">        3.95</td>
    <td align="right">        6.45</td>
    <td align="right">       95.37</td>
    <td align="right">      211.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.84</td>
    <td align="right">       16.43</td>
    <td align="right">       13.69</td>
    <td align="right">        3.50</td>
    <td align="right">       11.45</td>
    <td align="right">      117.34</td>
    <td align="right">      200.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.80</td>
    <td align="right">       19.34</td>
    <td align="right">       16.45</td>
    <td align="right">        3.85</td>
    <td align="right">       15.08</td>
    <td align="right">      121.81</td>
    <td align="right">      213.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.06</td>
    <td align="right">       21.67</td>
    <td align="right">       19.85</td>
    <td align="right">        3.24</td>
    <td align="right">       17.63</td>
    <td align="right">      119.92</td>
    <td align="right">      194.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.55</td>
    <td align="right">       22.41</td>
    <td align="right">       20.72</td>
    <td align="right">        3.39</td>
    <td align="right">       18.20</td>
    <td align="right">      115.12</td>
    <td align="right">      179.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.53</td>
    <td align="right">       18.74</td>
    <td align="right">       16.82</td>
    <td align="right">        3.06</td>
    <td align="right">       13.43</td>
    <td align="right">       83.74</td>
    <td align="right">      156.58</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.03</td>
    <td align="right">       13.01</td>
    <td align="right">       10.77</td>
    <td align="right">        4.05</td>
    <td align="right">        5.85</td>
    <td align="right">       53.01</td>
    <td align="right">      190.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.94</td>
    <td align="right">        8.21</td>
    <td align="right">        4.17</td>
    <td align="right">        4.16</td>
    <td align="right">        0.29</td>
    <td align="right">       52.20</td>
    <td align="right">      150.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.70</td>
    <td align="right">        4.67</td>
    <td align="right">        0.26</td>
    <td align="right">        4.69</td>
    <td align="right">        -4.1</td>
    <td align="right">       44.81</td>
    <td align="right">      142.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.65</td>
    <td align="right">       12.68</td>
    <td align="right">        9.31</td>
    <td align="right">        4.04</td>
    <td align="right">        6.28</td>
    <td align="right">       81.91</td>
    <td align="right">      179.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.96</td>
    <td align="right">        1.45</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.06</td>
    <td align="right">        -7.9</td>
    <td align="right">       44.81</td>
    <td align="right">      142.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.55</td>
    <td align="right">       22.41</td>
    <td align="right">       20.72</td>
    <td align="right">        5.19</td>
    <td align="right">       18.20</td>
    <td align="right">      121.81</td>
    <td align="right">      213.08</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">       12.95</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">      200.50</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.00</td>
    <td align="right">26-FEB-14:00</td>
    <td align="right">       12.72</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">        8.15</td>
    <td align="right">       91.50</td>
    <td align="right">      816.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.80</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       17.85</td>
    <td align="right">       12.20</td>
    <td align="right">        5.70</td>
    <td align="right">       16.30</td>
    <td align="right">      231.50</td>
    <td align="right">      710.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.90</td>
    <td align="right">17-APR-14:20</td>
    <td align="right">       16.53</td>
    <td align="right">        8.13</td>
    <td align="right">        2.03</td>
    <td align="right">       13.35</td>
    <td align="right">      125.83</td>
    <td align="right">      887.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.60</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       18.47</td>
    <td align="right">       11.70</td>
    <td align="right">        4.60</td>
    <td align="right">       15.76</td>
    <td align="right">      140.00</td>
    <td align="right">      875.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.40</td>
    <td align="right">06-JUN-14:00</td>
    <td align="right">       22.37</td>
    <td align="right">       17.20</td>
    <td align="right">        8.20</td>
    <td align="right">       22.13</td>
    <td align="right">      251.00</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.70</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       23.89</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       24.66</td>
    <td align="right">      274.00</td>
    <td align="right">      567.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       23.82</td>
    <td align="right">       19.40</td>
    <td align="right">        2.60</td>
    <td align="right">       26.15</td>
    <td align="right">      306.00</td>
    <td align="right">      508.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.70</td>
    <td align="right">07-SEP-15:09</td>
    <td align="right">       23.04</td>
    <td align="right">       19.60</td>
    <td align="right">        4.02</td>
    <td align="right">       22.55</td>
    <td align="right">      218.67</td>
    <td align="right">      591.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.00</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">       20.54</td>
    <td align="right">       16.10</td>
    <td align="right">        3.60</td>
    <td align="right">       17.57</td>
    <td align="right">       97.00</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.40</td>
    <td align="right">05-NOV-15:00</td>
    <td align="right">       17.94</td>
    <td align="right">       14.40</td>
    <td align="right">        2.10</td>
    <td align="right">       14.10</td>
    <td align="right">      117.50</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.80</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       16.76</td>
    <td align="right">       13.33</td>
    <td align="right">        5.20</td>
    <td align="right">       13.35</td>
    <td align="right">      144.17</td>
    <td align="right">      433.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.72</td>
    <td align="right">        1.70</td>
    <td align="right">        2.03</td>
    <td align="right">        8.15</td>
    <td align="right">       91.50</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.89</td>
    <td align="right">       19.60</td>
    <td align="right">        8.20</td>
    <td align="right">       26.15</td>
    <td align="right">      306.00</td>
    <td align="right">      887.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -6.7</td>
    <td align="right">14-JAN-06:10</td>
    <td align="right">        -7.7</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.95</td>
    <td align="right">       -24.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -12.8</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">       -13.7</td>
    <td align="right">       -18.3</td>
    <td align="right">        7.20</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">19-MAR-06:00</td>
    <td align="right">        -1.4</td>
    <td align="right">        -6.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.00</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">06-APR-04:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -16.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.80</td>
    <td align="right">11-MAY-05:00</td>
    <td align="right">        5.44</td>
    <td align="right">        2.80</td>
    <td align="right">        4.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       21.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.10</td>
    <td align="right">10-JUN-04:00</td>
    <td align="right">        8.73</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.20</td>
    <td align="right">28-JUL-22:00</td>
    <td align="right">       16.88</td>
    <td align="right">       16.70</td>
    <td align="right">        4.10</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.30</td>
    <td align="right">25-AUG-05:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.70</td>
    <td align="right">        3.60</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.70</td>
    <td align="right">29-SEP-03:00</td>
    <td align="right">       11.07</td>
    <td align="right">       10.60</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">26-OCT-04:00</td>
    <td align="right">        1.95</td>
    <td align="right">        1.70</td>
    <td align="right">        3.10</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -3.3</td>
    <td align="right">22-NOV-05:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.6</td>
    <td align="right">        5.20</td>
    <td align="right">       -20.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -5.6</td>
    <td align="right">18-DEC-07:00</td>
    <td align="right">        -7.1</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">       17.00</td>
    <td align="right">      320.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.7</td>
    <td align="right">       -18.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -30.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       14.28</td>
    <td align="right">       21.50</td>
    <td align="right">      320.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.51</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       18.30</td>
    <td align="right">       15.60</td>
    <td align="right">        8.80</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.80</td>
    <td align="right">18-FEB-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       13.91</td>
    <td align="right">       73.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.15</td>
    <td align="right">30-MAR-12:30</td>
    <td align="right">       25.85</td>
    <td align="right">       13.85</td>
    <td align="right">        5.45</td>
    <td align="right">       15.39</td>
    <td align="right">      323.00</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.00</td>
    <td align="right">04-APR-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.80</td>
    <td align="right">        9.30</td>
    <td align="right">       18.64</td>
    <td align="right">      307.00</td>
    <td align="right">      197.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.33</td>
    <td align="right">30-MAY-17:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.00</td>
    <td align="right">        4.10</td>
    <td align="right">       21.96</td>
    <td align="right">       97.50</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.31</td>
    <td align="right">23-JUN-11:39</td>
    <td align="right">       31.13</td>
    <td align="right">       21.87</td>
    <td align="right">        4.83</td>
    <td align="right">       22.98</td>
    <td align="right">      338.17</td>
    <td align="right">      565.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      116.50</td>
    <td align="right">      900.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.12</td>
    <td align="right">19-AUG-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.30</td>
    <td align="right">        3.10</td>
    <td align="right">       23.66</td>
    <td align="right">      197.00</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.09</td>
    <td align="right">09-SEP-10:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.70</td>
    <td align="right">        2.60</td>
    <td align="right">       21.27</td>
    <td align="right">      236.00</td>
    <td align="right">      482.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.19</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.20</td>
    <td align="right">        5.70</td>
    <td align="right">       23.82</td>
    <td align="right">      159.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.87</td>
    <td align="right">19-NOV-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       13.91</td>
    <td align="right">      143.00</td>
    <td align="right">      384.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.57</td>
    <td align="right">13-DEC-10:00</td>
    <td align="right">       19.40</td>
    <td align="right">       16.70</td>
    <td align="right">        4.60</td>
    <td align="right">       14.47</td>
    <td align="right">      227.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       13.85</td>
    <td align="right">        2.60</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.30</td>
    <td align="right">        9.30</td>
    <td align="right">       23.82</td>
    <td align="right">      338.17</td>
    <td align="right">      900.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.60</td>
    <td align="right">19-JAN-17:00</td>
    <td align="right">       17.20</td>
    <td align="right">       16.13</td>
    <td align="right">        6.70</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.00</td>
    <td align="right">18-FEB-16:19</td>
    <td align="right">       17.20</td>
    <td align="right">       15.80</td>
    <td align="right">        5.53</td>
    <td align="right">       13.91</td>
    <td align="right">       50.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.10</td>
    <td align="right">31-MAR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.06</td>
    <td align="right">       13.90</td>
    <td align="right">       18.64</td>
    <td align="right">      268.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.80</td>
    <td align="right">04-APR-09:20</td>
    <td align="right">       20.77</td>
    <td align="right">       18.74</td>
    <td align="right">        7.53</td>
    <td align="right">       16.78</td>
    <td align="right">      242.00</td>
    <td align="right">      111.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.60</td>
    <td align="right">30-MAY-19:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.79</td>
    <td align="right">        2.60</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">18-JUN-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">       24.66</td>
    <td align="right">      140.50</td>
    <td align="right">      115.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">26-JUL-09:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.09</td>
    <td align="right">        3.60</td>
    <td align="right">       24.66</td>
    <td align="right">      338.00</td>
    <td align="right">      251.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.90</td>
    <td align="right">08-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.51</td>
    <td align="right">        1.50</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.30</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">       25.60</td>
    <td align="right">       23.88</td>
    <td align="right">        2.10</td>
    <td align="right">       22.13</td>
    <td align="right">      108.00</td>
    <td align="right">       57.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       23.04</td>
    <td align="right">        4.60</td>
    <td align="right">       23.32</td>
    <td align="right">      234.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       17.48</td>
    <td align="right">        3.60</td>
    <td align="right">       15.02</td>
    <td align="right">      276.50</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.70</td>
    <td align="right">13-DEC-16:19</td>
    <td align="right">       17.03</td>
    <td align="right">       16.82</td>
    <td align="right">        2.93</td>
    <td align="right">       14.10</td>
    <td align="right">       54.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.03</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       24.51</td>
    <td align="right">       13.90</td>
    <td align="right">       24.83</td>
    <td align="right">      338.00</td>
    <td align="right">      251.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.74</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.65</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.17</td>
    <td align="right">       38.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.98</td>
    <td align="right">       47.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.32</td>
    <td align="right">       52.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.28</td>
    <td align="right">       55.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.07</td>
    <td align="right">       52.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.20</td>
    <td align="right">       48.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.63</td>
    <td align="right">       36.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       31.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.45</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.51</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       38.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.65</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.20</td>
    <td align="right">       55.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130638E+10</td>
    <td align="right">-.431156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-944091579.0</td>
    <td align="right">       69.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120104E+10</td>
    <td align="right">-.392795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-839768819.3</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144314E+10</td>
    <td align="right">-.449131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-900036298.9</td>
    <td align="right">       68.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.847067E+09</td>
    <td align="right">-.379707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-892120884.8</td>
    <td align="right">       70.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.691610E+09</td>
    <td align="right">-.374965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-922569751.9</td>
    <td align="right">       70.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.464020E+09</td>
    <td align="right">-.343615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-892342070.5</td>
    <td align="right">       70.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24340339.20</td>
    <td align="right">-.307631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954773790.5</td>
    <td align="right">       72.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.315398E+09</td>
    <td align="right">-.338799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-928891981.6</td>
    <td align="right">       70.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238596E+09</td>
    <td align="right">-.319715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-910964852.2</td>
    <td align="right">       71.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510039E+09</td>
    <td align="right">-.356072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-935213300.0</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.858091E+09</td>
    <td align="right">-.380367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-895145013.8</td>
    <td align="right">       70.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101879E+10</td>
    <td align="right">-.403954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-940735915.1</td>
    <td align="right">       70.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.891852E+10</td>
    <td align="right">-.447791E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109567E+11</td>
    <td align="right">       70.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24340339.20</td>
    <td align="right">-.449131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-954773790.5</td>
    <td align="right">       68.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144314E+10</td>
    <td align="right">-.307631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-839768819.3</td>
    <td align="right">       72.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     5931.52</td>
    <td align="right">       33.55</td>
    <td align="right">      265.83</td>
    <td align="right">      271.17</td>
    <td align="right">     1657.55</td>
    <td align="right">       25.56</td>
    <td align="right">      176.33</td>
    <td align="right">      250.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">     6946.88</td>
    <td align="right">       33.58</td>
    <td align="right">      230.83</td>
    <td align="right">      246.83</td>
    <td align="right">     1111.63</td>
    <td align="right">       19.21</td>
    <td align="right">       72.83</td>
    <td align="right">      210.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     1638.70</td>
    <td align="right">       18.08</td>
    <td align="right">        6.83</td>
    <td align="right">      317.83</td>
    <td align="right">      962.59</td>
    <td align="right">       20.18</td>
    <td align="right">      121.17</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:20</td>
    <td align="right">     1348.98</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">      324.17</td>
    <td align="right">      773.97</td>
    <td align="right">       19.87</td>
    <td align="right">      101.83</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">     1218.78</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      358.00</td>
    <td align="right">      684.25</td>
    <td align="right">       20.06</td>
    <td align="right">       86.00</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     1132.35</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      358.50</td>
    <td align="right">      641.92</td>
    <td align="right">       19.82</td>
    <td align="right">       86.17</td>
    <td align="right">      311.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1193.96</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      362.50</td>
    <td align="right">      668.87</td>
    <td align="right">       19.96</td>
    <td align="right">      112.83</td>
    <td align="right">      312.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1459.41</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">      349.33</td>
    <td align="right">      801.95</td>
    <td align="right">       20.57</td>
    <td align="right">      170.67</td>
    <td align="right">      311.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     1562.70</td>
    <td align="right">       18.56</td>
    <td align="right">        6.50</td>
    <td align="right">      307.83</td>
    <td align="right">      881.19</td>
    <td align="right">       20.43</td>
    <td align="right">      118.33</td>
    <td align="right">      268.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     2827.58</td>
    <td align="right">       23.82</td>
    <td align="right">      119.17</td>
    <td align="right">      291.83</td>
    <td align="right">     1072.53</td>
    <td align="right">       19.59</td>
    <td align="right">       81.83</td>
    <td align="right">      255.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     5837.98</td>
    <td align="right">       34.49</td>
    <td align="right">      285.50</td>
    <td align="right">      272.67</td>
    <td align="right">     1204.35</td>
    <td align="right">       24.22</td>
    <td align="right">      165.33</td>
    <td align="right">      252.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     5590.15</td>
    <td align="right">       34.34</td>
    <td align="right">      269.83</td>
    <td align="right">      267.67</td>
    <td align="right">     1598.99</td>
    <td align="right">       26.51</td>
    <td align="right">      177.83</td>
    <td align="right">      245.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2771.92</td>
    <td align="right">       22.89</td>
    <td align="right">     1184.50</td>
    <td align="right">     3728.33</td>
    <td align="right">      963.70</td>
    <td align="right">       21.16</td>
    <td align="right">     1471.17</td>
    <td align="right">     3292.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1132.35</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">      246.83</td>
    <td align="right">      641.92</td>
    <td align="right">       19.21</td>
    <td align="right">       72.83</td>
    <td align="right">      210.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6946.88</td>
    <td align="right">       34.49</td>
    <td align="right">      285.50</td>
    <td align="right">      362.50</td>
    <td align="right">     1657.55</td>
    <td align="right">       26.51</td>
    <td align="right">      177.83</td>
    <td align="right">      312.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1401.14</td>
    <td align="right">       19.09</td>
    <td align="right">       71.83</td>
    <td align="right">      240.83</td>
    <td align="right">      715.40</td>
    <td align="right">       19.95</td>
    <td align="right">       54.50</td>
    <td align="right">      179.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">     1860.74</td>
    <td align="right">       18.90</td>
    <td align="right">       60.17</td>
    <td align="right">      222.67</td>
    <td align="right">     1030.11</td>
    <td align="right">       21.04</td>
    <td align="right">       49.67</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:39</td>
    <td align="right">     2238.91</td>
    <td align="right">       20.52</td>
    <td align="right">      105.50</td>
    <td align="right">      309.67</td>
    <td align="right">      881.62</td>
    <td align="right">       20.06</td>
    <td align="right">       47.33</td>
    <td align="right">      267.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     2156.63</td>
    <td align="right">       19.92</td>
    <td align="right">       93.33</td>
    <td align="right">      324.83</td>
    <td align="right">     1164.07</td>
    <td align="right">       21.15</td>
    <td align="right">       67.17</td>
    <td align="right">      288.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2458.62</td>
    <td align="right">       20.28</td>
    <td align="right">      108.50</td>
    <td align="right">      366.50</td>
    <td align="right">     1018.91</td>
    <td align="right">       20.17</td>
    <td align="right">       50.00</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2482.23</td>
    <td align="right">       20.21</td>
    <td align="right">      110.50</td>
    <td align="right">      368.33</td>
    <td align="right">     1042.75</td>
    <td align="right">       20.87</td>
    <td align="right">       64.00</td>
    <td align="right">      332.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     2456.94</td>
    <td align="right">       20.24</td>
    <td align="right">      105.50</td>
    <td align="right">      371.83</td>
    <td align="right">     1043.46</td>
    <td align="right">       20.25</td>
    <td align="right">       51.83</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2252.34</td>
    <td align="right">       20.59</td>
    <td align="right">      102.17</td>
    <td align="right">      350.67</td>
    <td align="right">     1190.32</td>
    <td align="right">       21.89</td>
    <td align="right">       73.50</td>
    <td align="right">      313.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     2080.10</td>
    <td align="right">       19.35</td>
    <td align="right">       67.33</td>
    <td align="right">      303.17</td>
    <td align="right">     1123.12</td>
    <td align="right">       21.61</td>
    <td align="right">       55.33</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     2486.34</td>
    <td align="right">       20.83</td>
    <td align="right">       90.67</td>
    <td align="right">      267.17</td>
    <td align="right">      929.48</td>
    <td align="right">       19.89</td>
    <td align="right">       43.67</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1698.64</td>
    <td align="right">       21.14</td>
    <td align="right">       97.00</td>
    <td align="right">      246.83</td>
    <td align="right">      918.52</td>
    <td align="right">       21.97</td>
    <td align="right">       75.33</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1438.26</td>
    <td align="right">       19.69</td>
    <td align="right">       73.17</td>
    <td align="right">      236.67</td>
    <td align="right">      771.35</td>
    <td align="right">       21.38</td>
    <td align="right">       59.83</td>
    <td align="right">      177.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2127.50</td>
    <td align="right">       20.10</td>
    <td align="right">     1085.67</td>
    <td align="right">     3609.17</td>
    <td align="right">      997.08</td>
    <td align="right">       20.84</td>
    <td align="right">      692.17</td>
    <td align="right">     3068.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1401.14</td>
    <td align="right">       18.90</td>
    <td align="right">       60.17</td>
    <td align="right">      222.67</td>
    <td align="right">      715.40</td>
    <td align="right">       19.89</td>
    <td align="right">       43.67</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2486.34</td>
    <td align="right">       21.14</td>
    <td align="right">      110.50</td>
    <td align="right">      371.83</td>
    <td align="right">     1190.32</td>
    <td align="right">       21.97</td>
    <td align="right">       75.33</td>
    <td align="right">      332.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:50</td>
    <td align="right">      500.05</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">      211.33</td>
    <td align="right">      302.81</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">       89.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-13:39</td>
    <td align="right">      531.15</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      190.33</td>
    <td align="right">      330.66</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:00</td>
    <td align="right">      677.61</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      299.67</td>
    <td align="right">      414.10</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">      226.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:30</td>
    <td align="right">      809.32</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      328.17</td>
    <td align="right">      485.98</td>
    <td align="right">       19.36</td>
    <td align="right">        0.50</td>
    <td align="right">      271.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     1011.69</td>
    <td align="right">       20.30</td>
    <td align="right">       51.83</td>
    <td align="right">      382.33</td>
    <td align="right">      584.66</td>
    <td align="right">       20.45</td>
    <td align="right">       63.50</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1100.52</td>
    <td align="right">       21.02</td>
    <td align="right">       66.83</td>
    <td align="right">      385.67</td>
    <td align="right">      648.72</td>
    <td align="right">       23.03</td>
    <td align="right">      175.33</td>
    <td align="right">      363.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     1108.72</td>
    <td align="right">       20.45</td>
    <td align="right">       53.33</td>
    <td align="right">      384.83</td>
    <td align="right">      617.88</td>
    <td align="right">       21.42</td>
    <td align="right">      142.83</td>
    <td align="right">      348.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">      989.04</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      359.33</td>
    <td align="right">      578.61</td>
    <td align="right">       20.28</td>
    <td align="right">       51.33</td>
    <td align="right">      324.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      752.31</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
    <td align="right">      456.94</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">      219.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-10:39</td>
    <td align="right">      555.93</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">      236.67</td>
    <td align="right">      356.31</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">      144.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">      517.40</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">      224.17</td>
    <td align="right">      315.31</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      121.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      483.14</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">      203.50</td>
    <td align="right">      293.58</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">       83.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      788.30</td>
    <td align="right">       17.32</td>
    <td align="right">      172.00</td>
    <td align="right">     3508.50</td>
    <td align="right">      467.69</td>
    <td align="right">       19.21</td>
    <td align="right">      433.50</td>
    <td align="right">     2648.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      483.14</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">      190.33</td>
    <td align="right">      293.58</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">       83.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1108.72</td>
    <td align="right">       21.02</td>
    <td align="right">       66.83</td>
    <td align="right">      385.67</td>
    <td align="right">      648.72</td>
    <td align="right">       23.03</td>
    <td align="right">      175.33</td>
    <td align="right">      363.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:39</td>
    <td align="right">     1721.48</td>
    <td align="right">       21.10</td>
    <td align="right">       89.67</td>
    <td align="right">      243.50</td>
    <td align="right">      955.25</td>
    <td align="right">       21.81</td>
    <td align="right">       67.83</td>
    <td align="right">      191.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      263.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-13:39</td>
    <td align="right">     1646.14</td>
    <td align="right">       18.85</td>
    <td align="right">       64.00</td>
    <td align="right">      214.33</td>
    <td align="right">      857.21</td>
    <td align="right">       19.68</td>
    <td align="right">       40.00</td>
    <td align="right">      165.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">     2218.98</td>
    <td align="right">       20.85</td>
    <td align="right">       98.17</td>
    <td align="right">      309.33</td>
    <td align="right">     1181.94</td>
    <td align="right">       21.77</td>
    <td align="right">       72.00</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-09:50</td>
    <td align="right">     2365.24</td>
    <td align="right">       18.63</td>
    <td align="right">       78.67</td>
    <td align="right">      330.67</td>
    <td align="right">     1304.30</td>
    <td align="right">       20.00</td>
    <td align="right">       51.83</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:00</td>
    <td align="right">     2364.72</td>
    <td align="right">       16.99</td>
    <td align="right">       50.83</td>
    <td align="right">      364.17</td>
    <td align="right">     1009.08</td>
    <td align="right">       17.98</td>
    <td align="right">        0.00</td>
    <td align="right">      326.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      411.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-07:30</td>
    <td align="right">     2486.08</td>
    <td align="right">       14.66</td>
    <td align="right">        1.67</td>
    <td align="right">      367.50</td>
    <td align="right">     1066.45</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      331.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      411.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:30</td>
    <td align="right">     2467.40</td>
    <td align="right">       16.98</td>
    <td align="right">       52.00</td>
    <td align="right">      367.50</td>
    <td align="right">     1043.67</td>
    <td align="right">       17.98</td>
    <td align="right">        0.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     2419.56</td>
    <td align="right">       19.48</td>
    <td align="right">       89.00</td>
    <td align="right">      352.67</td>
    <td align="right">     1057.96</td>
    <td align="right">       18.68</td>
    <td align="right">        7.67</td>
    <td align="right">      319.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      298.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-08:09</td>
    <td align="right">     2172.01</td>
    <td align="right">       21.43</td>
    <td align="right">       90.83</td>
    <td align="right">      305.00</td>
    <td align="right">     1149.46</td>
    <td align="right">       22.20</td>
    <td align="right">       62.67</td>
    <td align="right">      256.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      293.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-10:39</td>
    <td align="right">     2347.27</td>
    <td align="right">       20.86</td>
    <td align="right">       92.67</td>
    <td align="right">      262.50</td>
    <td align="right">      903.13</td>
    <td align="right">       19.95</td>
    <td align="right">       42.83</td>
    <td align="right">      210.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">     1594.14</td>
    <td align="right">       19.44</td>
    <td align="right">       80.83</td>
    <td align="right">      248.17</td>
    <td align="right">      857.75</td>
    <td align="right">       21.72</td>
    <td align="right">       68.17</td>
    <td align="right">      200.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      285.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1391.45</td>
    <td align="right">       19.33</td>
    <td align="right">       74.17</td>
    <td align="right">      236.50</td>
    <td align="right">      757.13</td>
    <td align="right">       21.32</td>
    <td align="right">       63.00</td>
    <td align="right">      177.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4071.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2147.57</td>
    <td align="right">       18.84</td>
    <td align="right">      862.50</td>
    <td align="right">     3601.83</td>
    <td align="right">     1025.02</td>
    <td align="right">       19.90</td>
    <td align="right">      476.00</td>
    <td align="right">     3061.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1391.45</td>
    <td align="right">       14.66</td>
    <td align="right">        1.67</td>
    <td align="right">      214.33</td>
    <td align="right">      757.13</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">      165.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      411.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2486.08</td>
    <td align="right">       21.43</td>
    <td align="right">       98.17</td>
    <td align="right">      367.50</td>
    <td align="right">     1304.30</td>
    <td align="right">       22.20</td>
    <td align="right">       72.00</td>
    <td align="right">      331.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      290.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
