    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362303E+10</td>
    <td align="right">     7863.85</td>
    <td align="right">12-JAN-14:30</td>
    <td align="right">       18.60</td>
    <td align="right">        9.85</td>
    <td align="right">0.403588E+09</td>
    <td align="right">      594.29</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341035E+10</td>
    <td align="right">    10106.22</td>
    <td align="right">20-FEB-13:53</td>
    <td align="right">       22.20</td>
    <td align="right">        8.42</td>
    <td align="right">0.367184E+09</td>
    <td align="right">      563.05</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">       12.30</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373541E+10</td>
    <td align="right">     7185.64</td>
    <td align="right">16-MAR-13:10</td>
    <td align="right">       22.30</td>
    <td align="right">        9.01</td>
    <td align="right">0.440048E+09</td>
    <td align="right">      552.23</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">        8.98</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398277E+10</td>
    <td align="right">     6519.91</td>
    <td align="right">21-APR-13:10</td>
    <td align="right">       31.78</td>
    <td align="right">       14.71</td>
    <td align="right">0.398940E+09</td>
    <td align="right">      549.51</td>
    <td align="right">24-APR-13:20</td>
    <td align="right">       24.60</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491306E+10</td>
    <td align="right">     6706.67</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">       21.05</td>
    <td align="right">        9.59</td>
    <td align="right">0.436269E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">       25.00</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.585121E+10</td>
    <td align="right">     9504.95</td>
    <td align="right">18-JUN-15:31</td>
    <td align="right">       37.03</td>
    <td align="right">       16.74</td>
    <td align="right">0.436251E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-JUN-09:20</td>
    <td align="right">       27.40</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575669E+10</td>
    <td align="right">     9254.51</td>
    <td align="right">02-JUL-16:11</td>
    <td align="right">       38.13</td>
    <td align="right">       18.74</td>
    <td align="right">0.405741E+09</td>
    <td align="right">      569.25</td>
    <td align="right">20-JUL-15:20</td>
    <td align="right">       24.97</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.609896E+10</td>
    <td align="right">     7777.55</td>
    <td align="right">29-AUG-13:10</td>
    <td align="right">       31.20</td>
    <td align="right">       19.97</td>
    <td align="right">0.455066E+09</td>
    <td align="right">      549.50</td>
    <td align="right">23-AUG-09:20</td>
    <td align="right">       27.03</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616494E+10</td>
    <td align="right">    10094.22</td>
    <td align="right">17-SEP-13:32</td>
    <td align="right">       32.03</td>
    <td align="right">       15.95</td>
    <td align="right">0.404004E+09</td>
    <td align="right">      579.90</td>
    <td align="right">29-SEP-13:20</td>
    <td align="right">       27.97</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594173E+10</td>
    <td align="right">    10437.20</td>
    <td align="right">29-OCT-11:13</td>
    <td align="right">       22.57</td>
    <td align="right">       11.94</td>
    <td align="right">0.420733E+09</td>
    <td align="right">      605.23</td>
    <td align="right">30-OCT-13:20</td>
    <td align="right">       23.30</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.470862E+10</td>
    <td align="right">     9891.61</td>
    <td align="right">11-NOV-13:43</td>
    <td align="right">       18.30</td>
    <td align="right">        7.98</td>
    <td align="right">0.409812E+09</td>
    <td align="right">      608.17</td>
    <td align="right">10-NOV-14:09</td>
    <td align="right">       16.02</td>
    <td align="right">       10.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347249E+10</td>
    <td align="right">     7206.01</td>
    <td align="right">07-DEC-14:10</td>
    <td align="right">       15.68</td>
    <td align="right">        6.74</td>
    <td align="right">0.387851E+09</td>
    <td align="right">      580.10</td>
    <td align="right">06-DEC-14:09</td>
    <td align="right">       12.30</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576593E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.496549E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341035E+10</td>
    <td align="right">     6519.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.68</td>
    <td align="right">        6.74</td>
    <td align="right">0.367184E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.98</td>
    <td align="right">        1.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616494E+10</td>
    <td align="right">    10437.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.13</td>
    <td align="right">       19.97</td>
    <td align="right">0.455066E+09</td>
    <td align="right">      608.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.97</td>
    <td align="right">       22.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113204E+10</td>
    <td align="right">     3619.64</td>
    <td align="right">12-JAN-15:30</td>
    <td align="right">       18.90</td>
    <td align="right">       10.07</td>
    <td align="right">0.234904E+09</td>
    <td align="right">      347.84</td>
    <td align="right">27-JAN-14:39</td>
    <td align="right">        9.03</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126749E+10</td>
    <td align="right">     4995.76</td>
    <td align="right">20-FEB-16:33</td>
    <td align="right">       22.57</td>
    <td align="right">        8.34</td>
    <td align="right">0.219945E+09</td>
    <td align="right">      347.84</td>
    <td align="right">17-FEB-14:20</td>
    <td align="right">       13.67</td>
    <td align="right">        5.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210651E+10</td>
    <td align="right">     6871.99</td>
    <td align="right">26-MAR-16:33</td>
    <td align="right">       22.60</td>
    <td align="right">        9.10</td>
    <td align="right">0.272885E+09</td>
    <td align="right">      347.85</td>
    <td align="right">10-MAR-10:20</td>
    <td align="right">       14.80</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316813E+10</td>
    <td align="right">    10612.00</td>
    <td align="right">16-APR-15:32</td>
    <td align="right">       29.80</td>
    <td align="right">       11.61</td>
    <td align="right">0.252574E+09</td>
    <td align="right">      347.86</td>
    <td align="right">27-APR-09:20</td>
    <td align="right">       21.13</td>
    <td align="right">       12.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451986E+10</td>
    <td align="right">    10992.07</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       29.07</td>
    <td align="right">       14.08</td>
    <td align="right">0.276641E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-MAY-09:20</td>
    <td align="right">       25.33</td>
    <td align="right">       11.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.527748E+10</td>
    <td align="right">    11309.38</td>
    <td align="right">11-JUN-17:01</td>
    <td align="right">       32.12</td>
    <td align="right">       14.85</td>
    <td align="right">0.276486E+09</td>
    <td align="right">      347.86</td>
    <td align="right">12-JUN-09:20</td>
    <td align="right">       27.40</td>
    <td align="right">       12.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489481E+10</td>
    <td align="right">    10959.02</td>
    <td align="right">09-JUL-17:42</td>
    <td align="right">       32.80</td>
    <td align="right">       18.93</td>
    <td align="right">0.257151E+09</td>
    <td align="right">      348.32</td>
    <td align="right">21-JUL-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480986E+10</td>
    <td align="right">    10707.17</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">       35.00</td>
    <td align="right">       16.34</td>
    <td align="right">0.288287E+09</td>
    <td align="right">      347.85</td>
    <td align="right">23-AUG-09:20</td>
    <td align="right">       27.03</td>
    <td align="right">       14.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.413158E+10</td>
    <td align="right">    10892.90</td>
    <td align="right">10-SEP-15:52</td>
    <td align="right">       31.10</td>
    <td align="right">       16.66</td>
    <td align="right">0.255483E+09</td>
    <td align="right">      347.85</td>
    <td align="right">12-SEP-09:20</td>
    <td align="right">       25.17</td>
    <td align="right">       14.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298246E+10</td>
    <td align="right">    10225.90</td>
    <td align="right">08-OCT-16:03</td>
    <td align="right">       25.82</td>
    <td align="right">       17.52</td>
    <td align="right">0.262958E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-OCT-09:20</td>
    <td align="right">       16.83</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174442E+10</td>
    <td align="right">     5296.16</td>
    <td align="right">09-NOV-15:30</td>
    <td align="right">       23.30</td>
    <td align="right">       12.80</td>
    <td align="right">0.247200E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-NOV-10:20</td>
    <td align="right">       18.87</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101052E+10</td>
    <td align="right">     3105.45</td>
    <td align="right">15-DEC-15:40</td>
    <td align="right">       15.60</td>
    <td align="right">        6.07</td>
    <td align="right">0.223848E+09</td>
    <td align="right">      347.84</td>
    <td align="right">18-DEC-14:30</td>
    <td align="right">       10.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370452E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.306836E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101052E+10</td>
    <td align="right">     3105.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">        6.07</td>
    <td align="right">0.219945E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.03</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527748E+10</td>
    <td align="right">    11309.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       18.93</td>
    <td align="right">0.288287E+09</td>
    <td align="right">      348.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.40</td>
    <td align="right">       21.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123265E+10</td>
    <td align="right">     3571.90</td>
    <td align="right">28-JAN-07:08</td>
    <td align="right">        -2.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901248E+09</td>
    <td align="right">     3586.92</td>
    <td align="right">03-FEB-08:10</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805471E+09</td>
    <td align="right">     3546.28</td>
    <td align="right">02-MAR-06:13</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.346459E+09</td>
    <td align="right">     3124.06</td>
    <td align="right">16-APR-07:33</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136364E+09</td>
    <td align="right">     4959.37</td>
    <td align="right">15-MAY-05:02</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 33381133.94</td>
    <td align="right">     5356.33</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 19270192.95</td>
    <td align="right">     5442.59</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33251343.70</td>
    <td align="right">     5350.79</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135544E+09</td>
    <td align="right">     5423.11</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">       16.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359483E+09</td>
    <td align="right">     2632.05</td>
    <td align="right">06-OCT-05:03</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811034E+09</td>
    <td align="right">     3557.10</td>
    <td align="right">28-NOV-07:06</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142202E+10</td>
    <td align="right">     4088.52</td>
    <td align="right">04-DEC-07:07</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.623617E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19270192.95</td>
    <td align="right">     2632.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142202E+10</td>
    <td align="right">     5442.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781453E+09</td>
    <td align="right">     2215.25</td>
    <td align="right">29-JAN-13:00</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.414000E+09</td>
    <td align="right">     2579.54</td>
    <td align="right">20-FEB-12:33</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198403E+09</td>
    <td align="right">     1818.27</td>
    <td align="right">12-MAR-15:33</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 19660791.52</td>
    <td align="right">     1942.85</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 14451483.07</td>
    <td align="right">     1701.86</td>
    <td align="right">07-MAY-15:52</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 11254059.99</td>
    <td align="right">     2088.99</td>
    <td align="right">18-JUN-15:31</td>
    <td align="right">       37.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12876429.82</td>
    <td align="right">     2107.68</td>
    <td align="right">02-JUL-15:31</td>
    <td align="right">       38.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 11800698.28</td>
    <td align="right">     1752.31</td>
    <td align="right">27-AUG-15:11</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13236473.25</td>
    <td align="right">     2000.99</td>
    <td align="right">17-SEP-15:31</td>
    <td align="right">       32.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26557619.14</td>
    <td align="right">     3434.82</td>
    <td align="right">08-OCT-15:23</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333283E+09</td>
    <td align="right">     3038.24</td>
    <td align="right">19-NOV-11:53</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.886371E+09</td>
    <td align="right">     2496.54</td>
    <td align="right">04-DEC-12:00</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272335E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11254059.99</td>
    <td align="right">     1701.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.886371E+09</td>
    <td align="right">     3434.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312940E+09</td>
    <td align="right">     2657.79</td>
    <td align="right">17-JAN-08:61</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104278E+09</td>
    <td align="right">     1556.77</td>
    <td align="right">20-FEB-14:32</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 36673209.85</td>
    <td align="right">     1461.03</td>
    <td align="right">02-MAR-08:11</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11871385.44</td>
    <td align="right">     3733.11</td>
    <td align="right">17-APR-05:03</td>
    <td align="right">       13.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 14532621.64</td>
    <td align="right">     3534.50</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12064471.77</td>
    <td align="right">     2914.10</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 14597312.33</td>
    <td align="right">     2845.24</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16130229.79</td>
    <td align="right">     3053.10</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 18881793.42</td>
    <td align="right">     4392.34</td>
    <td align="right">25-SEP-05:02</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 33209420.13</td>
    <td align="right">     4881.81</td>
    <td align="right">16-OCT-05:03</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119747E+09</td>
    <td align="right">     5972.19</td>
    <td align="right">13-NOV-06:03</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.358726E+09</td>
    <td align="right">     2992.50</td>
    <td align="right">27-DEC-08:11</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105365E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11871385.44</td>
    <td align="right">     1461.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.358726E+09</td>
    <td align="right">     5972.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 37926335.70</td>
    <td align="right">    13385.15</td>
    <td align="right">17-JAN-07:02</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2193698.28</td>
    <td align="right">    12893.36</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   768284.72</td>
    <td align="right">    12804.75</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17368983.22</td>
    <td align="right">    13334.60</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115922E+09</td>
    <td align="right">    13819.53</td>
    <td align="right">04-DEC-06:03</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174179E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115922E+09</td>
    <td align="right">    13819.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361459E+09</td>
    <td align="right">     3105.42</td>
    <td align="right">28-JAN-06:03</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169636E+09</td>
    <td align="right">     3057.61</td>
    <td align="right">02-FEB-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62980367.25</td>
    <td align="right">     3026.04</td>
    <td align="right">02-MAR-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   697967.51</td>
    <td align="right">     2722.82</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119568E+09</td>
    <td align="right">     3128.41</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521909E+09</td>
    <td align="right">     3206.85</td>
    <td align="right">26-DEC-05:03</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123625E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521909E+09</td>
    <td align="right">     3206.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174628E+09</td>
    <td align="right">     1975.27</td>
    <td align="right">28-JAN-06:03</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58092796.91</td>
    <td align="right">     1943.98</td>
    <td align="right">02-FEB-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 25295418.51</td>
    <td align="right">     1921.90</td>
    <td align="right">02-MAR-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1980.03</td>
    <td align="right">       19.80</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 45083121.35</td>
    <td align="right">     1996.93</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235620E+09</td>
    <td align="right">     2038.82</td>
    <td align="right">26-DEC-05:03</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538721E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235620E+09</td>
    <td align="right">     2038.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206405E+09</td>
    <td align="right">     3024.48</td>
    <td align="right">09-JAN-06:03</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94458805.17</td>
    <td align="right">     2991.83</td>
    <td align="right">02-FEB-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 41235770.58</td>
    <td align="right">     2964.78</td>
    <td align="right">02-MAR-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   714244.82</td>
    <td align="right">     2718.76</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57874137.04</td>
    <td align="right">     3096.36</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276834E+09</td>
    <td align="right">     3155.33</td>
    <td align="right">26-DEC-05:03</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.677522E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276834E+09</td>
    <td align="right">     3155.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216274E+09</td>
    <td align="right">     1952.08</td>
    <td align="right">28-JAN-06:03</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103109E+09</td>
    <td align="right">     1923.91</td>
    <td align="right">02-FEB-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 33553543.29</td>
    <td align="right">     1900.79</td>
    <td align="right">02-MAR-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   506177.53</td>
    <td align="right">     1727.11</td>
    <td align="right">11-APR-06:02</td>
    <td align="right">        4.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 68255788.15</td>
    <td align="right">     1975.57</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304333E+09</td>
    <td align="right">     2027.43</td>
    <td align="right">26-DEC-05:03</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.726031E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304333E+09</td>
    <td align="right">     2027.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34231078.86</td>
    <td align="right">     2817.19</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 26191874.26</td>
    <td align="right">     2811.78</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12741216.85</td>
    <td align="right">     2810.32</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   606154.59</td>
    <td align="right">     2742.23</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 28386963.26</td>
    <td align="right">     2818.85</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102157E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 34231078.86</td>
    <td align="right">     2818.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10080877.73</td>
    <td align="right">     1776.44</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3916850.66</td>
    <td align="right">     1781.51</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2503903.50</td>
    <td align="right">     1780.07</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    99463.73</td>
    <td align="right">     1326.18</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8703863.19</td>
    <td align="right">     1787.79</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 25304958.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 10080877.73</td>
    <td align="right">     1787.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.370252E+09</td>
    <td align="right">     3543.11</td>
    <td align="right">27-JAN-07:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339954E+09</td>
    <td align="right">     3613.39</td>
    <td align="right">03-FEB-07:10</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.345559E+09</td>
    <td align="right">     3493.23</td>
    <td align="right">02-MAR-07:10</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116219E+09</td>
    <td align="right">     3149.47</td>
    <td align="right">12-APR-06:10</td>
    <td align="right">        3.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12389786.29</td>
    <td align="right">     2810.00</td>
    <td align="right">02-MAY-06:10</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   825405.50</td>
    <td align="right">     2716.13</td>
    <td align="right">25-SEP-06:07</td>
    <td align="right">       10.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 43928850.86</td>
    <td align="right">     2859.96</td>
    <td align="right">25-OCT-06:10</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.215508E+09</td>
    <td align="right">     3305.61</td>
    <td align="right">28-NOV-07:10</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405361E+09</td>
    <td align="right">     3717.85</td>
    <td align="right">27-DEC-07:10</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185000E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405361E+09</td>
    <td align="right">     3717.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8042003.43</td>
    <td align="right">     1763.46</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7406329.57</td>
    <td align="right">     1776.25</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3270155.09</td>
    <td align="right">     1776.31</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   128291.24</td>
    <td align="right">     1710.55</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9803356.65</td>
    <td align="right">     1783.81</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 28650135.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  9803356.65</td>
    <td align="right">     1783.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44848186.11</td>
    <td align="right">     2847.12</td>
    <td align="right">28-JAN-06:03</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 15997828.25</td>
    <td align="right">     2811.42</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3554505.85</td>
    <td align="right">     2808.17</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8200715.91</td>
    <td align="right">     2854.05</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 79880965.50</td>
    <td align="right">     2938.78</td>
    <td align="right">26-DEC-06:03</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152482E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79880965.50</td>
    <td align="right">     2938.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24333825.46</td>
    <td align="right">     1806.29</td>
    <td align="right">28-JAN-06:03</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5884667.63</td>
    <td align="right">     1779.43</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1874792.18</td>
    <td align="right">     1776.67</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2162538.74</td>
    <td align="right">     1821.62</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 41013151.97</td>
    <td align="right">     1877.62</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 75268975.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 41013151.97</td>
    <td align="right">     1877.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18234266.26</td>
    <td align="right">     2808.55</td>
    <td align="right">17-JAN-07:02</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6879306.20</td>
    <td align="right">     2804.71</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1788348.96</td>
    <td align="right">     2775.56</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2596777.05</td>
    <td align="right">     2806.18</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38007767.05</td>
    <td align="right">     2928.35</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 67506465.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 38007767.05</td>
    <td align="right">     2928.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27329330.66</td>
    <td align="right">     1783.95</td>
    <td align="right">26-JAN-07:01</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9921107.22</td>
    <td align="right">     1780.83</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2211688.08</td>
    <td align="right">     1778.35</td>
    <td align="right">02-MAR-07:01</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       16.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5472707.33</td>
    <td align="right">     1808.21</td>
    <td align="right">28-NOV-06:03</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 50663239.80</td>
    <td align="right">     1875.51</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 95598073.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 50663239.80</td>
    <td align="right">     1875.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492922E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447166E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532161E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.474514E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512541E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.242667E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510362E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.240896E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476694E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532154E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474514E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.492929E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.487365E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.230637E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476701E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.228475E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591002E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280812E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.447166E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212901E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532161E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250818E+11</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492922E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447166E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532161E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.474514E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512541E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510362E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476694E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532154E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474514E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.492929E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.487365E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476701E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591002E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.447166E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532161E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492922E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447166E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532161E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.474514E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512541E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510362E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476694E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532154E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.474514E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.492929E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.487365E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476701E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.955443E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591002E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.447166E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.879311E+10</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532161E+10</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101015E+11</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.651532E+09</td>
    <td align="right">     1036.71</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567405E+09</td>
    <td align="right">      913.24</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633500E+09</td>
    <td align="right">      881.92</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543598E+09</td>
    <td align="right">      616.68</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577989E+09</td>
    <td align="right">      567.55</td>
    <td align="right">23-MAY-12:30</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.568357E+09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.536036E+09</td>
    <td align="right">      612.71</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.608667E+09</td>
    <td align="right">      609.99</td>
    <td align="right">17-AUG-07:19</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554995E+09</td>
    <td align="right">      686.68</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.604882E+09</td>
    <td align="right">      950.88</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.637726E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641438E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712612E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536036E+09</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651532E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.405406E+09</td>
    <td align="right">      656.96</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356057E+09</td>
    <td align="right">      594.24</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399147E+09</td>
    <td align="right">      566.69</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345787E+09</td>
    <td align="right">      377.20</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369017E+09</td>
    <td align="right">      367.13</td>
    <td align="right">24-MAY-15:39</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363434E+09</td>
    <td align="right">      334.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343164E+09</td>
    <td align="right">      380.57</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386947E+09</td>
    <td align="right">      384.87</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349565E+09</td>
    <td align="right">      359.83</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379631E+09</td>
    <td align="right">      590.47</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.399554E+09</td>
    <td align="right">      701.78</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.401020E+09</td>
    <td align="right">      701.78</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.449873E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343164E+09</td>
    <td align="right">      334.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405406E+09</td>
    <td align="right">      701.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618161E+09</td>
    <td align="right">     1031.75</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.548344E+09</td>
    <td align="right">      872.15</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.626689E+09</td>
    <td align="right">      870.96</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.546264E+09</td>
    <td align="right">      616.59</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583294E+09</td>
    <td align="right">      572.20</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.574755E+09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542680E+09</td>
    <td align="right">      616.18</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611822E+09</td>
    <td align="right">      612.90</td>
    <td align="right">17-AUG-07:10</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.552260E+09</td>
    <td align="right">      580.87</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.592219E+09</td>
    <td align="right">      944.50</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.608001E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610682E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.701517E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542680E+09</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626689E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396602E+09</td>
    <td align="right">      650.77</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349460E+09</td>
    <td align="right">      545.65</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397701E+09</td>
    <td align="right">      530.92</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344194E+09</td>
    <td align="right">      458.91</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365566E+09</td>
    <td align="right">      376.66</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360011E+09</td>
    <td align="right">      357.18</td>
    <td align="right">29-JUN-07:10</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339663E+09</td>
    <td align="right">      393.38</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385551E+09</td>
    <td align="right">      462.88</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349983E+09</td>
    <td align="right">      444.90</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377549E+09</td>
    <td align="right">      604.26</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387215E+09</td>
    <td align="right">      701.74</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390532E+09</td>
    <td align="right">      701.74</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444403E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339663E+09</td>
    <td align="right">      357.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397701E+09</td>
    <td align="right">      701.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648397E+09</td>
    <td align="right">     1033.96</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565501E+09</td>
    <td align="right">      904.09</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631877E+09</td>
    <td align="right">      873.19</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543084E+09</td>
    <td align="right">      613.48</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577670E+09</td>
    <td align="right">      562.29</td>
    <td align="right">23-MAY-12:30</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.568067E+09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.535539E+09</td>
    <td align="right">      609.31</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607910E+09</td>
    <td align="right">      606.47</td>
    <td align="right">17-AUG-07:19</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553799E+09</td>
    <td align="right">      598.10</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603265E+09</td>
    <td align="right">      944.85</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635099E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.638823E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.710903E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.535539E+09</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.648397E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.404404E+09</td>
    <td align="right">      655.57</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355172E+09</td>
    <td align="right">      590.90</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398437E+09</td>
    <td align="right">      562.53</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345433E+09</td>
    <td align="right">      374.59</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368584E+09</td>
    <td align="right">      364.89</td>
    <td align="right">24-MAY-15:39</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363121E+09</td>
    <td align="right">      334.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342594E+09</td>
    <td align="right">      378.33</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386468E+09</td>
    <td align="right">      382.82</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349096E+09</td>
    <td align="right">      358.42</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379079E+09</td>
    <td align="right">      586.90</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.398581E+09</td>
    <td align="right">      701.78</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.400070E+09</td>
    <td align="right">      701.78</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.449104E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.342594E+09</td>
    <td align="right">      334.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404404E+09</td>
    <td align="right">      701.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616417E+09</td>
    <td align="right">     1028.74</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547390E+09</td>
    <td align="right">      862.79</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625773E+09</td>
    <td align="right">      861.70</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.545537E+09</td>
    <td align="right">      613.38</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.582734E+09</td>
    <td align="right">      566.92</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.574156E+09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.541810E+09</td>
    <td align="right">      612.98</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.610847E+09</td>
    <td align="right">      609.54</td>
    <td align="right">17-AUG-07:10</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.551369E+09</td>
    <td align="right">      577.01</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.591723E+09</td>
    <td align="right">      938.16</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.607245E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610260E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700526E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.541810E+09</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.625773E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.395529E+09</td>
    <td align="right">      649.10</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348752E+09</td>
    <td align="right">      540.82</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.396993E+09</td>
    <td align="right">      525.41</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343758E+09</td>
    <td align="right">      451.46</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365264E+09</td>
    <td align="right">      374.35</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359706E+09</td>
    <td align="right">      334.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339241E+09</td>
    <td align="right">      391.69</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384917E+09</td>
    <td align="right">      455.92</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349406E+09</td>
    <td align="right">      436.71</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.376809E+09</td>
    <td align="right">      601.25</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386285E+09</td>
    <td align="right">      701.74</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.389827E+09</td>
    <td align="right">      701.74</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.443649E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339241E+09</td>
    <td align="right">      334.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396993E+09</td>
    <td align="right">      701.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.651531E+09</td>
    <td align="right">     1036.70</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567404E+09</td>
    <td align="right">      913.24</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633499E+09</td>
    <td align="right">      881.90</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543597E+09</td>
    <td align="right">      616.67</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577989E+09</td>
    <td align="right">      567.54</td>
    <td align="right">23-MAY-12:30</td>
    <td align="right">0.208852E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.568356E+09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205118E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.536035E+09</td>
    <td align="right">      612.70</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.608666E+09</td>
    <td align="right">      609.98</td>
    <td align="right">17-AUG-07:19</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554995E+09</td>
    <td align="right">      686.68</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.197680E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.604881E+09</td>
    <td align="right">      950.86</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.204758E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.637725E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.200273E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641437E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201415E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712611E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536035E+09</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185366E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651531E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212947E+10</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.405405E+09</td>
    <td align="right">      656.96</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.356056E+09</td>
    <td align="right">      594.23</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399150E+09</td>
    <td align="right">      566.68</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.345787E+09</td>
    <td align="right">      377.19</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369017E+09</td>
    <td align="right">      367.13</td>
    <td align="right">24-MAY-15:39</td>
    <td align="right">0.132213E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363434E+09</td>
    <td align="right">      334.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343164E+09</td>
    <td align="right">      380.57</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386947E+09</td>
    <td align="right">      384.87</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349565E+09</td>
    <td align="right">      359.83</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">0.125140E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.379630E+09</td>
    <td align="right">      590.46</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.129621E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.399554E+09</td>
    <td align="right">      701.78</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.126781E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.401020E+09</td>
    <td align="right">      701.78</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127504E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.449873E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343164E+09</td>
    <td align="right">      334.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405405E+09</td>
    <td align="right">      701.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618160E+09</td>
    <td align="right">     1031.75</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.548343E+09</td>
    <td align="right">      872.13</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.626688E+09</td>
    <td align="right">      870.94</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.546264E+09</td>
    <td align="right">      616.58</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583294E+09</td>
    <td align="right">      572.18</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.208851E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.574754E+09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.205116E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542679E+09</td>
    <td align="right">      616.17</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611821E+09</td>
    <td align="right">      612.89</td>
    <td align="right">17-AUG-07:10</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.552260E+09</td>
    <td align="right">      580.87</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">0.197679E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.592219E+09</td>
    <td align="right">      944.48</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.204757E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.608001E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.200271E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610682E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.201413E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.701516E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542679E+09</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.185364E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626688E+09</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212945E+10</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396601E+09</td>
    <td align="right">      650.77</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349460E+09</td>
    <td align="right">      545.63</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397701E+09</td>
    <td align="right">      530.90</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.344194E+09</td>
    <td align="right">      458.89</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365566E+09</td>
    <td align="right">      376.65</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">0.132212E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360007E+09</td>
    <td align="right">      357.18</td>
    <td align="right">29-JUN-07:10</td>
    <td align="right">0.129848E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339663E+09</td>
    <td align="right">      393.38</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385550E+09</td>
    <td align="right">      462.86</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.349982E+09</td>
    <td align="right">      444.90</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">0.125139E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377549E+09</td>
    <td align="right">      604.25</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">0.129620E+10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387215E+09</td>
    <td align="right">      701.74</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">0.126780E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390532E+09</td>
    <td align="right">      701.74</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">0.127503E+10</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444402E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339663E+09</td>
    <td align="right">      357.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.117344E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397701E+09</td>
    <td align="right">      701.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134804E+10</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.492922E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.447166E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532161E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.474514E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.512541E+10</td>
    <td align="right">0.242667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.510362E+10</td>
    <td align="right">0.240896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.476694E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532154E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.474514E+10</td>
    <td align="right">0.226703E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.492929E+10</td>
    <td align="right">0.234517E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.487365E+10</td>
    <td align="right">0.230637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.476701E+10</td>
    <td align="right">0.228475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.591002E+11</td>
    <td align="right">0.280812E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.447166E+10</td>
    <td align="right">0.212901E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532161E+10</td>
    <td align="right">0.250818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.492922E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.447166E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532161E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.474514E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.512541E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.510362E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.476694E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532154E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.474514E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.492929E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.487365E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.476701E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.591002E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.447166E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532161E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.492922E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.447166E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532161E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.474514E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.491426E+10</td>
    <td align="right">0.512541E+10</td>
    <td align="right">0.990724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490054E+10</td>
    <td align="right">0.510362E+10</td>
    <td align="right">0.973008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.476694E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532154E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.453654E+10</td>
    <td align="right">0.474514E+10</td>
    <td align="right">0.937727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471610E+10</td>
    <td align="right">0.492929E+10</td>
    <td align="right">0.971303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.467005E+10</td>
    <td align="right">0.487365E+10</td>
    <td align="right">0.950025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455026E+10</td>
    <td align="right">0.476701E+10</td>
    <td align="right">0.955443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565941E+11</td>
    <td align="right">0.591002E+11</td>
    <td align="right">0.115423E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427861E+10</td>
    <td align="right">0.447166E+10</td>
    <td align="right">0.879311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511242E+10</td>
    <td align="right">0.532161E+10</td>
    <td align="right">0.101015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.651532E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.563815E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.567405E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186426.83</td>
    <td align="right">0.483025E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.633500E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   186374.29</td>
    <td align="right">0.511621E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.543598E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31283927.40</td>
    <td align="right">0.279267E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.577989E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 88617173.31</td>
    <td align="right">0.155743E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.568357E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136547E+09</td>
    <td align="right"> 58505849.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.536036E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113654E+09</td>
    <td align="right"> 44264084.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.608667E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91652711.80</td>
    <td align="right"> 58534021.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.554995E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30315527.00</td>
    <td align="right"> 78425761.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.604882E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11378808.49</td>
    <td align="right">0.246961E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.637726E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.464592E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.641438E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488943E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.712612E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.503821E+09</td>
    <td align="right">0.343370E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.536036E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44264084.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.651532E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136547E+09</td>
    <td align="right">0.563815E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.405406E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.384286E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.356057E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331957E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.399147E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108110.68</td>
    <td align="right">0.357529E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.345787E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18482624.87</td>
    <td align="right">0.195200E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.369017E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56508895.01</td>
    <td align="right">0.109431E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.363434E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 88728495.50</td>
    <td align="right"> 40746214.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.343164E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73124094.75</td>
    <td align="right"> 31490686.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.386947E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58700162.00</td>
    <td align="right"> 41027263.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.349565E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18468188.88</td>
    <td align="right"> 56009425.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.379631E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6532144.88</td>
    <td align="right">0.171885E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.399554E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320839E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.401020E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332947E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.449873E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.320653E+09</td>
    <td align="right">0.237335E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.343164E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31490686.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.405406E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 88728495.50</td>
    <td align="right">0.384286E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.618161E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.616667E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.548344E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.522620E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.626689E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   162101.83</td>
    <td align="right">0.549917E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.546264E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27406622.74</td>
    <td align="right">0.287572E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.583294E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87830515.94</td>
    <td align="right">0.156142E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.574755E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137072E+09</td>
    <td align="right"> 58261811.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.542680E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113780E+09</td>
    <td align="right"> 44095330.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.611822E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89996719.27</td>
    <td align="right"> 59620863.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.552260E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27278016.95</td>
    <td align="right"> 83642711.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.592219E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8318106.30</td>
    <td align="right">0.270625E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.608001E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.509115E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.610682E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.532372E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.701517E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.491844E+09</td>
    <td align="right">0.369065E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.542680E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44095330.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.626689E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137072E+09</td>
    <td align="right">0.616667E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.396602E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.386958E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.349460E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.333704E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.397701E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108153.26</td>
    <td align="right">0.360511E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.344194E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16555548.26</td>
    <td align="right">0.197454E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.365566E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53762610.36</td>
    <td align="right">0.110582E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.360011E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86773828.30</td>
    <td align="right"> 42226889.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.339663E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71451097.66</td>
    <td align="right"> 32847268.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.385551E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56911437.58</td>
    <td align="right"> 41571718.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.349983E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18254204.66</td>
    <td align="right"> 56717210.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.377549E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5934128.07</td>
    <td align="right">0.175231E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.387215E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321435E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.390532E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334712E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.444403E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.309751E+09</td>
    <td align="right">0.239395E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.339663E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32847268.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.397701E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86773828.30</td>
    <td align="right">0.386958E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.648397E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334079E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.565501E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   234024.57</td>
    <td align="right">0.272982E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.631877E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   314927.30</td>
    <td align="right">0.274983E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.543084E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21152059.69</td>
    <td align="right">0.146255E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.577670E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56458570.57</td>
    <td align="right"> 79598192.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.568067E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81668085.15</td>
    <td align="right"> 27964139.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.535539E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67467115.48</td>
    <td align="right"> 22686340.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.607910E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53116675.81</td>
    <td align="right"> 32934257.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.553799E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17546386.78</td>
    <td align="right"> 46443321.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.603265E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6880543.68</td>
    <td align="right">0.148682E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.635099E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286664E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.638823E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298968E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.710903E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.304838E+09</td>
    <td align="right">0.197224E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.535539E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22686340.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.648397E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81668085.15</td>
    <td align="right">0.334079E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.404404E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229862E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.355172E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.53</td>
    <td align="right">0.191476E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.398437E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73710.74</td>
    <td align="right">0.197511E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.345433E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10757058.04</td>
    <td align="right">0.107064E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655854E+09</td>
    <td align="right">0.368584E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32917389.55</td>
    <td align="right"> 59137599.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654023E+09</td>
    <td align="right">0.363121E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50207917.61</td>
    <td align="right"> 20952872.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.342594E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40747903.37</td>
    <td align="right"> 17309162.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.386468E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32225131.28</td>
    <td align="right"> 24176441.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605444E+09</td>
    <td align="right">0.349096E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10211063.26</td>
    <td align="right"> 33901607.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.379079E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3767593.02</td>
    <td align="right">0.104191E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623262E+09</td>
    <td align="right">0.398581E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198888E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607275E+09</td>
    <td align="right">0.400070E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205415E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755301E+10</td>
    <td align="right">0.449104E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.180908E+09</td>
    <td align="right">0.138989E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571020E+09</td>
    <td align="right">0.342594E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17309162.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682301E+09</td>
    <td align="right">0.404404E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50207917.61</td>
    <td align="right">0.229862E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.616417E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324695E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.547390E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.259574E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.625773E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3953236.23</td>
    <td align="right">0.236934E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.545537E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258969E+09</td>
    <td align="right">0.103597E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.582734E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.720250E+09</td>
    <td align="right">0.428689E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.574156E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137280E+10</td>
    <td align="right">0.152785E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.541810E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112486E+10</td>
    <td align="right">0.106933E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.610847E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.956655E+09</td>
    <td align="right">0.258255E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.551369E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.654420E+09</td>
    <td align="right">0.406589E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.591723E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137286E+09</td>
    <td align="right">0.118925E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.607245E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249545E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.610260E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.340579E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.700526E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.522920E+10</td>
    <td align="right">0.176917E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.541810E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.625773E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137280E+10</td>
    <td align="right">0.340579E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.395529E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231124E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.348752E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191276E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.396993E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68644.75</td>
    <td align="right">0.199332E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.343758E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9556007.55</td>
    <td align="right">0.108432E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.365264E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30814604.27</td>
    <td align="right"> 60326742.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.359706E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48805646.96</td>
    <td align="right"> 21910206.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.339241E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39695899.15</td>
    <td align="right"> 18176235.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.384917E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31200820.62</td>
    <td align="right"> 24825909.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.349406E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10038200.83</td>
    <td align="right"> 34493364.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.376809E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3464278.59</td>
    <td align="right">0.106861E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.386285E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199914E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.389827E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205327E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.443649E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173644E+09</td>
    <td align="right">0.140200E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.339241E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18176235.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.396993E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48805646.96</td>
    <td align="right">0.231124E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.651531E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.509464E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.567404E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82811.76</td>
    <td align="right">0.432067E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.633499E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   169203.74</td>
    <td align="right">0.451920E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.543597E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27099525.70</td>
    <td align="right">0.243595E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.577989E+09</td>
    <td align="right">0.208852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77403279.33</td>
    <td align="right">0.135494E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.568356E+09</td>
    <td align="right">0.205118E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116732E+09</td>
    <td align="right"> 49386975.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.536035E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97849256.49</td>
    <td align="right"> 36993311.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.608666E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78234358.60</td>
    <td align="right"> 50482085.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.554995E+09</td>
    <td align="right">0.197680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26314634.01</td>
    <td align="right"> 68297818.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.604881E+09</td>
    <td align="right">0.204758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9696361.40</td>
    <td align="right">0.218986E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.637725E+09</td>
    <td align="right">0.200273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.422127E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.641437E+09</td>
    <td align="right">0.201415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.444405E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.712611E+10</td>
    <td align="right">0.243321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.433582E+09</td>
    <td align="right">0.306322E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.536035E+09</td>
    <td align="right">0.185366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36993311.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.651531E+09</td>
    <td align="right">0.212947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116732E+09</td>
    <td align="right">0.509464E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.405405E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.347584E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.356056E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296401E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.399150E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75164.61</td>
    <td align="right">0.315145E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.345787E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15632940.43</td>
    <td align="right">0.169683E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484071E+09</td>
    <td align="right">0.369017E+09</td>
    <td align="right">0.132213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47651006.87</td>
    <td align="right"> 95098966.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482240E+09</td>
    <td align="right">0.363434E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 74459339.43</td>
    <td align="right"> 34497124.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.343164E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61573953.34</td>
    <td align="right"> 26432448.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.386947E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48985506.39</td>
    <td align="right"> 35470860.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.447140E+09</td>
    <td align="right">0.349565E+09</td>
    <td align="right">0.125140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15507090.89</td>
    <td align="right"> 48575500.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465148E+09</td>
    <td align="right">0.379630E+09</td>
    <td align="right">0.129621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5408283.86</td>
    <td align="right">0.151958E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460569E+09</td>
    <td align="right">0.399554E+09</td>
    <td align="right">0.126781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290261E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.448971E+09</td>
    <td align="right">0.401020E+09</td>
    <td align="right">0.127504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303121E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.557719E+10</td>
    <td align="right">0.449873E+10</td>
    <td align="right">0.154033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.269293E+09</td>
    <td align="right">0.211423E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421807E+09</td>
    <td align="right">0.343164E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26432448.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502994E+09</td>
    <td align="right">0.405405E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 74459339.43</td>
    <td align="right">0.347584E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.618160E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.551087E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.462663E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.626688E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142471.98</td>
    <td align="right">0.482199E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.546264E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23739113.92</td>
    <td align="right">0.250346E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103597E+10</td>
    <td align="right">0.583294E+09</td>
    <td align="right">0.208851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 76177745.90</td>
    <td align="right">0.135805E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103308E+10</td>
    <td align="right">0.574754E+09</td>
    <td align="right">0.205116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117047E+09</td>
    <td align="right"> 49142557.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.542679E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97691611.33</td>
    <td align="right"> 36835711.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.611821E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 76114264.07</td>
    <td align="right"> 51407366.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.956342E+09</td>
    <td align="right">0.552260E+09</td>
    <td align="right">0.197679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23129752.79</td>
    <td align="right"> 72593293.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.994195E+09</td>
    <td align="right">0.592219E+09</td>
    <td align="right">0.204757E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6785555.75</td>
    <td align="right">0.237887E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984487E+09</td>
    <td align="right">0.608001E+09</td>
    <td align="right">0.200271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456412E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959235E+09</td>
    <td align="right">0.610682E+09</td>
    <td align="right">0.201413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478694E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119305E+11</td>
    <td align="right">0.701516E+10</td>
    <td align="right">0.243319E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.420827E+09</td>
    <td align="right">0.326507E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901968E+09</td>
    <td align="right">0.542679E+09</td>
    <td align="right">0.185364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36835711.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107774E+10</td>
    <td align="right">0.626688E+09</td>
    <td align="right">0.212945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117047E+09</td>
    <td align="right">0.551087E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.396601E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348175E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.349460E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297125E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.397701E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95054.52</td>
    <td align="right">0.317013E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.344194E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13896604.90</td>
    <td align="right">0.171797E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.655811E+09</td>
    <td align="right">0.365566E+09</td>
    <td align="right">0.132212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45493118.53</td>
    <td align="right"> 96248689.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.653980E+09</td>
    <td align="right">0.360007E+09</td>
    <td align="right">0.129848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73048203.78</td>
    <td align="right"> 35759149.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.339663E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60371119.49</td>
    <td align="right"> 27570377.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.385550E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47763176.67</td>
    <td align="right"> 35880509.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.605404E+09</td>
    <td align="right">0.349982E+09</td>
    <td align="right">0.125139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15425151.64</td>
    <td align="right"> 49199250.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629366E+09</td>
    <td align="right">0.377549E+09</td>
    <td align="right">0.129620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4940995.41</td>
    <td align="right">0.154436E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623221E+09</td>
    <td align="right">0.387215E+09</td>
    <td align="right">0.126780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290193E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607235E+09</td>
    <td align="right">0.390532E+09</td>
    <td align="right">0.127503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.302942E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755252E+10</td>
    <td align="right">0.444402E+10</td>
    <td align="right">0.154032E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261033E+09</td>
    <td align="right">0.212634E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570983E+09</td>
    <td align="right">0.339663E+09</td>
    <td align="right">0.117344E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27570377.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682256E+09</td>
    <td align="right">0.397701E+09</td>
    <td align="right">0.134804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73048203.78</td>
    <td align="right">0.348175E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.736473E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619998E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61025.97</td>
    <td align="right">0.641497E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29302317.02</td>
    <td align="right">0.340330E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90293881.94</td>
    <td align="right">0.185597E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142619E+09</td>
    <td align="right"> 63295451.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119140E+09</td>
    <td align="right"> 46809731.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 93273728.26</td>
    <td align="right"> 67699510.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27688157.52</td>
    <td align="right"> 96088103.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10058956.94</td>
    <td align="right">0.316577E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.615706E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.647005E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512437E+09</td>
    <td align="right">0.437707E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46809731.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142619E+09</td>
    <td align="right">0.736473E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895267E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.766351E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   107335.20</td>
    <td align="right">0.803135E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38720109.89</td>
    <td align="right">0.433965E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114322E+09</td>
    <td align="right">0.239620E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180714E+09</td>
    <td align="right"> 83705956.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150792E+09</td>
    <td align="right"> 61001609.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119486E+09</td>
    <td align="right"> 86518708.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36300613.94</td>
    <td align="right">0.120299E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13715886.87</td>
    <td align="right">0.390886E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.751032E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.781599E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654158E+09</td>
    <td align="right">0.541338E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61001609.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180714E+09</td>
    <td align="right">0.895267E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.878228E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756865E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.818075E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25255708.23</td>
    <td align="right">0.433979E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96116701.49</td>
    <td align="right">0.226825E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177552E+09</td>
    <td align="right"> 79020865.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142459E+09</td>
    <td align="right"> 59622149.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114341E+09</td>
    <td align="right"> 81770078.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28067530.45</td>
    <td align="right">0.118447E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10731328.19</td>
    <td align="right">0.389332E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.724464E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.753763E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.594523E+09</td>
    <td align="right">0.532039E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59622149.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177552E+09</td>
    <td align="right">0.878228E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    29050.39</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    29050.39</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    29050.39</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29050.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6198.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6198.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6198.29</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6198.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6198.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.29</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6198.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6198.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6198.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6198.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     6808.32</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6198.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5258.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     6808.32</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6808.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1036.71</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1533.72</td>
    <td align="right">25-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      913.24</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.45</td>
    <td align="right">20-FEB-15:43</td>
    <td align="right">     1936.75</td>
    <td align="right">09-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      881.92</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">19-MAR-14:30</td>
    <td align="right">     1409.51</td>
    <td align="right">19-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      616.68</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.49</td>
    <td align="right">01-APR-17:03</td>
    <td align="right">     1565.08</td>
    <td align="right">10-APR-24:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      567.55</td>
    <td align="right">23-MAY-12:30</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.52</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">      696.25</td>
    <td align="right">04-MAY-02:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.84</td>
    <td align="right">10-JUN-17:02</td>
    <td align="right">      566.39</td>
    <td align="right">28-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      612.71</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      639.23</td>
    <td align="right">02-JUL-21:10</td>
    <td align="right">      282.81</td>
    <td align="right">18-JUL-21:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      609.99</td>
    <td align="right">17-AUG-07:19</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.28</td>
    <td align="right">26-AUG-17:30</td>
    <td align="right">      483.74</td>
    <td align="right">14-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      686.68</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      221.64</td>
    <td align="right">10-SEP-14:53</td>
    <td align="right">      271.93</td>
    <td align="right">23-SEP-17:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      950.88</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.14</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">      732.14</td>
    <td align="right">23-OCT-21:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      895.56</td>
    <td align="right">26-NOV-09:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1168.64</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      271.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      639.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1936.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      656.96</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1019.42</td>
    <td align="right">25-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      594.24</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1290.81</td>
    <td align="right">09-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      566.69</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.16</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">      965.58</td>
    <td align="right">19-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      377.20</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.21</td>
    <td align="right">01-APR-17:03</td>
    <td align="right">     1042.47</td>
    <td align="right">10-APR-24:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      367.13</td>
    <td align="right">24-MAY-15:39</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.70</td>
    <td align="right">14-MAY-15:55</td>
    <td align="right">      460.36</td>
    <td align="right">04-MAY-02:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      334.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.65</td>
    <td align="right">10-JUN-17:02</td>
    <td align="right">      377.60</td>
    <td align="right">28-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      380.57</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.53</td>
    <td align="right">02-JUL-21:10</td>
    <td align="right">      191.71</td>
    <td align="right">04-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      384.87</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      263.56</td>
    <td align="right">26-AUG-17:30</td>
    <td align="right">      328.48</td>
    <td align="right">14-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      359.83</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.23</td>
    <td align="right">10-SEP-14:53</td>
    <td align="right">      216.64</td>
    <td align="right">24-SEP-10:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.22</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      590.47</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.50</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">      493.10</td>
    <td align="right">23-OCT-21:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.22</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      701.78</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      684.13</td>
    <td align="right">26-NOV-09:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.22</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      701.78</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      779.43</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      191.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">      701.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1290.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1031.75</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1555.36</td>
    <td align="right">25-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      872.15</td>
    <td align="right">23-FEB-16:00</td>
    <td align="right">     1435.24</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1973.77</td>
    <td align="right">09-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      870.96</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.23</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">     1485.71</td>
    <td align="right">19-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      616.59</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">     1435.24</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      272.22</td>
    <td align="right">01-APR-17:03</td>
    <td align="right">     1574.53</td>
    <td align="right">10-APR-24:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      572.20</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      526.69</td>
    <td align="right">14-MAY-15:55</td>
    <td align="right">      699.63</td>
    <td align="right">04-MAY-02:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.68</td>
    <td align="right">10-JUN-17:02</td>
    <td align="right">      564.95</td>
    <td align="right">28-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      616.18</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">     1435.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      640.88</td>
    <td align="right">02-JUL-21:10</td>
    <td align="right">      283.82</td>
    <td align="right">18-JUL-21:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      612.90</td>
    <td align="right">17-AUG-07:10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.11</td>
    <td align="right">26-AUG-17:30</td>
    <td align="right">      490.37</td>
    <td align="right">14-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      580.87</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">     1435.24</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.26</td>
    <td align="right">10-SEP-14:48</td>
    <td align="right">      301.16</td>
    <td align="right">24-SEP-10:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      944.50</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.62</td>
    <td align="right">01-OCT-14:52</td>
    <td align="right">      763.28</td>
    <td align="right">23-OCT-21:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">     1435.24</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1020.80</td>
    <td align="right">26-NOV-09:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">     1435.24</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1226.59</td>
    <td align="right">18-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      283.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1435.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      640.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1973.77</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.17</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      650.77</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1018.75</td>
    <td align="right">25-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.17</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      545.65</td>
    <td align="right">13-FEB-08:09</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1296.36</td>
    <td align="right">09-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      530.92</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.16</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">      968.31</td>
    <td align="right">19-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.17</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      458.91</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.52</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">     1047.23</td>
    <td align="right">10-APR-24:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.17</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      376.66</td>
    <td align="right">03-MAY-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      330.76</td>
    <td align="right">14-MAY-15:58</td>
    <td align="right">      472.08</td>
    <td align="right">04-MAY-02:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.17</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      357.18</td>
    <td align="right">29-JUN-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.37</td>
    <td align="right">04-JUN-19:10</td>
    <td align="right">      389.28</td>
    <td align="right">28-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.17</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      393.38</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.45</td>
    <td align="right">02-JUL-21:10</td>
    <td align="right">      232.30</td>
    <td align="right">04-JUL-19:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.17</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      462.88</td>
    <td align="right">24-AUG-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.94</td>
    <td align="right">27-AUG-13:00</td>
    <td align="right">      336.28</td>
    <td align="right">14-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.17</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      444.90</td>
    <td align="right">18-SEP-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.59</td>
    <td align="right">10-SEP-14:45</td>
    <td align="right">      190.11</td>
    <td align="right">04-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      827.17</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      604.26</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.74</td>
    <td align="right">01-OCT-14:52</td>
    <td align="right">      506.87</td>
    <td align="right">23-OCT-21:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      827.17</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      701.74</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      608.41</td>
    <td align="right">26-NOV-16:55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      827.17</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      701.74</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      786.96</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      357.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      190.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      827.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">      701.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">      908.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1296.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1306.65</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1033.96</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      917.75</td>
    <td align="right">25-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1306.65</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      904.09</td>
    <td align="right">01-FEB-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.65</td>
    <td align="right">20-FEB-15:40</td>
    <td align="right">     1132.07</td>
    <td align="right">09-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      873.19</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.59</td>
    <td align="right">22-MAR-12:00</td>
    <td align="right">      809.62</td>
    <td align="right">19-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1306.65</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      613.48</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.90</td>
    <td align="right">01-APR-17:03</td>
    <td align="right">      899.93</td>
    <td align="right">10-APR-24:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1306.65</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      562.29</td>
    <td align="right">23-MAY-12:30</td>
    <td align="right">     1435.25</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.78</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">      386.29</td>
    <td align="right">04-MAY-02:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1306.65</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      528.76</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.70</td>
    <td align="right">04-JUN-18:53</td>
    <td align="right">      304.43</td>
    <td align="right">28-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1306.65</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      609.31</td>
    <td align="right">07-JUL-07:30</td>
    <td align="right">     1435.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.35</td>
    <td align="right">02-JUL-20:53</td>
    <td align="right">      155.52</td>
    <td align="right">18-JUL-21:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1306.65</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      606.47</td>
    <td align="right">17-AUG-07:19</td>
    <td align="right">     1435.25</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.13</td>
    <td align="right">26-AUG-17:30</td>
    <td align="right">      260.43</td>
    <td align="right">14-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1306.65</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      598.10</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.85</td>
    <td align="right">10-SEP-15:10</td>
    <td align="right">      166.35</td>
    <td align="right">24-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1306.65</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      944.85</td>
    <td align="right">13-OCT-07:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.67</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">      439.00</td>
    <td align="right">24-OCT-02:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1306.65</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1108.52</td>
    <td align="right">22-NOV-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      583.50</td>
    <td align="right">26-NOV-09:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1306.65</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1108.52</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">     1435.25</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      755.21</td>
    <td align="right">18-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      528.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1306.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1108.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1435.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      374.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1132.07</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      827.22</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      655.57</td>
    <td align="right">17-JAN-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      614.98</td>
    <td align="right">25-JAN-23:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.22</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      590.90</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
    <td align="right">20-FEB-15:40</td>
    <td align="right">      767.51</td>
    <td align="right">09-FEB-01:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      562.53</td>
    <td align="right">10-MAR-16:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.81</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">      575.33</td>
    <td align="right">19-MAR-24:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      827.22</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      374.59</td>
    <td align="right">20-APR-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.70</td>
    <td align="right">01-APR-17:03</td>
    <td align="right">      612.32</td>
    <td align="right">10-APR-24:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      827.22</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      364.89</td>
    <td align="right">24-MAY-15:39</td>
    <td align="right">      908.57</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.85</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">      262.01</td>
    <td align="right">04-MAY-02:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      827.22</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      334.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      908.57</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.78</td>
    <td align="right">04-JUN-18:53</td>
    <td align="right">      208.69</td>
    <td align="right">28-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      827.22</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      378.33</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">      908.57</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.86</td>
    <td align="right">02-JUL-21:10</td>
    <td align="right">      108.79</td>
    <td align="right">04-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.22</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      382.82</td>
    <td align="right">16-AUG-15:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.62</td>
    <td align="right">26-AUG-17:30</td>
    <td align="right">      185.47</td>
    <td align="right">14-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.22</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      358.42</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">      908.57</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
