    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       27.55</td>
    <td align="right">        7.17</td>
    <td align="right">       27.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.33</td>
    <td align="right">       18.33</td>
    <td align="right">       24.33</td>
    <td align="right">       18.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.26</td>
    <td align="right">        0.33</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       18.15</td>
    <td align="right">       18.00</td>
    <td align="right">       18.15</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.33</td>
    <td align="right">       18.66</td>
    <td align="right">       23.33</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.00</td>
    <td align="right">       18.92</td>
    <td align="right">        5.00</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       24.81</td>
    <td align="right">        2.50</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.83</td>
    <td align="right">       25.26</td>
    <td align="right">       25.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
    <td align="right">       25.03</td>
    <td align="right">       23.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">       24.95</td>
    <td align="right">       20.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       25.30</td>
    <td align="right">       23.00</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       20.27</td>
    <td align="right">        0.83</td>
    <td align="right">       20.27</td>
    <td align="right">       26.00</td>
    <td align="right">       25.47</td>
    <td align="right">       26.00</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.50</td>
    <td align="right">       19.46</td>
    <td align="right">       15.50</td>
    <td align="right">       19.46</td>
    <td align="right">        7.00</td>
    <td align="right">       26.72</td>
    <td align="right">        7.00</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.00</td>
    <td align="right">       18.03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      111.00</td>
    <td align="right">       18.50</td>
    <td align="right">      111.00</td>
    <td align="right">       18.50</td>
    <td align="right">      128.50</td>
    <td align="right">       25.30</td>
    <td align="right">      128.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.33</td>
    <td align="right">       20.27</td>
    <td align="right">       24.33</td>
    <td align="right">       20.27</td>
    <td align="right">       26.00</td>
    <td align="right">       27.31</td>
    <td align="right">       26.00</td>
    <td align="right">       27.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.68</td>
    <td align="right">        1.17</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.74</td>
    <td align="right">        3.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.82</td>
    <td align="right">        3.17</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       27.73</td>
    <td align="right">        4.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.92</td>
    <td align="right">        3.33</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.76</td>
    <td align="right">        3.33</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.59</td>
    <td align="right">        2.83</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.67</td>
    <td align="right">       27.77</td>
    <td align="right">       21.33</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       27.92</td>
    <td align="right">        4.17</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.99</td>
    <td align="right">        0.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.33</td>
    <td align="right">       25.99</td>
    <td align="right">        0.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       25.99</td>
    <td align="right">        0.33</td>
    <td align="right">       25.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.69</td>
    <td align="right">        2.83</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.77</td>
    <td align="right">        5.17</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.79</td>
    <td align="right">        6.33</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       27.73</td>
    <td align="right">        9.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       27.67</td>
    <td align="right">        7.33</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.73</td>
    <td align="right">        4.00</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.46</td>
    <td align="right">        1.17</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       27.72</td>
    <td align="right">       36.50</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       27.79</td>
    <td align="right">        9.67</td>
    <td align="right">       27.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       24.80</td>
    <td align="right">        4.83</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.48</td>
    <td align="right">        1.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       26.46</td>
    <td align="right">        0.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.35</td>
    <td align="right">        0.67</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       26.99</td>
    <td align="right">        4.83</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">       25.70</td>
    <td align="right">       19.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       25.45</td>
    <td align="right">       22.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       25.83</td>
    <td align="right">        1.83</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.17</td>
    <td align="right">       25.72</td>
    <td align="right">       56.17</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       27.48</td>
    <td align="right">       22.00</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.42</td>
    <td align="right">        1.17</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.85</td>
    <td align="right">        3.67</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       28.01</td>
    <td align="right">        4.33</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.33</td>
    <td align="right">       28.08</td>
    <td align="right">        4.00</td>
    <td align="right">       28.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       27.93</td>
    <td align="right">        5.00</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       28.10</td>
    <td align="right">        3.67</td>
    <td align="right">       28.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.92</td>
    <td align="right">        3.33</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.69</td>
    <td align="right">        2.83</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.17</td>
    <td align="right">       27.94</td>
    <td align="right">       28.33</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.67</td>
    <td align="right">       28.10</td>
    <td align="right">        5.00</td>
    <td align="right">       28.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      338.00</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      305.33</td>
    <td align="right">       24.09</td>
    <td align="right">        9.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      285.67</td>
    <td align="right">       24.02</td>
    <td align="right">        4.67</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      111.00</td>
    <td align="right">       24.04</td>
    <td align="right">       61.00</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.33</td>
    <td align="right">       24.05</td>
    <td align="right">      195.83</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       24.17</td>
    <td align="right">      495.17</td>
    <td align="right">       24.36</td>
    <td align="right">        3.00</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       24.02</td>
    <td align="right">      494.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.50</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      435.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       24.03</td>
    <td align="right">      271.83</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.17</td>
    <td align="right">       24.04</td>
    <td align="right">       74.83</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.50</td>
    <td align="right">       24.10</td>
    <td align="right">        0.33</td>
    <td align="right">       25.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1560.17</td>
    <td align="right">       24.06</td>
    <td align="right">     2367.50</td>
    <td align="right">       24.45</td>
    <td align="right">        3.50</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      361.50</td>
    <td align="right">       24.17</td>
    <td align="right">      495.17</td>
    <td align="right">       25.33</td>
    <td align="right">        3.00</td>
    <td align="right">       24.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.83</td>
    <td align="right">       23.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.67</td>
    <td align="right">       23.58</td>
    <td align="right">        0.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.33</td>
    <td align="right">       23.78</td>
    <td align="right">        1.33</td>
    <td align="right">       25.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      223.67</td>
    <td align="right">       23.87</td>
    <td align="right">       18.00</td>
    <td align="right">       24.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.17</td>
    <td align="right">       23.91</td>
    <td align="right">      156.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.17</td>
    <td align="right">       24.09</td>
    <td align="right">      296.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       24.07</td>
    <td align="right">      492.17</td>
    <td align="right">       24.28</td>
    <td align="right">        1.17</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      471.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.67</td>
    <td align="right">       23.81</td>
    <td align="right">      390.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       81.50</td>
    <td align="right">       23.80</td>
    <td align="right">      186.83</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      371.83</td>
    <td align="right">       23.71</td>
    <td align="right">       16.83</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.17</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2669.17</td>
    <td align="right">       23.59</td>
    <td align="right">     2030.00</td>
    <td align="right">       24.33</td>
    <td align="right">        1.17</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.83</td>
    <td align="right">       24.09</td>
    <td align="right">      492.17</td>
    <td align="right">       25.03</td>
    <td align="right">        1.17</td>
    <td align="right">       24.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.17</td>
    <td align="right">       22.45</td>
    <td align="right">       36.17</td>
    <td align="right">       20.82</td>
    <td align="right">       36.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.89</td>
    <td align="right">       11.33</td>
    <td align="right">       21.00</td>
    <td align="right">       11.33</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.00</td>
    <td align="right">       23.39</td>
    <td align="right">        2.17</td>
    <td align="right">       20.98</td>
    <td align="right">        2.17</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.50</td>
    <td align="right">       23.74</td>
    <td align="right">       15.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       83.33</td>
    <td align="right">       23.84</td>
    <td align="right">      157.83</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.00</td>
    <td align="right">       24.05</td>
    <td align="right">      305.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.67</td>
    <td align="right">       24.32</td>
    <td align="right">      491.17</td>
    <td align="right">       24.33</td>
    <td align="right">        1.67</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       23.72</td>
    <td align="right">      451.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.33</td>
    <td align="right">       23.69</td>
    <td align="right">      352.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.83</td>
    <td align="right">       23.57</td>
    <td align="right">      123.83</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.67</td>
    <td align="right">       23.02</td>
    <td align="right">        7.17</td>
    <td align="right">       20.86</td>
    <td align="right">        6.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.23</td>
    <td align="right">       72.00</td>
    <td align="right">       20.72</td>
    <td align="right">       72.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2988.33</td>
    <td align="right">       22.97</td>
    <td align="right">     2026.00</td>
    <td align="right">       24.10</td>
    <td align="right">      130.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       22.23</td>
    <td align="right">        2.17</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.00</td>
    <td align="right">       24.32</td>
    <td align="right">      491.17</td>
    <td align="right">       24.45</td>
    <td align="right">       72.00</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.23</td>
    <td align="right">      205.00</td>
    <td align="right">       20.39</td>
    <td align="right">      205.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.80</td>
    <td align="right">      115.67</td>
    <td align="right">       20.54</td>
    <td align="right">      115.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       22.55</td>
    <td align="right">       69.67</td>
    <td align="right">       20.66</td>
    <td align="right">       69.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.00</td>
    <td align="right">       23.29</td>
    <td align="right">       41.00</td>
    <td align="right">       23.96</td>
    <td align="right">        5.67</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      111.00</td>
    <td align="right">       23.64</td>
    <td align="right">      190.33</td>
    <td align="right">       24.52</td>
    <td align="right">        0.50</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.17</td>
    <td align="right">       24.40</td>
    <td align="right">      354.83</td>
    <td align="right">       24.49</td>
    <td align="right">        1.83</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.83</td>
    <td align="right">       25.33</td>
    <td align="right">      495.67</td>
    <td align="right">       24.46</td>
    <td align="right">       37.83</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.33</td>
    <td align="right">       24.18</td>
    <td align="right">      458.17</td>
    <td align="right">       24.36</td>
    <td align="right">        6.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.50</td>
    <td align="right">       23.64</td>
    <td align="right">      334.50</td>
    <td align="right">       24.30</td>
    <td align="right">       15.83</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      283.17</td>
    <td align="right">       23.04</td>
    <td align="right">      111.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.83</td>
    <td align="right">       23.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      460.17</td>
    <td align="right">       21.98</td>
    <td align="right">       84.83</td>
    <td align="right">       20.37</td>
    <td align="right">       84.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.00</td>
    <td align="right">      263.67</td>
    <td align="right">       20.34</td>
    <td align="right">      263.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3256.33</td>
    <td align="right">       22.15</td>
    <td align="right">     2725.00</td>
    <td align="right">       23.32</td>
    <td align="right">      807.33</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       21.00</td>
    <td align="right">       41.00</td>
    <td align="right">       20.34</td>
    <td align="right">        0.50</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       25.33</td>
    <td align="right">      495.67</td>
    <td align="right">       24.52</td>
    <td align="right">      263.67</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.77</td>
    <td align="right">      126.50</td>
    <td align="right">       20.21</td>
    <td align="right">      126.50</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.00</td>
    <td align="right">       22.45</td>
    <td align="right">       61.00</td>
    <td align="right">       20.33</td>
    <td align="right">       61.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      408.33</td>
    <td align="right">       22.89</td>
    <td align="right">       44.17</td>
    <td align="right">       21.09</td>
    <td align="right">       39.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.00</td>
    <td align="right">       23.52</td>
    <td align="right">      122.83</td>
    <td align="right">       24.95</td>
    <td align="right">        5.67</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       70.00</td>
    <td align="right">       24.62</td>
    <td align="right">      291.67</td>
    <td align="right">       24.64</td>
    <td align="right">       19.67</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.33</td>
    <td align="right">       26.60</td>
    <td align="right">      430.83</td>
    <td align="right">       24.53</td>
    <td align="right">       26.33</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       83.50</td>
    <td align="right">       26.32</td>
    <td align="right">      497.00</td>
    <td align="right">       24.60</td>
    <td align="right">       83.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.33</td>
    <td align="right">       26.22</td>
    <td align="right">      486.17</td>
    <td align="right">       24.44</td>
    <td align="right">       33.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.33</td>
    <td align="right">       25.18</td>
    <td align="right">      394.17</td>
    <td align="right">       24.44</td>
    <td align="right">       39.50</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      188.83</td>
    <td align="right">       23.05</td>
    <td align="right">      183.50</td>
    <td align="right">       24.49</td>
    <td align="right">        2.33</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      434.00</td>
    <td align="right">       22.54</td>
    <td align="right">       62.00</td>
    <td align="right">       21.06</td>
    <td align="right">       50.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.51</td>
    <td align="right">      170.50</td>
    <td align="right">       20.25</td>
    <td align="right">      170.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2919.67</td>
    <td align="right">       22.66</td>
    <td align="right">     2870.33</td>
    <td align="right">       23.88</td>
    <td align="right">      657.83</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.33</td>
    <td align="right">       21.51</td>
    <td align="right">       44.17</td>
    <td align="right">       20.21</td>
    <td align="right">        2.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.60</td>
    <td align="right">      497.00</td>
    <td align="right">       24.95</td>
    <td align="right">      170.50</td>
    <td align="right">       26.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      377.00</td>
    <td align="right">       22.03</td>
    <td align="right">      125.33</td>
    <td align="right">       21.40</td>
    <td align="right">       97.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      323.33</td>
    <td align="right">       22.30</td>
    <td align="right">       88.17</td>
    <td align="right">       22.21</td>
    <td align="right">       61.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.33</td>
    <td align="right">       22.70</td>
    <td align="right">       67.83</td>
    <td align="right">       22.23</td>
    <td align="right">       49.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      243.17</td>
    <td align="right">       23.28</td>
    <td align="right">       80.83</td>
    <td align="right">       24.62</td>
    <td align="right">        5.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      112.17</td>
    <td align="right">       23.64</td>
    <td align="right">      196.00</td>
    <td align="right">       24.54</td>
    <td align="right">        2.00</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.83</td>
    <td align="right">       24.33</td>
    <td align="right">      346.00</td>
    <td align="right">       24.49</td>
    <td align="right">        2.00</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.00</td>
    <td align="right">       25.46</td>
    <td align="right">      494.67</td>
    <td align="right">       24.46</td>
    <td align="right">       43.00</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.33</td>
    <td align="right">       25.07</td>
    <td align="right">      463.67</td>
    <td align="right">       24.38</td>
    <td align="right">       14.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       73.83</td>
    <td align="right">       24.59</td>
    <td align="right">      373.17</td>
    <td align="right">       24.42</td>
    <td align="right">       36.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      194.00</td>
    <td align="right">       23.51</td>
    <td align="right">      241.00</td>
    <td align="right">       24.58</td>
    <td align="right">       20.67</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.17</td>
    <td align="right">       22.38</td>
    <td align="right">      126.00</td>
    <td align="right">       23.45</td>
    <td align="right">       46.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.33</td>
    <td align="right">       21.95</td>
    <td align="right">      121.17</td>
    <td align="right">       20.79</td>
    <td align="right">      109.17</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2451.50</td>
    <td align="right">       22.69</td>
    <td align="right">     2723.83</td>
    <td align="right">       23.99</td>
    <td align="right">      487.17</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.83</td>
    <td align="right">       21.95</td>
    <td align="right">       67.83</td>
    <td align="right">       20.79</td>
    <td align="right">        2.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      384.33</td>
    <td align="right">       25.46</td>
    <td align="right">      494.67</td>
    <td align="right">       24.62</td>
    <td align="right">      109.17</td>
    <td align="right">       26.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.67</td>
    <td align="right">       21.55</td>
    <td align="right">      167.17</td>
    <td align="right">       20.34</td>
    <td align="right">      167.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      408.67</td>
    <td align="right">       21.99</td>
    <td align="right">      107.50</td>
    <td align="right">       20.97</td>
    <td align="right">       99.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.50</td>
    <td align="right">       22.54</td>
    <td align="right">       76.17</td>
    <td align="right">       21.93</td>
    <td align="right">       58.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      235.83</td>
    <td align="right">       23.36</td>
    <td align="right">      106.50</td>
    <td align="right">       24.67</td>
    <td align="right">       10.67</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      114.00</td>
    <td align="right">       24.25</td>
    <td align="right">      262.17</td>
    <td align="right">       24.58</td>
    <td align="right">       21.17</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.00</td>
    <td align="right">       26.09</td>
    <td align="right">      389.33</td>
    <td align="right">       24.52</td>
    <td align="right">       18.33</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.00</td>
    <td align="right">       25.90</td>
    <td align="right">      496.17</td>
    <td align="right">       24.53</td>
    <td align="right">       58.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.83</td>
    <td align="right">       25.86</td>
    <td align="right">      472.83</td>
    <td align="right">       24.43</td>
    <td align="right">       24.00</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       69.67</td>
    <td align="right">       24.51</td>
    <td align="right">      374.00</td>
    <td align="right">       24.40</td>
    <td align="right">       34.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      229.67</td>
    <td align="right">       23.23</td>
    <td align="right">      190.33</td>
    <td align="right">       24.44</td>
    <td align="right">       10.00</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.83</td>
    <td align="right">       22.10</td>
    <td align="right">      101.67</td>
    <td align="right">       21.45</td>
    <td align="right">       77.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.17</td>
    <td align="right">       21.42</td>
    <td align="right">      206.33</td>
    <td align="right">       20.28</td>
    <td align="right">      206.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2936.83</td>
    <td align="right">       22.43</td>
    <td align="right">     2950.17</td>
    <td align="right">       23.66</td>
    <td align="right">      785.50</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">       21.42</td>
    <td align="right">       76.17</td>
    <td align="right">       20.28</td>
    <td align="right">       10.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.17</td>
    <td align="right">       26.09</td>
    <td align="right">      496.17</td>
    <td align="right">       24.67</td>
    <td align="right">      206.33</td>
    <td align="right">       27.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.73</td>
    <td align="right">       73.33</td>
    <td align="right">       20.78</td>
    <td align="right">       73.33</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.86</td>
    <td align="right">       69.17</td>
    <td align="right">       20.80</td>
    <td align="right">       69.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.23</td>
    <td align="right">       42.67</td>
    <td align="right">       20.81</td>
    <td align="right">       42.67</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.33</td>
    <td align="right">       23.28</td>
    <td align="right">        1.83</td>
    <td align="right">       25.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      182.00</td>
    <td align="right">       23.70</td>
    <td align="right">      110.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.67</td>
    <td align="right">       24.00</td>
    <td align="right">      275.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.17</td>
    <td align="right">       24.52</td>
    <td align="right">      493.17</td>
    <td align="right">       24.37</td>
    <td align="right">       15.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       24.16</td>
    <td align="right">      483.17</td>
    <td align="right">       24.32</td>
    <td align="right">        1.00</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.83</td>
    <td align="right">       24.27</td>
    <td align="right">      387.00</td>
    <td align="right">       24.32</td>
    <td align="right">        6.67</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.17</td>
    <td align="right">       23.69</td>
    <td align="right">      145.17</td>
    <td align="right">       24.17</td>
    <td align="right">        0.50</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      445.83</td>
    <td align="right">       22.91</td>
    <td align="right">        2.33</td>
    <td align="right">       21.17</td>
    <td align="right">        2.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.87</td>
    <td align="right">       70.83</td>
    <td align="right">       20.75</td>
    <td align="right">       70.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3244.00</td>
    <td align="right">       22.47</td>
    <td align="right">     2155.00</td>
    <td align="right">       23.90</td>
    <td align="right">      281.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       21.73</td>
    <td align="right">        1.83</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.52</td>
    <td align="right">      493.17</td>
    <td align="right">       25.32</td>
    <td align="right">       73.33</td>
    <td align="right">       25.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.46</td>
    <td align="right">       27.83</td>
    <td align="right">       20.70</td>
    <td align="right">       27.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.67</td>
    <td align="right">       22.79</td>
    <td align="right">       18.00</td>
    <td align="right">       21.00</td>
    <td align="right">       17.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      484.50</td>
    <td align="right">       23.09</td>
    <td align="right">       11.33</td>
    <td align="right">       20.94</td>
    <td align="right">       11.00</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      212.83</td>
    <td align="right">       23.66</td>
    <td align="right">       77.17</td>
    <td align="right">       25.35</td>
    <td align="right">        0.67</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.67</td>
    <td align="right">       24.13</td>
    <td align="right">      247.00</td>
    <td align="right">       24.66</td>
    <td align="right">        4.33</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.00</td>
    <td align="right">       26.29</td>
    <td align="right">      403.67</td>
    <td align="right">       24.51</td>
    <td align="right">        7.33</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.83</td>
    <td align="right">       26.14</td>
    <td align="right">      496.67</td>
    <td align="right">       24.59</td>
    <td align="right">       40.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.67</td>
    <td align="right">       26.57</td>
    <td align="right">      507.33</td>
    <td align="right">       24.46</td>
    <td align="right">       14.67</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.83</td>
    <td align="right">       26.37</td>
    <td align="right">      439.33</td>
    <td align="right">       24.51</td>
    <td align="right">       26.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       77.50</td>
    <td align="right">       23.77</td>
    <td align="right">      239.67</td>
    <td align="right">       24.50</td>
    <td align="right">        1.50</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.83</td>
    <td align="right">       23.36</td>
    <td align="right">       28.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.61</td>
    <td align="right">       29.67</td>
    <td align="right">       20.68</td>
    <td align="right">       29.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2723.33</td>
    <td align="right">       23.07</td>
    <td align="right">     2526.33</td>
    <td align="right">       24.43</td>
    <td align="right">      181.67</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.00</td>
    <td align="right">       22.46</td>
    <td align="right">       11.33</td>
    <td align="right">       20.68</td>
    <td align="right">        0.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.57</td>
    <td align="right">      507.33</td>
    <td align="right">       25.35</td>
    <td align="right">       40.83</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      374.83</td>
    <td align="right">       22.27</td>
    <td align="right">       60.33</td>
    <td align="right">       22.33</td>
    <td align="right">       31.50</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.17</td>
    <td align="right">       22.38</td>
    <td align="right">       52.17</td>
    <td align="right">       22.80</td>
    <td align="right">       25.83</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      463.33</td>
    <td align="right">       22.50</td>
    <td align="right">       41.33</td>
    <td align="right">       20.69</td>
    <td align="right">       32.33</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.00</td>
    <td align="right">       23.13</td>
    <td align="right">       24.67</td>
    <td align="right">       24.21</td>
    <td align="right">        5.67</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.33</td>
    <td align="right">       23.45</td>
    <td align="right">      103.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.67</td>
    <td align="right">       23.50</td>
    <td align="right">      273.00</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.33</td>
    <td align="right">       24.05</td>
    <td align="right">      491.17</td>
    <td align="right">       24.42</td>
    <td align="right">       50.33</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.50</td>
    <td align="right">       23.60</td>
    <td align="right">      489.33</td>
    <td align="right">       24.40</td>
    <td align="right">       15.83</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.50</td>
    <td align="right">       24.38</td>
    <td align="right">      426.50</td>
    <td align="right">       24.55</td>
    <td align="right">       23.33</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.83</td>
    <td align="right">       23.72</td>
    <td align="right">      305.50</td>
    <td align="right">       24.67</td>
    <td align="right">       17.33</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      230.83</td>
    <td align="right">       22.80</td>
    <td align="right">      114.33</td>
    <td align="right">       24.81</td>
    <td align="right">       10.00</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.67</td>
    <td align="right">       22.28</td>
    <td align="right">       56.00</td>
    <td align="right">       21.88</td>
    <td align="right">       33.67</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2551.00</td>
    <td align="right">       22.72</td>
    <td align="right">     2437.33</td>
    <td align="right">       24.29</td>
    <td align="right">      245.83</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.50</td>
    <td align="right">       22.27</td>
    <td align="right">       24.67</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      463.33</td>
    <td align="right">       24.38</td>
    <td align="right">      491.17</td>
    <td align="right">       24.81</td>
    <td align="right">       50.33</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.17</td>
    <td align="right">       22.32</td>
    <td align="right">       29.50</td>
    <td align="right">       20.94</td>
    <td align="right">       28.83</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      439.67</td>
    <td align="right">       22.45</td>
    <td align="right">       32.17</td>
    <td align="right">       21.65</td>
    <td align="right">       27.17</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.50</td>
    <td align="right">       22.80</td>
    <td align="right">       16.67</td>
    <td align="right">       22.91</td>
    <td align="right">       10.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.00</td>
    <td align="right">       23.55</td>
    <td align="right">       69.33</td>
    <td align="right">       24.99</td>
    <td align="right">        0.50</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       92.83</td>
    <td align="right">       23.95</td>
    <td align="right">      228.50</td>
    <td align="right">       24.58</td>
    <td align="right">        4.00</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.83</td>
    <td align="right">       25.76</td>
    <td align="right">      372.17</td>
    <td align="right">       24.48</td>
    <td align="right">        7.00</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.33</td>
    <td align="right">       25.88</td>
    <td align="right">      496.17</td>
    <td align="right">       24.52</td>
    <td align="right">       35.33</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.67</td>
    <td align="right">       26.75</td>
    <td align="right">      505.67</td>
    <td align="right">       24.45</td>
    <td align="right">       15.67</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.17</td>
    <td align="right">       26.03</td>
    <td align="right">      432.67</td>
    <td align="right">       24.50</td>
    <td align="right">       19.67</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       61.50</td>
    <td align="right">       24.00</td>
    <td align="right">      251.33</td>
    <td align="right">       24.47</td>
    <td align="right">        4.83</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      347.00</td>
    <td align="right">       23.24</td>
    <td align="right">       38.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.17</td>
    <td align="right">       22.42</td>
    <td align="right">       35.83</td>
    <td align="right">       20.79</td>
    <td align="right">       35.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2717.83</td>
    <td align="right">       22.89</td>
    <td align="right">     2508.17</td>
    <td align="right">       24.37</td>
    <td align="right">      189.17</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.83</td>
    <td align="right">       22.32</td>
    <td align="right">       16.67</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      488.17</td>
    <td align="right">       26.75</td>
    <td align="right">      505.67</td>
    <td align="right">       24.99</td>
    <td align="right">       35.83</td>
    <td align="right">       26.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.88</td>
    <td align="right">       64.83</td>
    <td align="right">       20.70</td>
    <td align="right">       64.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.39</td>
    <td align="right">       31.33</td>
    <td align="right">       20.77</td>
    <td align="right">       31.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       22.98</td>
    <td align="right">        9.67</td>
    <td align="right">       20.78</td>
    <td align="right">        9.67</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">       23.58</td>
    <td align="right">       23.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       87.33</td>
    <td align="right">       23.85</td>
    <td align="right">      179.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.00</td>
    <td align="right">       24.07</td>
    <td align="right">      346.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.33</td>
    <td align="right">       24.84</td>
    <td align="right">      495.83</td>
    <td align="right">       24.43</td>
    <td align="right">       21.33</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.33</td>
    <td align="right">       24.42</td>
    <td align="right">      479.67</td>
    <td align="right">       24.34</td>
    <td align="right">        2.33</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.83</td>
    <td align="right">       24.01</td>
    <td align="right">      368.50</td>
    <td align="right">       24.29</td>
    <td align="right">       13.17</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      239.17</td>
    <td align="right">       23.45</td>
    <td align="right">      129.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.83</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      447.33</td>
    <td align="right">       22.65</td>
    <td align="right">       14.67</td>
    <td align="right">       20.72</td>
    <td align="right">       14.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.73</td>
    <td align="right">      107.50</td>
    <td align="right">       20.62</td>
    <td align="right">      107.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3089.67</td>
    <td align="right">       22.61</td>
    <td align="right">     2250.33</td>
    <td align="right">       24.00</td>
    <td align="right">      265.67</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       21.73</td>
    <td align="right">        9.67</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       24.84</td>
    <td align="right">      495.83</td>
    <td align="right">       24.51</td>
    <td align="right">      107.50</td>
    <td align="right">       24.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.33</td>
    <td align="right">       22.29</td>
    <td align="right">       43.17</td>
    <td align="right">       20.52</td>
    <td align="right">       43.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      343.83</td>
    <td align="right">       22.77</td>
    <td align="right">       22.33</td>
    <td align="right">       22.37</td>
    <td align="right">       15.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.83</td>
    <td align="right">       23.13</td>
    <td align="right">       20.50</td>
    <td align="right">       24.36</td>
    <td align="right">        6.83</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      146.00</td>
    <td align="right">       23.75</td>
    <td align="right">      105.67</td>
    <td align="right">       25.18</td>
    <td align="right">        4.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.00</td>
    <td align="right">       24.80</td>
    <td align="right">      245.17</td>
    <td align="right">       24.80</td>
    <td align="right">       14.50</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.83</td>
    <td align="right">       26.82</td>
    <td align="right">      348.33</td>
    <td align="right">       24.65</td>
    <td align="right">       18.50</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.83</td>
    <td align="right">       26.31</td>
    <td align="right">      422.00</td>
    <td align="right">       24.70</td>
    <td align="right">       64.83</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.33</td>
    <td align="right">       26.60</td>
    <td align="right">      416.33</td>
    <td align="right">       24.53</td>
    <td align="right">       25.33</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.50</td>
    <td align="right">       25.60</td>
    <td align="right">      346.00</td>
    <td align="right">       24.54</td>
    <td align="right">       30.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      146.33</td>
    <td align="right">       23.50</td>
    <td align="right">      175.17</td>
    <td align="right">       24.57</td>
    <td align="right">        3.33</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      334.67</td>
    <td align="right">       22.92</td>
    <td align="right">       29.00</td>
    <td align="right">       23.73</td>
    <td align="right">        8.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.17</td>
    <td align="right">       22.20</td>
    <td align="right">       63.33</td>
    <td align="right">       20.51</td>
    <td align="right">       63.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2344.67</td>
    <td align="right">       23.03</td>
    <td align="right">     2237.00</td>
    <td align="right">       24.42</td>
    <td align="right">      297.67</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.83</td>
    <td align="right">       22.20</td>
    <td align="right">       20.50</td>
    <td align="right">       20.51</td>
    <td align="right">        3.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      420.17</td>
    <td align="right">       26.82</td>
    <td align="right">      422.00</td>
    <td align="right">       25.18</td>
    <td align="right">       64.83</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      335.33</td>
    <td align="right">       22.51</td>
    <td align="right">       74.00</td>
    <td align="right">       23.51</td>
    <td align="right">       28.00</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      296.67</td>
    <td align="right">       22.81</td>
    <td align="right">       48.83</td>
    <td align="right">       24.43</td>
    <td align="right">       15.00</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.83</td>
    <td align="right">       23.12</td>
    <td align="right">       25.33</td>
    <td align="right">       25.60</td>
    <td align="right">        3.67</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      224.50</td>
    <td align="right">       23.58</td>
    <td align="right">       72.50</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.00</td>
    <td align="right">       23.82</td>
    <td align="right">      194.67</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.33</td>
    <td align="right">       24.03</td>
    <td align="right">      339.33</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">       24.85</td>
    <td align="right">      495.00</td>
    <td align="right">       24.44</td>
    <td align="right">       23.00</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.00</td>
    <td align="right">       25.28</td>
    <td align="right">      483.67</td>
    <td align="right">       24.37</td>
    <td align="right">        4.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.83</td>
    <td align="right">       25.10</td>
    <td align="right">      407.50</td>
    <td align="right">       24.42</td>
    <td align="right">       28.50</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.17</td>
    <td align="right">       24.01</td>
    <td align="right">      274.83</td>
    <td align="right">       24.60</td>
    <td align="right">       21.83</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      260.00</td>
    <td align="right">       23.02</td>
    <td align="right">      125.50</td>
    <td align="right">       24.98</td>
    <td align="right">        8.50</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.83</td>
    <td align="right">       22.50</td>
    <td align="right">       80.50</td>
    <td align="right">       22.67</td>
    <td align="right">       45.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2114.50</td>
    <td align="right">       23.08</td>
    <td align="right">     2621.67</td>
    <td align="right">       24.42</td>
    <td align="right">      178.00</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       22.50</td>
    <td align="right">       25.33</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      344.83</td>
    <td align="right">       25.28</td>
    <td align="right">      495.00</td>
    <td align="right">       25.60</td>
    <td align="right">       45.50</td>
    <td align="right">       26.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      459.83</td>
    <td align="right">       22.14</td>
    <td align="right">       57.50</td>
    <td align="right">       20.91</td>
    <td align="right">       54.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      400.00</td>
    <td align="right">       22.55</td>
    <td align="right">       32.83</td>
    <td align="right">       22.10</td>
    <td align="right">       24.83</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      401.00</td>
    <td align="right">       23.04</td>
    <td align="right">       24.33</td>
    <td align="right">       24.90</td>
    <td align="right">        5.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      215.67</td>
    <td align="right">       23.68</td>
    <td align="right">       99.33</td>
    <td align="right">       24.86</td>
    <td align="right">        4.50</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       83.00</td>
    <td align="right">       24.49</td>
    <td align="right">      264.83</td>
    <td align="right">       24.59</td>
    <td align="right">       17.33</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.00</td>
    <td align="right">       26.44</td>
    <td align="right">      388.50</td>
    <td align="right">       24.52</td>
    <td align="right">       16.00</td>
    <td align="right">       27.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.50</td>
    <td align="right">       25.95</td>
    <td align="right">      496.50</td>
    <td align="right">       24.52</td>
    <td align="right">       49.50</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.50</td>
    <td align="right">       26.68</td>
    <td align="right">      490.83</td>
    <td align="right">       24.42</td>
    <td align="right">       20.50</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.67</td>
    <td align="right">       25.03</td>
    <td align="right">      405.67</td>
    <td align="right">       24.41</td>
    <td align="right">       28.83</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.17</td>
    <td align="right">       23.67</td>
    <td align="right">      215.33</td>
    <td align="right">       24.42</td>
    <td align="right">        9.17</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      367.17</td>
    <td align="right">       22.74</td>
    <td align="right">       49.33</td>
    <td align="right">       23.69</td>
    <td align="right">       13.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.00</td>
    <td align="right">       22.07</td>
    <td align="right">       89.83</td>
    <td align="right">       20.58</td>
    <td align="right">       89.83</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2707.50</td>
    <td align="right">       22.88</td>
    <td align="right">     2614.83</td>
    <td align="right">       24.24</td>
    <td align="right">      333.00</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">       22.07</td>
    <td align="right">       24.33</td>
    <td align="right">       20.58</td>
    <td align="right">        4.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      474.00</td>
    <td align="right">       26.68</td>
    <td align="right">      496.50</td>
    <td align="right">       24.90</td>
    <td align="right">       89.83</td>
    <td align="right">       27.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14950</td>
    <td align="right">    19.45753</td>
    <td align="right">     0.22419</td>
    <td align="right">     6.14560</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.20832</td>
    <td align="right">    16.54453</td>
    <td align="right">     0.22800</td>
    <td align="right">     6.18978</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23248</td>
    <td align="right">    16.08544</td>
    <td align="right">     0.24422</td>
    <td align="right">     6.34698</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34283</td>
    <td align="right">    20.03572</td>
    <td align="right">     0.32193</td>
    <td align="right">     7.35993</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32675</td>
    <td align="right">    28.01981</td>
    <td align="right">     -0.4591</td>
    <td align="right">     9.75423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31895</td>
    <td align="right">    33.43367</td>
    <td align="right">     -0.4040</td>
    <td align="right">     8.73544</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36570</td>
    <td align="right">    43.16048</td>
    <td align="right">     -0.3236</td>
    <td align="right">     7.49549</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32478</td>
    <td align="right">    41.38816</td>
    <td align="right">     -0.3438</td>
    <td align="right">     7.75237</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37819</td>
    <td align="right">    39.44916</td>
    <td align="right">     -0.3467</td>
    <td align="right">     7.91149</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36689</td>
    <td align="right">    32.71872</td>
    <td align="right">     0.43345</td>
    <td align="right">     9.16414</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.31490</td>
    <td align="right">    21.19070</td>
    <td align="right">     0.31226</td>
    <td align="right">     7.23594</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18195</td>
    <td align="right">    16.70070</td>
    <td align="right">     0.21425</td>
    <td align="right">     6.05086</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.29283</td>
    <td align="right">    27.43155</td>
    <td align="right">     0.00592</td>
    <td align="right">     7.52283</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.14950</td>
    <td align="right">    16.08544</td>
    <td align="right">     -0.4591</td>
    <td align="right">     6.05086</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37819</td>
    <td align="right">    43.16048</td>
    <td align="right">     0.43345</td>
    <td align="right">     9.75423</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.37905</td>
    <td align="right">    22.42888</td>
    <td align="right">     0.02751</td>
    <td align="right">     5.39736</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.58992</td>
    <td align="right">    18.74129</td>
    <td align="right">     0.06833</td>
    <td align="right">     5.45510</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82179</td>
    <td align="right">    17.96252</td>
    <td align="right">     0.13137</td>
    <td align="right">     5.56677</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09596</td>
    <td align="right">    21.39158</td>
    <td align="right">     0.25003</td>
    <td align="right">     6.52171</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21462</td>
    <td align="right">    29.79048</td>
    <td align="right">     -0.5196</td>
    <td align="right">    11.00533</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25680</td>
    <td align="right">    35.25684</td>
    <td align="right">     -0.4475</td>
    <td align="right">     9.50640</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28683</td>
    <td align="right">    45.93047</td>
    <td align="right">     -0.3645</td>
    <td align="right">     8.06523</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25149</td>
    <td align="right">    43.74355</td>
    <td align="right">     -0.3936</td>
    <td align="right">     8.49486</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27123</td>
    <td align="right">    41.65837</td>
    <td align="right">     -0.4127</td>
    <td align="right">     8.90110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14470</td>
    <td align="right">    34.63180</td>
    <td align="right">     0.35833</td>
    <td align="right">     7.88685</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.84194</td>
    <td align="right">    23.32134</td>
    <td align="right">     0.17160</td>
    <td align="right">     5.99819</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.31144</td>
    <td align="right">    19.50633</td>
    <td align="right">     -0.0095</td>
    <td align="right">     5.49330</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.95793</td>
    <td align="right">    29.61406</td>
    <td align="right">     -0.0970</td>
    <td align="right">     7.37517</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.31144</td>
    <td align="right">    17.96252</td>
    <td align="right">     -0.5196</td>
    <td align="right">     5.39736</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28683</td>
    <td align="right">    45.93047</td>
    <td align="right">     0.35833</td>
    <td align="right">    11.00533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44798</td>
    <td align="right">    23.93602</td>
    <td align="right">     -0.2003</td>
    <td align="right">     6.90254</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.87608</td>
    <td align="right">    19.71463</td>
    <td align="right">     -0.1080</td>
    <td align="right">     6.22485</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38490</td>
    <td align="right">    18.58927</td>
    <td align="right">     0.02172</td>
    <td align="right">     5.67809</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94069</td>
    <td align="right">    21.27942</td>
    <td align="right">     0.21189</td>
    <td align="right">     6.33148</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17965</td>
    <td align="right">    29.37763</td>
    <td align="right">     -0.5249</td>
    <td align="right">    11.22807</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28018</td>
    <td align="right">    34.67678</td>
    <td align="right">     -0.4244</td>
    <td align="right">     9.11583</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33035</td>
    <td align="right">    44.84513</td>
    <td align="right">     -0.3394</td>
    <td align="right">     7.75599</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25505</td>
    <td align="right">    42.80150</td>
    <td align="right">     -0.3878</td>
    <td align="right">     8.42375</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20997</td>
    <td align="right">    40.83996</td>
    <td align="right">     -0.4367</td>
    <td align="right">     9.37694</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.89383</td>
    <td align="right">    34.67575</td>
    <td align="right">     0.28822</td>
    <td align="right">     7.08977</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.12377</td>
    <td align="right">    24.44401</td>
    <td align="right">     -0.0088</td>
    <td align="right">     6.15273</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.21664</td>
    <td align="right">    20.72162</td>
    <td align="right">     -0.2784</td>
    <td align="right">     7.92449</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60036</td>
    <td align="right">    29.73576</td>
    <td align="right">     -0.1835</td>
    <td align="right">     7.69718</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21664</td>
    <td align="right">    18.58927</td>
    <td align="right">     -0.5249</td>
    <td align="right">     5.67809</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33035</td>
    <td align="right">    44.84513</td>
    <td align="right">     0.28822</td>
    <td align="right">    11.22807</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21409</td>
    <td align="right">    25.57537</td>
    <td align="right">     -0.4932</td>
    <td align="right">    11.47593</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.78693</td>
    <td align="right">    22.04259</td>
    <td align="right">     -0.3602</td>
    <td align="right">     9.38279</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.54202</td>
    <td align="right">    20.01476</td>
    <td align="right">     -0.1746</td>
    <td align="right">     7.32317</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64379</td>
    <td align="right">    22.04029</td>
    <td align="right">     0.14321</td>
    <td align="right">     6.56711</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.15606</td>
    <td align="right">    29.30700</td>
    <td align="right">     -0.5205</td>
    <td align="right">    11.90813</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35931</td>
    <td align="right">    34.70243</td>
    <td align="right">     -0.3630</td>
    <td align="right">     8.47943</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45544</td>
    <td align="right">    46.28532</td>
    <td align="right">     -0.2560</td>
    <td align="right">     7.25016</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29856</td>
    <td align="right">    43.75788</td>
    <td align="right">     -0.3498</td>
    <td align="right">     8.25767</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13143</td>
    <td align="right">    42.49574</td>
    <td align="right">     -0.4479</td>
    <td align="right">    10.20639</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48392</td>
    <td align="right">    37.25413</td>
    <td align="right">     0.19661</td>
    <td align="right">     6.77317</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.08551</td>
    <td align="right">    26.48841</td>
    <td align="right">     -0.2532</td>
    <td align="right">     8.47878</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.98602</td>
    <td align="right">    22.98409</td>
    <td align="right">     -0.5720</td>
    <td align="right">    13.45395</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.10524</td>
    <td align="right">    31.14706</td>
    <td align="right">     -0.2876</td>
    <td align="right">     9.12935</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.98602</td>
    <td align="right">    20.01476</td>
    <td align="right">     -0.5720</td>
    <td align="right">     6.56711</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45544</td>
    <td align="right">    46.28532</td>
    <td align="right">     0.19661</td>
    <td align="right">    13.45395</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.74877</td>
    <td align="right">    25.80483</td>
    <td align="right">     -0.3540</td>
    <td align="right">     9.67027</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.51920</td>
    <td align="right">    21.77086</td>
    <td align="right">     -0.1724</td>
    <td align="right">     7.85345</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15083</td>
    <td align="right">    19.02849</td>
    <td align="right">     -0.0070</td>
    <td align="right">     6.89980</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08720</td>
    <td align="right">    21.01840</td>
    <td align="right">     0.29292</td>
    <td align="right">     8.09809</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37586</td>
    <td align="right">    28.71016</td>
    <td align="right">     -0.3682</td>
    <td align="right">     9.67989</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.46822</td>
    <td align="right">    34.28613</td>
    <td align="right">     -0.2445</td>
    <td align="right">     7.59147</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59383</td>
    <td align="right">    45.58340</td>
    <td align="right">     -0.1386</td>
    <td align="right">     7.16377</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40536</td>
    <td align="right">    43.25139</td>
    <td align="right">     -0.2415</td>
    <td align="right">     7.53650</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33679</td>
    <td align="right">    41.50780</td>
    <td align="right">     -0.3075</td>
    <td align="right">     8.68909</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.80473</td>
    <td align="right">    36.15608</td>
    <td align="right">     0.29947</td>
    <td align="right">     8.17058</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.69212</td>
    <td align="right">    26.09168</td>
    <td align="right">     -0.0947</td>
    <td align="right">     7.50404</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.49208</td>
    <td align="right">    23.37993</td>
    <td align="right">     -0.4373</td>
    <td align="right">    11.13570</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47996</td>
    <td align="right">    30.61580</td>
    <td align="right">     -0.1483</td>
    <td align="right">     8.33429</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.49208</td>
    <td align="right">    19.02849</td>
    <td align="right">     -0.4373</td>
    <td align="right">     6.89980</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59383</td>
    <td align="right">    45.58340</td>
    <td align="right">     0.29947</td>
    <td align="right">    11.13570</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.58221</td>
    <td align="right">    22.46205</td>
    <td align="right">     -0.1286</td>
    <td align="right">     9.17829</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.91546</td>
    <td align="right">    19.36292</td>
    <td align="right">     -0.0582</td>
    <td align="right">     8.45929</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15072</td>
    <td align="right">    18.12365</td>
    <td align="right">     -0.0023</td>
    <td align="right">     7.47658</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.80320</td>
    <td align="right">    21.41197</td>
    <td align="right">     0.19908</td>
    <td align="right">     7.24945</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.15860</td>
    <td align="right">    29.25104</td>
    <td align="right">     -0.5134</td>
    <td align="right">    11.92137</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34773</td>
    <td align="right">    34.74122</td>
    <td align="right">     -0.3694</td>
    <td align="right">     8.62514</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45240</td>
    <td align="right">    46.29650</td>
    <td align="right">     -0.2553</td>
    <td align="right">     7.31586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32244</td>
    <td align="right">    43.52081</td>
    <td align="right">     -0.3210</td>
    <td align="right">     8.03098</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26795</td>
    <td align="right">    41.57628</td>
    <td align="right">     -0.3433</td>
    <td align="right">     9.13627</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.96083</td>
    <td align="right">    34.94318</td>
    <td align="right">     0.36422</td>
    <td align="right">     9.58460</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.19857</td>
    <td align="right">    23.47195</td>
    <td align="right">     0.06250</td>
    <td align="right">     8.74357</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.45106</td>
    <td align="right">    20.02455</td>
    <td align="right">     -0.1834</td>
    <td align="right">     9.75886</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63926</td>
    <td align="right">    29.67748</td>
    <td align="right">     -0.1305</td>
    <td align="right">     8.79578</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45106</td>
    <td align="right">    18.12365</td>
    <td align="right">     -0.5134</td>
    <td align="right">     7.24945</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45240</td>
    <td align="right">    46.29650</td>
    <td align="right">     0.36422</td>
    <td align="right">    11.92137</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.67392</td>
    <td align="right">    25.27452</td>
    <td align="right">     -0.3726</td>
    <td align="right">    10.54035</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.21846</td>
    <td align="right">    21.75559</td>
    <td align="right">     -0.2452</td>
    <td align="right">     9.00252</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.90216</td>
    <td align="right">    19.49315</td>
    <td align="right">     -0.0630</td>
    <td align="right">     7.66591</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85043</td>
    <td align="right">    21.67616</td>
    <td align="right">     0.23296</td>
    <td align="right">     7.94177</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25132</td>
    <td align="right">    29.07942</td>
    <td align="right">     -0.4191</td>
    <td align="right">    10.92941</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41652</td>
    <td align="right">    34.56552</td>
    <td align="right">     -0.2768</td>
    <td align="right">     8.01203</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51986</td>
    <td align="right">    46.17328</td>
    <td align="right">     -0.1771</td>
    <td align="right">     7.20277</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37157</td>
    <td align="right">    43.57932</td>
    <td align="right">     -0.2650</td>
    <td align="right">     7.90116</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25028</td>
    <td align="right">    42.04418</td>
    <td align="right">     -0.3411</td>
    <td align="right">     9.24133</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.75165</td>
    <td align="right">    36.53067</td>
    <td align="right">     0.29296</td>
    <td align="right">     8.30117</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.50323</td>
    <td align="right">    25.85270</td>
    <td align="right">     -0.1349</td>
    <td align="right">     8.44505</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.43968</td>
    <td align="right">    22.95708</td>
    <td align="right">     -0.4530</td>
    <td align="right">    12.14495</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.35430</td>
    <td align="right">    30.81667</td>
    <td align="right">     -0.1854</td>
    <td align="right">     8.94370</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.43968</td>
    <td align="right">    19.49315</td>
    <td align="right">     -0.4530</td>
    <td align="right">     7.20277</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51986</td>
    <td align="right">    46.17328</td>
    <td align="right">     0.29296</td>
    <td align="right">    12.14495</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.71737</td>
    <td align="right">    24.94324</td>
    <td align="right">     -0.3602</td>
    <td align="right">     8.34431</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.85067</td>
    <td align="right">    21.99602</td>
    <td align="right">     -0.3455</td>
    <td align="right">     8.28327</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21852</td>
    <td align="right">    20.85019</td>
    <td align="right">     -0.2606</td>
    <td align="right">     7.19594</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.38789</td>
    <td align="right">    23.35928</td>
    <td align="right">     0.05783</td>
    <td align="right">     5.84000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00148</td>
    <td align="right">    30.02899</td>
    <td align="right">     -0.6199</td>
    <td align="right">    13.72089</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23370</td>
    <td align="right">    34.81314</td>
    <td align="right">     -0.4559</td>
    <td align="right">     9.62872</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36025</td>
    <td align="right">    45.26713</td>
    <td align="right">     -0.3239</td>
    <td align="right">     7.54607</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29756</td>
    <td align="right">    42.93455</td>
    <td align="right">     -0.3647</td>
    <td align="right">     8.08016</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26900</td>
    <td align="right">    41.38725</td>
    <td align="right">     -0.4012</td>
    <td align="right">     8.77917</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.93811</td>
    <td align="right">    35.84121</td>
    <td align="right">     0.30667</td>
    <td align="right">     7.26965</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.99811</td>
    <td align="right">    25.40728</td>
    <td align="right">     -0.0283</td>
    <td align="right">     5.90711</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.86404</td>
    <td align="right">    21.96578</td>
    <td align="right">     -0.3405</td>
    <td align="right">     8.18451</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27012</td>
    <td align="right">    30.80067</td>
    <td align="right">     -0.2620</td>
    <td align="right">     8.24394</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.71737</td>
    <td align="right">    20.85019</td>
    <td align="right">     -0.6199</td>
    <td align="right">     5.84000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36025</td>
    <td align="right">    45.26713</td>
    <td align="right">     0.30667</td>
    <td align="right">    13.72089</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45389</td>
    <td align="right">    24.98165</td>
    <td align="right">     -0.1777</td>
    <td align="right">     6.73280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.83669</td>
    <td align="right">    21.64047</td>
    <td align="right">     -0.1007</td>
    <td align="right">     6.46497</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.15428</td>
    <td align="right">    19.86437</td>
    <td align="right">     -0.0207</td>
    <td align="right">     6.17435</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09193</td>
    <td align="right">    21.73325</td>
    <td align="right">     0.26641</td>
    <td align="right">     7.32369</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35102</td>
    <td align="right">    28.87063</td>
    <td align="right">     -0.4218</td>
    <td align="right">     9.87430</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42664</td>
    <td align="right">    34.06174</td>
    <td align="right">     -0.3054</td>
    <td align="right">     7.82357</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.58138</td>
    <td align="right">    44.34529</td>
    <td align="right">     -0.1768</td>
    <td align="right">     6.88609</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45298</td>
    <td align="right">    42.27181</td>
    <td align="right">     -0.2351</td>
    <td align="right">     7.08691</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.47180</td>
    <td align="right">    40.43074</td>
    <td align="right">     -0.2522</td>
    <td align="right">     7.50992</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22057</td>
    <td align="right">    34.77726</td>
    <td align="right">     0.40750</td>
    <td align="right">     9.01642</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.58518</td>
    <td align="right">    24.42315</td>
    <td align="right">     0.13026</td>
    <td align="right">     6.21656</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.60483</td>
    <td align="right">    22.06215</td>
    <td align="right">     -0.1578</td>
    <td align="right">     6.67460</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.77463</td>
    <td align="right">    30.02181</td>
    <td align="right">     -0.0880</td>
    <td align="right">     7.32425</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45389</td>
    <td align="right">    19.86437</td>
    <td align="right">     -0.4218</td>
    <td align="right">     6.17435</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58138</td>
    <td align="right">    44.34529</td>
    <td align="right">     0.40750</td>
    <td align="right">     9.87430</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82823</td>
    <td align="right">    20.94144</td>
    <td align="right">     -0.0256</td>
    <td align="right">     7.71226</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84851</td>
    <td align="right">    18.68904</td>
    <td align="right">     -0.0488</td>
    <td align="right">     7.68306</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.70541</td>
    <td align="right">    18.02627</td>
    <td align="right">     -0.1000</td>
    <td align="right">     7.20301</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.47173</td>
    <td align="right">    21.45018</td>
    <td align="right">     0.09939</td>
    <td align="right">     6.46603</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92477</td>
    <td align="right">    29.18714</td>
    <td align="right">     -0.6375</td>
    <td align="right">    14.58598</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26047</td>
    <td align="right">    34.17455</td>
    <td align="right">     -0.4579</td>
    <td align="right">     9.87367</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40852</td>
    <td align="right">    46.77625</td>
    <td align="right">     -0.2990</td>
    <td align="right">     7.30535</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36305</td>
    <td align="right">    43.55102</td>
    <td align="right">     -0.3149</td>
    <td align="right">     7.63427</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.43823</td>
    <td align="right">    40.82012</td>
    <td align="right">     -0.2752</td>
    <td align="right">     7.81575</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29197</td>
    <td align="right">    34.00799</td>
    <td align="right">     0.46570</td>
    <td align="right">    10.70202</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.70272</td>
    <td align="right">    22.05730</td>
    <td align="right">     0.22572</td>
    <td align="right">     8.39461</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.87556</td>
    <td align="right">    18.27287</td>
    <td align="right">     -0.0279</td>
    <td align="right">     7.76024</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68078</td>
    <td align="right">    29.07864</td>
    <td align="right">     -0.1183</td>
    <td align="right">     8.61260</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.70541</td>
    <td align="right">    18.02627</td>
    <td align="right">     -0.6375</td>
    <td align="right">     6.46603</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43823</td>
    <td align="right">    46.77625</td>
    <td align="right">     0.46570</td>
    <td align="right">    14.58598</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.37253</td>
    <td align="right">    24.50885</td>
    <td align="right">     -0.1956</td>
    <td align="right">     7.01918</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.52897</td>
    <td align="right">    21.73385</td>
    <td align="right">     -0.1751</td>
    <td align="right">     7.02865</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.97136</td>
    <td align="right">    20.18115</td>
    <td align="right">     -0.0650</td>
    <td align="right">     6.41760</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92987</td>
    <td align="right">    22.28833</td>
    <td align="right">     0.22010</td>
    <td align="right">     6.99675</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.27054</td>
    <td align="right">    29.13920</td>
    <td align="right">     -0.4596</td>
    <td align="right">    10.65578</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37943</td>
    <td align="right">    34.29583</td>
    <td align="right">     -0.3363</td>
    <td align="right">     8.19969</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51326</td>
    <td align="right">    44.78537</td>
    <td align="right">     -0.2127</td>
    <td align="right">     6.92285</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43840</td>
    <td align="right">    42.46484</td>
    <td align="right">     -0.2525</td>
    <td align="right">     7.24716</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44229</td>
    <td align="right">    40.67723</td>
    <td align="right">     -0.2694</td>
    <td align="right">     7.48378</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25282</td>
    <td align="right">    34.76513</td>
    <td align="right">     0.41870</td>
    <td align="right">     9.20951</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.52485</td>
    <td align="right">    24.42124</td>
    <td align="right">     0.11766</td>
    <td align="right">     6.34971</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.44449</td>
    <td align="right">    21.73410</td>
    <td align="right">     -0.1942</td>
    <td align="right">     7.01589</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.67937</td>
    <td align="right">    30.14919</td>
    <td align="right">     -0.1177</td>
    <td align="right">     7.55465</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.37253</td>
    <td align="right">    20.18115</td>
    <td align="right">     -0.4596</td>
    <td align="right">     6.34971</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51326</td>
    <td align="right">    44.78537</td>
    <td align="right">     0.41870</td>
    <td align="right">    10.65578</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87223</td>
    <td align="right">    24.82776</td>
    <td align="right">     -0.3172</td>
    <td align="right">     8.05146</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.37476</td>
    <td align="right">    21.42066</td>
    <td align="right">     -0.2087</td>
    <td align="right">     6.99716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.97176</td>
    <td align="right">    19.68793</td>
    <td align="right">     -0.0667</td>
    <td align="right">     6.04612</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83462</td>
    <td align="right">    22.11041</td>
    <td align="right">     0.18787</td>
    <td align="right">     6.32411</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20675</td>
    <td align="right">    29.63492</td>
    <td align="right">     -0.5098</td>
    <td align="right">    11.12817</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34579</td>
    <td align="right">    35.08550</td>
    <td align="right">     -0.3812</td>
    <td align="right">     8.53646</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42887</td>
    <td align="right">    46.94139</td>
    <td align="right">     -0.2761</td>
    <td align="right">     7.21523</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30808</td>
    <td align="right">    44.35491</td>
    <td align="right">     -0.3525</td>
    <td align="right">     8.03744</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21094</td>
    <td align="right">    42.91492</td>
    <td align="right">     -0.4212</td>
    <td align="right">     9.25593</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77300</td>
    <td align="right">    36.83618</td>
    <td align="right">     0.27009</td>
    <td align="right">     6.99155</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.75606</td>
    <td align="right">    25.68762</td>
    <td align="right">     -0.0840</td>
    <td align="right">     6.41827</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.71855</td>
    <td align="right">    22.25946</td>
    <td align="right">     -0.3738</td>
    <td align="right">     8.98800</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.40762</td>
    <td align="right">    31.05277</td>
    <td align="right">     -0.2119</td>
    <td align="right">     7.84154</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.71855</td>
    <td align="right">    19.68793</td>
    <td align="right">     -0.5098</td>
    <td align="right">     6.04612</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42887</td>
    <td align="right">    46.94139</td>
    <td align="right">     0.27009</td>
    <td align="right">    11.12817</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.31503</td>
    <td align="right">    24.78736</td>
    <td align="right">     -0.2046</td>
    <td align="right">     7.41919</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.95904</td>
    <td align="right">    20.39256</td>
    <td align="right">     -0.0609</td>
    <td align="right">     6.70871</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.43519</td>
    <td align="right">    18.28536</td>
    <td align="right">     0.06051</td>
    <td align="right">     6.46697</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.24911</td>
    <td align="right">    20.72603</td>
    <td align="right">     0.31987</td>
    <td align="right">     8.24855</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.50540</td>
    <td align="right">    28.54148</td>
    <td align="right">     -0.3513</td>
    <td align="right">     9.36070</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.57597</td>
    <td align="right">    33.95996</td>
    <td align="right">     -0.2465</td>
    <td align="right">     7.70292</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.71261</td>
    <td align="right">    45.83456</td>
    <td align="right">     -0.1308</td>
    <td align="right">     7.19599</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.52212</td>
    <td align="right">    43.20630</td>
    <td align="right">     -0.2317</td>
    <td align="right">     7.47521</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.48124</td>
    <td align="right">    41.50522</td>
    <td align="right">     -0.2806</td>
    <td align="right">     8.30243</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.06298</td>
    <td align="right">    35.58369</td>
    <td align="right">     0.35634</td>
    <td align="right">     8.60758</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.19590</td>
    <td align="right">    24.60851</td>
    <td align="right">     0.03311</td>
    <td align="right">     6.56162</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.20302</td>
    <td align="right">    22.36431</td>
    <td align="right">     -0.2519</td>
    <td align="right">     8.01908</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.77210</td>
    <td align="right">    30.05166</td>
    <td align="right">     -0.0831</td>
    <td align="right">     7.67800</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.20302</td>
    <td align="right">    18.28536</td>
    <td align="right">     -0.3513</td>
    <td align="right">     6.46697</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.71261</td>
    <td align="right">    45.83456</td>
    <td align="right">     0.35634</td>
    <td align="right">     9.36070</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.13234</td>
    <td align="right">    21.53798</td>
    <td align="right">     0.02437</td>
    <td align="right">     7.69701</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.38018</td>
    <td align="right">    18.60971</td>
    <td align="right">     0.06817</td>
    <td align="right">     7.30548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.50920</td>
    <td align="right">    17.71051</td>
    <td align="right">     0.09136</td>
    <td align="right">     6.68591</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98423</td>
    <td align="right">    21.44257</td>
    <td align="right">     0.24167</td>
    <td align="right">     7.03023</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21614</td>
    <td align="right">    29.55656</td>
    <td align="right">     -0.5010</td>
    <td align="right">    11.07805</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33833</td>
    <td align="right">    35.11346</td>
    <td align="right">     -0.3864</td>
    <td align="right">     8.65457</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43265</td>
    <td align="right">    46.92808</td>
    <td align="right">     -0.2736</td>
    <td align="right">     7.25746</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34383</td>
    <td align="right">    44.06997</td>
    <td align="right">     -0.3206</td>
    <td align="right">     7.78003</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35298</td>
    <td align="right">    41.95095</td>
    <td align="right">     -0.3151</td>
    <td align="right">     8.26251</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21636</td>
    <td align="right">    34.65237</td>
    <td align="right">     0.43178</td>
    <td align="right">    10.14057</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.73852</td>
    <td align="right">    22.69609</td>
    <td align="right">     0.20632</td>
    <td align="right">     8.35928</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.08877</td>
    <td align="right">    19.07632</td>
    <td align="right">     -0.0065</td>
    <td align="right">     7.77218</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89762</td>
    <td align="right">    29.52902</td>
    <td align="right">     -0.0636</td>
    <td align="right">     8.17792</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.08877</td>
    <td align="right">    17.71051</td>
    <td align="right">     -0.5010</td>
    <td align="right">     6.68591</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43265</td>
    <td align="right">    46.92808</td>
    <td align="right">     0.43178</td>
    <td align="right">    11.07805</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.29684</td>
    <td align="right">    24.36638</td>
    <td align="right">     -0.2055</td>
    <td align="right">     7.65142</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.76690</td>
    <td align="right">    21.03479</td>
    <td align="right">     -0.1025</td>
    <td align="right">     6.99993</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31465</td>
    <td align="right">    19.10481</td>
    <td align="right">     0.04105</td>
    <td align="right">     6.59657</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04660</td>
    <td align="right">    21.66202</td>
    <td align="right">     0.27830</td>
    <td align="right">     7.74855</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32043</td>
    <td align="right">    29.31734</td>
    <td align="right">     -0.4031</td>
    <td align="right">    10.04356</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42063</td>
    <td align="right">    34.87225</td>
    <td align="right">     -0.2896</td>
    <td align="right">     7.92205</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51534</td>
    <td align="right">    46.74785</td>
    <td align="right">     -0.1907</td>
    <td align="right">     7.06305</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39517</td>
    <td align="right">    44.10771</td>
    <td align="right">     -0.2634</td>
    <td align="right">     7.59620</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33341</td>
    <td align="right">    42.40489</td>
    <td align="right">     -0.3133</td>
    <td align="right">     8.33258</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01597</td>
    <td align="right">    36.12416</td>
    <td align="right">     0.36149</td>
    <td align="right">     8.62536</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.10935</td>
    <td align="right">    25.00220</td>
    <td align="right">     0.02098</td>
    <td align="right">     6.87603</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.14309</td>
    <td align="right">    22.01028</td>
    <td align="right">     -0.2632</td>
    <td align="right">     8.33378</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.64622</td>
    <td align="right">    30.63578</td>
    <td align="right">     -0.1116</td>
    <td align="right">     7.82255</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.14309</td>
    <td align="right">    19.10481</td>
    <td align="right">     -0.4031</td>
    <td align="right">     6.59657</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51534</td>
    <td align="right">    46.74785</td>
    <td align="right">     0.36149</td>
    <td align="right">    10.04356</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207451E+10</td>
    <td align="right">0.563736E+09</td>
    <td align="right">       87.33</td>
    <td align="right">0.204139E+10</td>
    <td align="right"> 33119043.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21593.18</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">    21593.18</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">     1180.89</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     5409.72</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.482287E+10</td>
    <td align="right">0.125236E+10</td>
    <td align="right">      130.19</td>
    <td align="right">0.474526E+10</td>
    <td align="right"> 77610679.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    32077.16</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">    32077.16</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1774.92</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">     7476.60</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111358E+11</td>
    <td align="right">0.283087E+10</td>
    <td align="right">      227.39</td>
    <td align="right">0.110356E+11</td>
    <td align="right">0.100189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    37339.39</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">    37339.39</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">     1184.72</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     8773.08</td>
    <td align="right">22-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.276431E+11</td>
    <td align="right">0.707404E+10</td>
    <td align="right">      338.26</td>
    <td align="right">0.272435E+11</td>
    <td align="right">0.399624E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54601.51</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">    54601.51</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">     5342.34</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    15500.82</td>
    <td align="right">21-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.517218E+11</td>
    <td align="right">0.135040E+11</td>
    <td align="right">      438.87</td>
    <td align="right">0.492634E+11</td>
    <td align="right">0.245835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62973.80</td>
    <td align="right">22-MAY-11:40</td>
    <td align="right">    62671.00</td>
    <td align="right">30-MAY-15:30</td>
    <td align="right">    17784.37</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    19192.32</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.689771E+11</td>
    <td align="right">0.194153E+11</td>
    <td align="right">      447.80</td>
    <td align="right">0.646744E+11</td>
    <td align="right">0.430265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    83746.93</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">    69440.05</td>
    <td align="right">15-JUN-16:00</td>
    <td align="right">    26340.04</td>
    <td align="right">28-JUN-11:00</td>
    <td align="right">    23615.76</td>
    <td align="right">15-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.834753E+11</td>
    <td align="right">0.223228E+11</td>
    <td align="right">      453.94</td>
    <td align="right">0.641702E+11</td>
    <td align="right">0.193051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   119993.10</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    91000.32</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    79638.58</td>
    <td align="right">21-JUL-07:10</td>
    <td align="right">    27028.64</td>
    <td align="right">20-JUL-14:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.790877E+11</td>
    <td align="right">0.207451E+11</td>
    <td align="right">      471.60</td>
    <td align="right">0.649056E+11</td>
    <td align="right">0.141821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   114843.61</td>
    <td align="right">02-AUG-08:17</td>
    <td align="right">    77054.00</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    66605.25</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">    26361.38</td>
    <td align="right">02-AUG-08:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.657528E+11</td>
    <td align="right">0.167823E+11</td>
    <td align="right">      416.07</td>
    <td align="right">0.550545E+11</td>
    <td align="right">0.106983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   111264.41</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    69639.71</td>
    <td align="right">13-SEP-05:02</td>
    <td align="right">    70984.18</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    25508.09</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374223E+11</td>
    <td align="right">0.920915E+10</td>
    <td align="right">      358.87</td>
    <td align="right">0.320645E+11</td>
    <td align="right">0.535779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    83319.23</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    65914.10</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    35623.57</td>
    <td align="right">04-OCT-10:30</td>
    <td align="right">    20031.00</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100191E+11</td>
    <td align="right">0.251635E+10</td>
    <td align="right">      192.13</td>
    <td align="right">0.967375E+10</td>
    <td align="right">0.345327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    45447.48</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">    45447.48</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     5352.79</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">    10402.72</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110189E+10</td>
    <td align="right">0.310214E+09</td>
    <td align="right">       73.96</td>
    <td align="right">0.108526E+10</td>
    <td align="right"> 16635334.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    14177.00</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">    14177.00</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      963.24</td>
    <td align="right">10-DEC-12:45</td>
    <td align="right">     3750.34</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.443234E+12</td>
    <td align="right">0.116526E+12</td>
    <td align="right">     3636.40</td>
    <td align="right">0.385957E+12</td>
    <td align="right">0.572768E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110189E+10</td>
    <td align="right">0.310214E+09</td>
    <td align="right">       73.96</td>
    <td align="right">0.108526E+10</td>
    <td align="right"> 16635334.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14177.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14177.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      963.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3750.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.834753E+11</td>
    <td align="right">0.223228E+11</td>
    <td align="right">      471.60</td>
    <td align="right">0.649056E+11</td>
    <td align="right">0.193051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   119993.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91000.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79638.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27028.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112122E+10</td>
    <td align="right">0.306692E+09</td>
    <td align="right">       66.87</td>
    <td align="right">0.109394E+10</td>
    <td align="right"> 27278315.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
    <td align="right">03-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14823.89</td>
    <td align="right">03-JAN-15:05</td>
    <td align="right">    14823.89</td>
    <td align="right">03-JAN-15:05</td>
    <td align="right">      924.62</td>
    <td align="right">12-JAN-17:15</td>
    <td align="right">     3773.14</td>
    <td align="right">03-JAN-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366163E+10</td>
    <td align="right">0.959575E+09</td>
    <td align="right">      128.05</td>
    <td align="right">0.361748E+10</td>
    <td align="right"> 44149915.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    23842.93</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">    23842.93</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">     1354.75</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     5590.34</td>
    <td align="right">21-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.840869E+10</td>
    <td align="right">0.215022E+10</td>
    <td align="right">      229.10</td>
    <td align="right">0.837164E+10</td>
    <td align="right"> 37050402.80</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-MAR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    29463.76</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">    29463.76</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">      942.32</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     6811.28</td>
    <td align="right">22-MAR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228728E+11</td>
    <td align="right">0.584555E+10</td>
    <td align="right">      353.33</td>
    <td align="right">0.226362E+11</td>
    <td align="right">0.236594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    47535.46</td>
    <td align="right">21-APR-14:05</td>
    <td align="right">    47535.46</td>
    <td align="right">21-APR-14:05</td>
    <td align="right">     3952.78</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    13563.14</td>
    <td align="right">21-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422858E+11</td>
    <td align="right">0.110092E+11</td>
    <td align="right">      447.51</td>
    <td align="right">0.407379E+11</td>
    <td align="right">0.154798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    56653.66</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    56653.66</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">    13249.18</td>
    <td align="right">25-MAY-09:00</td>
    <td align="right">    16574.90</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572862E+11</td>
    <td align="right">0.161002E+11</td>
    <td align="right">      452.89</td>
    <td align="right">0.544867E+11</td>
    <td align="right">0.279951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    64651.02</td>
    <td align="right">19-JUN-06:03</td>
    <td align="right">    64402.34</td>
    <td align="right">18-JUN-16:12</td>
    <td align="right">    21101.76</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    21377.78</td>
    <td align="right">18-JUN-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673695E+11</td>
    <td align="right">0.179150E+11</td>
    <td align="right">      460.19</td>
    <td align="right">0.523979E+11</td>
    <td align="right">0.149716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    91731.48</td>
    <td align="right">20-JUL-15:00</td>
    <td align="right">    68054.55</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    60198.70</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    21194.23</td>
    <td align="right">02-JUL-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596292E+11</td>
    <td align="right">0.156594E+11</td>
    <td align="right">      468.35</td>
    <td align="right">0.497875E+11</td>
    <td align="right">0.984168E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    86079.85</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    64703.77</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    51344.74</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">    19940.86</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481347E+11</td>
    <td align="right">0.123103E+11</td>
    <td align="right">      415.35</td>
    <td align="right">0.405994E+11</td>
    <td align="right">0.753533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    78840.90</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    53412.91</td>
    <td align="right">18-SEP-15:40</td>
    <td align="right">    50299.82</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    18081.13</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263510E+11</td>
    <td align="right">0.651947E+10</td>
    <td align="right">      351.43</td>
    <td align="right">0.227335E+11</td>
    <td align="right">0.361753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    59899.98</td>
    <td align="right">03-OCT-14:05</td>
    <td align="right">    56873.83</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    25035.11</td>
    <td align="right">04-OCT-10:30</td>
    <td align="right">    17156.81</td>
    <td align="right">03-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.652312E+10</td>
    <td align="right">0.166557E+10</td>
    <td align="right">      182.15</td>
    <td align="right">0.627800E+10</td>
    <td align="right">0.245117E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    33362.97</td>
    <td align="right">09-NOV-15:05</td>
    <td align="right">    33362.97</td>
    <td align="right">09-NOV-15:05</td>
    <td align="right">     3590.06</td>
    <td align="right">03-NOV-11:05</td>
    <td align="right">     7616.07</td>
    <td align="right">09-NOV-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.575616E+09</td>
    <td align="right">0.162474E+09</td>
    <td align="right">       53.46</td>
    <td align="right">0.568467E+09</td>
    <td align="right">  7148407.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     8070.76</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">     8070.76</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">      571.76</td>
    <td align="right">10-DEC-12:45</td>
    <td align="right">     2194.91</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344220E+12</td>
    <td align="right">0.906036E+11</td>
    <td align="right">     3608.68</td>
    <td align="right">0.303309E+12</td>
    <td align="right">0.409110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.575616E+09</td>
    <td align="right">0.162474E+09</td>
    <td align="right">       53.46</td>
    <td align="right">0.568467E+09</td>
    <td align="right">  7148407.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8070.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8070.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      571.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2194.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673695E+11</td>
    <td align="right">0.179150E+11</td>
    <td align="right">      468.35</td>
    <td align="right">0.544867E+11</td>
    <td align="right">0.149716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91731.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68054.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60198.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21377.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105612E+10</td>
    <td align="right">0.292189E+09</td>
    <td align="right">       63.17</td>
    <td align="right">0.100417E+10</td>
    <td align="right"> 51951984.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13170.09</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">    13170.09</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">     1240.47</td>
    <td align="right">12-JAN-17:03</td>
    <td align="right">     3453.93</td>
    <td align="right">03-JAN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341714E+10</td>
    <td align="right">0.910243E+09</td>
    <td align="right">      124.29</td>
    <td align="right">0.334255E+10</td>
    <td align="right"> 74588218.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    22166.62</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">    22166.62</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1553.29</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     5391.32</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.827548E+10</td>
    <td align="right">0.214380E+10</td>
    <td align="right">      225.89</td>
    <td align="right">0.818468E+10</td>
    <td align="right"> 90803276.21</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-MAR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    30767.19</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">    30767.19</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">     1065.48</td>
    <td align="right">11-MAR-16:00</td>
    <td align="right">     7229.40</td>
    <td align="right">21-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245032E+11</td>
    <td align="right">0.631188E+10</td>
    <td align="right">      355.07</td>
    <td align="right">0.241318E+11</td>
    <td align="right">0.371479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    53838.60</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">    53838.60</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">     4590.00</td>
    <td align="right">18-APR-21:00</td>
    <td align="right">    15361.24</td>
    <td align="right">21-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461785E+11</td>
    <td align="right">0.121120E+11</td>
    <td align="right">      449.27</td>
    <td align="right">0.442176E+11</td>
    <td align="right">0.196095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    63756.14</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">    63756.14</td>
    <td align="right">30-MAY-15:20</td>
    <td align="right">    17412.77</td>
    <td align="right">24-MAY-11:00</td>
    <td align="right">    19378.81</td>
    <td align="right">30-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.636695E+11</td>
    <td align="right">0.180272E+11</td>
    <td align="right">      454.94</td>
    <td align="right">0.603404E+11</td>
    <td align="right">0.332909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    74097.51</td>
    <td align="right">18-JUN-14:22</td>
    <td align="right">    74097.51</td>
    <td align="right">18-JUN-14:22</td>
    <td align="right">    22978.47</td>
    <td align="right">19-JUN-18:00</td>
    <td align="right">    24035.89</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.734674E+11</td>
    <td align="right">0.196903E+11</td>
    <td align="right">      463.61</td>
    <td align="right">0.575141E+11</td>
    <td align="right">0.159533E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   103081.61</td>
    <td align="right">20-JUL-14:55</td>
    <td align="right">    77817.45</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    67649.60</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">    25387.26</td>
    <td align="right">02-JUL-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.645630E+11</td>
    <td align="right">0.171045E+11</td>
    <td align="right">      472.54</td>
    <td align="right">0.538954E+11</td>
    <td align="right">0.106676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    91258.20</td>
    <td align="right">05-AUG-05:03</td>
    <td align="right">    73867.66</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    48798.23</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    22677.23</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508800E+11</td>
    <td align="right">0.131258E+11</td>
    <td align="right">      415.61</td>
    <td align="right">0.427578E+11</td>
    <td align="right">0.812217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    77804.38</td>
    <td align="right">14-SEP-10:00</td>
    <td align="right">    59856.64</td>
    <td align="right">18-SEP-15:20</td>
    <td align="right">    41971.74</td>
    <td align="right">22-SEP-05:02</td>
    <td align="right">    18362.06</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267068E+11</td>
    <td align="right">0.668072E+10</td>
    <td align="right">      348.31</td>
    <td align="right">0.227219E+11</td>
    <td align="right">0.398491E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-12:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    65646.63</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">    58211.20</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    23657.09</td>
    <td align="right">04-OCT-10:40</td>
    <td align="right">    18875.36</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613188E+10</td>
    <td align="right">0.159253E+10</td>
    <td align="right">      176.78</td>
    <td align="right">0.578335E+10</td>
    <td align="right">0.348532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-NOV-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    32413.19</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">    32413.19</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">     4359.68</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     7401.23</td>
    <td align="right">09-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.517212E+09</td>
    <td align="right">0.147262E+09</td>
    <td align="right">       51.83</td>
    <td align="right">0.497373E+09</td>
    <td align="right"> 19838930.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     7332.50</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">     7332.50</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">      489.02</td>
    <td align="right">08-DEC-16:10</td>
    <td align="right">     2025.88</td>
    <td align="right">20-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.369366E+12</td>
    <td align="right">0.981384E+11</td>
    <td align="right">     3601.31</td>
    <td align="right">0.324391E+12</td>
    <td align="right">0.449752E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.517212E+09</td>
    <td align="right">0.147262E+09</td>
    <td align="right">       51.83</td>
    <td align="right">0.497373E+09</td>
    <td align="right"> 19838930.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7332.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7332.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      489.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2025.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.734674E+11</td>
    <td align="right">0.196903E+11</td>
    <td align="right">      472.54</td>
    <td align="right">0.603404E+11</td>
    <td align="right">0.159533E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103081.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77817.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67649.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25387.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">      288.49</td>
    <td align="right">       49.02</td>
    <td align="right">     1433.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">      352.28</td>
    <td align="right">      133.08</td>
    <td align="right">     1290.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">      461.02</td>
    <td align="right">      274.05</td>
    <td align="right">     1095.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      532.26</td>
    <td align="right">        4.15</td>
    <td align="right">      528.11</td>
    <td align="right">      543.15</td>
    <td align="right">      648.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      631.16</td>
    <td align="right">       45.48</td>
    <td align="right">      585.68</td>
    <td align="right">      871.52</td>
    <td align="right">      373.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">     1215.45</td>
    <td align="right">      197.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      620.26</td>
    <td align="right">       60.23</td>
    <td align="right">      560.03</td>
    <td align="right">     1135.25</td>
    <td align="right">      158.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      523.08</td>
    <td align="right">       10.63</td>
    <td align="right">      512.46</td>
    <td align="right">      916.77</td>
    <td align="right">      217.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      456.49</td>
    <td align="right">        0.18</td>
    <td align="right">      456.32</td>
    <td align="right">      704.18</td>
    <td align="right">      441.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      379.02</td>
    <td align="right">        0.00</td>
    <td align="right">      379.02</td>
    <td align="right">      356.66</td>
    <td align="right">      716.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      305.98</td>
    <td align="right">        0.00</td>
    <td align="right">      305.98</td>
    <td align="right">       86.55</td>
    <td align="right">     1234.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">       32.86</td>
    <td align="right">     1581.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      459.47</td>
    <td align="right">       17.01</td>
    <td align="right">      442.46</td>
    <td align="right">      528.57</td>
    <td align="right">      779.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">       32.86</td>
    <td align="right">      158.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">     1215.45</td>
    <td align="right">     1581.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.42</td>
    <td align="right">      279.05</td>
    <td align="right">      235.36</td>
    <td align="right">      437.83</td>
    <td align="right">      882.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      688.22</td>
    <td align="right">      392.27</td>
    <td align="right">      295.95</td>
    <td align="right">      705.03</td>
    <td align="right">      792.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      849.83</td>
    <td align="right">      468.26</td>
    <td align="right">      381.57</td>
    <td align="right">      957.82</td>
    <td align="right">      675.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.01</td>
    <td align="right">      568.14</td>
    <td align="right">      455.87</td>
    <td align="right">     1383.87</td>
    <td align="right">      405.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1056.59</td>
    <td align="right">      574.21</td>
    <td align="right">      482.39</td>
    <td align="right">     1611.94</td>
    <td align="right">      249.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      469.07</td>
    <td align="right">     1821.30</td>
    <td align="right">      131.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      948.05</td>
    <td align="right">      495.61</td>
    <td align="right">      452.44</td>
    <td align="right">     1642.05</td>
    <td align="right">      107.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      902.18</td>
    <td align="right">      461.74</td>
    <td align="right">      440.44</td>
    <td align="right">     1500.90</td>
    <td align="right">      144.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      893.90</td>
    <td align="right">      510.08</td>
    <td align="right">      383.82</td>
    <td align="right">     1389.92</td>
    <td align="right">      278.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.37</td>
    <td align="right">      370.96</td>
    <td align="right">      316.41</td>
    <td align="right">      885.25</td>
    <td align="right">      457.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      616.16</td>
    <td align="right">      358.70</td>
    <td align="right">      257.46</td>
    <td align="right">      611.15</td>
    <td align="right">      757.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      241.66</td>
    <td align="right">      412.57</td>
    <td align="right">      963.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      812.74</td>
    <td align="right">      444.71</td>
    <td align="right">      368.03</td>
    <td align="right">     1114.60</td>
    <td align="right">      485.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      235.36</td>
    <td align="right">      412.57</td>
    <td align="right">      107.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      482.39</td>
    <td align="right">     1821.30</td>
    <td align="right">      963.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1974.17</td>
    <td align="right">     1495.78</td>
    <td align="right">      478.39</td>
    <td align="right">     2539.51</td>
    <td align="right">     1302.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1831.09</td>
    <td align="right">     1291.00</td>
    <td align="right">      540.09</td>
    <td align="right">     2302.51</td>
    <td align="right">     1193.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1487.49</td>
    <td align="right">      857.54</td>
    <td align="right">      629.95</td>
    <td align="right">     1756.08</td>
    <td align="right">     1073.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1008.29</td>
    <td align="right">      375.93</td>
    <td align="right">      632.36</td>
    <td align="right">     1185.10</td>
    <td align="right">      664.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      712.41</td>
    <td align="right">       99.32</td>
    <td align="right">      613.09</td>
    <td align="right">      971.08</td>
    <td align="right">      397.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      576.00</td>
    <td align="right">     1134.94</td>
    <td align="right">      204.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.58</td>
    <td align="right">       57.74</td>
    <td align="right">      568.83</td>
    <td align="right">     1128.36</td>
    <td align="right">      166.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      798.79</td>
    <td align="right">      211.15</td>
    <td align="right">      587.64</td>
    <td align="right">     1272.28</td>
    <td align="right">      228.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1247.01</td>
    <td align="right">      647.65</td>
    <td align="right">      599.36</td>
    <td align="right">     1878.62</td>
    <td align="right">      451.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1694.96</td>
    <td align="right">     1145.92</td>
    <td align="right">      549.04</td>
    <td align="right">     2398.59</td>
    <td align="right">      713.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      484.67</td>
    <td align="right">     2703.41</td>
    <td align="right">     1131.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2021.93</td>
    <td align="right">     1517.89</td>
    <td align="right">      504.04</td>
    <td align="right">     2568.15</td>
    <td align="right">     1401.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1335.29</td>
    <td align="right">      771.58</td>
    <td align="right">      563.71</td>
    <td align="right">     1816.95</td>
    <td align="right">      741.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      478.39</td>
    <td align="right">      971.08</td>
    <td align="right">      166.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      632.36</td>
    <td align="right">     2703.41</td>
    <td align="right">     1401.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      541.87</td>
    <td align="right">      305.16</td>
    <td align="right">      236.71</td>
    <td align="right">      527.60</td>
    <td align="right">      925.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      611.43</td>
    <td align="right">      324.97</td>
    <td align="right">      286.45</td>
    <td align="right">      640.75</td>
    <td align="right">      843.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      833.32</td>
    <td align="right">      446.66</td>
    <td align="right">      386.65</td>
    <td align="right">      985.48</td>
    <td align="right">      725.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      957.82</td>
    <td align="right">      517.37</td>
    <td align="right">      440.45</td>
    <td align="right">     1326.13</td>
    <td align="right">      446.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">     1599.99</td>
    <td align="right">      276.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1004.11</td>
    <td align="right">      539.29</td>
    <td align="right">      464.82</td>
    <td align="right">     1751.54</td>
    <td align="right">      147.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      891.08</td>
    <td align="right">      442.77</td>
    <td align="right">      448.31</td>
    <td align="right">     1555.94</td>
    <td align="right">      118.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      863.02</td>
    <td align="right">      439.84</td>
    <td align="right">      423.19</td>
    <td align="right">     1451.16</td>
    <td align="right">      158.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      882.65</td>
    <td align="right">      491.76</td>
    <td align="right">      390.88</td>
    <td align="right">     1406.61</td>
    <td align="right">      309.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      759.75</td>
    <td align="right">      443.42</td>
    <td align="right">      316.33</td>
    <td align="right">     1043.85</td>
    <td align="right">      487.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      637.67</td>
    <td align="right">      388.26</td>
    <td align="right">      249.40</td>
    <td align="right">      709.30</td>
    <td align="right">      804.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">      471.20</td>
    <td align="right">     1010.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      794.67</td>
    <td align="right">      431.17</td>
    <td align="right">      363.50</td>
    <td align="right">     1124.49</td>
    <td align="right">      519.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">      471.20</td>
    <td align="right">      118.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">     1751.54</td>
    <td align="right">     1010.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.16</td>
    <td align="right">        0.00</td>
    <td align="right">       96.16</td>
    <td align="right">       14.37</td>
    <td align="right">      507.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.42</td>
    <td align="right">        0.00</td>
    <td align="right">      117.42</td>
    <td align="right">       46.78</td>
    <td align="right">      438.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.67</td>
    <td align="right">        0.00</td>
    <td align="right">      153.67</td>
    <td align="right">      101.63</td>
    <td align="right">      359.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.41</td>
    <td align="right">        1.38</td>
    <td align="right">      176.03</td>
    <td align="right">      193.78</td>
    <td align="right">      207.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.38</td>
    <td align="right">       15.16</td>
    <td align="right">      195.22</td>
    <td align="right">      302.16</td>
    <td align="right">      118.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.68</td>
    <td align="right">       27.47</td>
    <td align="right">      196.21</td>
    <td align="right">      416.05</td>
    <td align="right">       60.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.74</td>
    <td align="right">       20.07</td>
    <td align="right">      186.67</td>
    <td align="right">      386.15</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.35</td>
    <td align="right">        3.54</td>
    <td align="right">      170.81</td>
    <td align="right">      308.21</td>
    <td align="right">       74.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.16</td>
    <td align="right">        0.06</td>
    <td align="right">      152.10</td>
    <td align="right">      234.03</td>
    <td align="right">      157.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.33</td>
    <td align="right">        0.00</td>
    <td align="right">      126.33</td>
    <td align="right">      115.70</td>
    <td align="right">      261.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.99</td>
    <td align="right">        0.00</td>
    <td align="right">      101.99</td>
    <td align="right">       24.31</td>
    <td align="right">      457.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.42</td>
    <td align="right">        7.78</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      153.15</td>
    <td align="right">        5.67</td>
    <td align="right">      147.48</td>
    <td align="right">      179.92</td>
    <td align="right">      271.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.42</td>
    <td align="right">        7.78</td>
    <td align="right">       50.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.68</td>
    <td align="right">       27.47</td>
    <td align="right">      196.21</td>
    <td align="right">      416.05</td>
    <td align="right">      578.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.16</td>
    <td align="right">        0.00</td>
    <td align="right">       96.16</td>
    <td align="right">       14.37</td>
    <td align="right">      507.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.43</td>
    <td align="right">        0.00</td>
    <td align="right">      117.43</td>
    <td align="right">       46.78</td>
    <td align="right">      438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.67</td>
    <td align="right">        0.00</td>
    <td align="right">      153.67</td>
    <td align="right">      101.63</td>
    <td align="right">      359.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.42</td>
    <td align="right">        1.38</td>
    <td align="right">      176.04</td>
    <td align="right">      193.79</td>
    <td align="right">      207.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.39</td>
    <td align="right">       15.16</td>
    <td align="right">      195.23</td>
    <td align="right">      302.18</td>
    <td align="right">      118.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.69</td>
    <td align="right">       27.47</td>
    <td align="right">      196.22</td>
    <td align="right">      416.07</td>
    <td align="right">       60.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.75</td>
    <td align="right">       20.08</td>
    <td align="right">      186.68</td>
    <td align="right">      386.17</td>
    <td align="right">       50.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.36</td>
    <td align="right">        3.54</td>
    <td align="right">      170.82</td>
    <td align="right">      308.22</td>
    <td align="right">       74.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.16</td>
    <td align="right">        0.06</td>
    <td align="right">      152.10</td>
    <td align="right">      234.04</td>
    <td align="right">      157.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">      126.34</td>
    <td align="right">      115.70</td>
    <td align="right">      261.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.99</td>
    <td align="right">        0.00</td>
    <td align="right">      101.99</td>
    <td align="right">       24.31</td>
    <td align="right">      457.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.42</td>
    <td align="right">        7.78</td>
    <td align="right">      578.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      153.16</td>
    <td align="right">        5.67</td>
    <td align="right">      147.49</td>
    <td align="right">      179.93</td>
    <td align="right">      271.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.42</td>
    <td align="right">        7.78</td>
    <td align="right">       50.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.69</td>
    <td align="right">       27.47</td>
    <td align="right">      196.22</td>
    <td align="right">      416.07</td>
    <td align="right">      578.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.16</td>
    <td align="right">        0.00</td>
    <td align="right">       96.16</td>
    <td align="right">       14.37</td>
    <td align="right">      507.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.43</td>
    <td align="right">        0.00</td>
    <td align="right">      117.43</td>
    <td align="right">       46.78</td>
    <td align="right">      438.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      153.67</td>
    <td align="right">        0.00</td>
    <td align="right">      153.67</td>
    <td align="right">      101.63</td>
    <td align="right">      359.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.42</td>
    <td align="right">        1.38</td>
    <td align="right">      176.04</td>
    <td align="right">      193.79</td>
    <td align="right">      207.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.39</td>
    <td align="right">       15.16</td>
    <td align="right">      195.23</td>
    <td align="right">      302.18</td>
    <td align="right">      118.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      223.69</td>
    <td align="right">       27.47</td>
    <td align="right">      196.22</td>
    <td align="right">      416.07</td>
    <td align="right">       60.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      206.75</td>
    <td align="right">       20.08</td>
    <td align="right">      186.68</td>
    <td align="right">      386.17</td>
    <td align="right">       50.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      174.36</td>
    <td align="right">        3.54</td>
    <td align="right">      170.82</td>
    <td align="right">      308.22</td>
    <td align="right">       74.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      152.16</td>
    <td align="right">        0.06</td>
    <td align="right">      152.10</td>
    <td align="right">      234.04</td>
    <td align="right">      157.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.34</td>
    <td align="right">        0.00</td>
    <td align="right">      126.34</td>
    <td align="right">      115.70</td>
    <td align="right">      261.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.99</td>
    <td align="right">        0.00</td>
    <td align="right">      101.99</td>
    <td align="right">       24.31</td>
    <td align="right">      457.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.42</td>
    <td align="right">        7.78</td>
    <td align="right">      578.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      153.16</td>
    <td align="right">        5.67</td>
    <td align="right">      147.49</td>
    <td align="right">      179.93</td>
    <td align="right">      271.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">       95.42</td>
    <td align="right">        7.78</td>
    <td align="right">       50.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      223.69</td>
    <td align="right">       27.47</td>
    <td align="right">      196.22</td>
    <td align="right">      416.07</td>
    <td align="right">      578.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.84</td>
    <td align="right">      268.43</td>
    <td align="right">      226.41</td>
    <td align="right">      411.99</td>
    <td align="right">      916.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      662.03</td>
    <td align="right">      377.35</td>
    <td align="right">      284.69</td>
    <td align="right">      678.94</td>
    <td align="right">      795.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      817.49</td>
    <td align="right">      450.44</td>
    <td align="right">      367.05</td>
    <td align="right">      936.99</td>
    <td align="right">      656.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      985.04</td>
    <td align="right">      546.52</td>
    <td align="right">      438.52</td>
    <td align="right">     1350.93</td>
    <td align="right">      392.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1016.39</td>
    <td align="right">      552.36</td>
    <td align="right">      464.03</td>
    <td align="right">     1570.35</td>
    <td align="right">      239.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1016.94</td>
    <td align="right">      565.72</td>
    <td align="right">      451.22</td>
    <td align="right">     1770.40</td>
    <td align="right">      123.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      911.98</td>
    <td align="right">      476.75</td>
    <td align="right">      435.23</td>
    <td align="right">     1591.60</td>
    <td align="right">      105.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      867.85</td>
    <td align="right">      444.17</td>
    <td align="right">      423.69</td>
    <td align="right">     1448.04</td>
    <td align="right">      149.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      859.89</td>
    <td align="right">      490.67</td>
    <td align="right">      369.22</td>
    <td align="right">     1335.85</td>
    <td align="right">      292.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.22</td>
    <td align="right">      356.85</td>
    <td align="right">      304.37</td>
    <td align="right">      845.66</td>
    <td align="right">      485.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      592.72</td>
    <td align="right">      345.05</td>
    <td align="right">      247.66</td>
    <td align="right">      570.92</td>
    <td align="right">      815.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.41</td>
    <td align="right">      261.95</td>
    <td align="right">      232.47</td>
    <td align="right">      378.45</td>
    <td align="right">     1030.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      781.82</td>
    <td align="right">      427.79</td>
    <td align="right">      354.03</td>
    <td align="right">     1075.42</td>
    <td align="right">      498.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      494.41</td>
    <td align="right">      261.95</td>
    <td align="right">      226.41</td>
    <td align="right">      378.45</td>
    <td align="right">      105.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1016.94</td>
    <td align="right">      565.72</td>
    <td align="right">      464.03</td>
    <td align="right">     1770.40</td>
    <td align="right">     1030.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.57</td>
    <td align="right">       10.61</td>
    <td align="right">        8.95</td>
    <td align="right">       16.29</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.18</td>
    <td align="right">       14.92</td>
    <td align="right">       11.26</td>
    <td align="right">       26.84</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.32</td>
    <td align="right">       17.81</td>
    <td align="right">       14.51</td>
    <td align="right">       37.05</td>
    <td align="right">       25.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.95</td>
    <td align="right">       21.61</td>
    <td align="right">       17.34</td>
    <td align="right">       53.41</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       40.19</td>
    <td align="right">       21.84</td>
    <td align="right">       18.35</td>
    <td align="right">       62.09</td>
    <td align="right">        9.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.21</td>
    <td align="right">       22.37</td>
    <td align="right">       17.84</td>
    <td align="right">       70.00</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.06</td>
    <td align="right">       18.85</td>
    <td align="right">       17.21</td>
    <td align="right">       62.93</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.31</td>
    <td align="right">       17.56</td>
    <td align="right">       16.75</td>
    <td align="right">       57.25</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.00</td>
    <td align="right">       19.40</td>
    <td align="right">       14.60</td>
    <td align="right">       52.82</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.14</td>
    <td align="right">       14.11</td>
    <td align="right">       12.03</td>
    <td align="right">       33.44</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.44</td>
    <td align="right">       13.64</td>
    <td align="right">        9.79</td>
    <td align="right">       22.57</td>
    <td align="right">       32.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.55</td>
    <td align="right">       10.36</td>
    <td align="right">        9.19</td>
    <td align="right">       14.96</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.91</td>
    <td align="right">       16.91</td>
    <td align="right">       14.00</td>
    <td align="right">       42.52</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.55</td>
    <td align="right">       10.36</td>
    <td align="right">        8.95</td>
    <td align="right">       14.96</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.21</td>
    <td align="right">       22.37</td>
    <td align="right">       18.35</td>
    <td align="right">       70.00</td>
    <td align="right">       40.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      658.04</td>
    <td align="right">      498.58</td>
    <td align="right">      159.46</td>
    <td align="right">      848.57</td>
    <td align="right">      475.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      610.35</td>
    <td align="right">      430.32</td>
    <td align="right">      180.03</td>
    <td align="right">      774.92</td>
    <td align="right">      420.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.82</td>
    <td align="right">      285.84</td>
    <td align="right">      209.98</td>
    <td align="right">      599.79</td>
    <td align="right">      359.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.09</td>
    <td align="right">      125.31</td>
    <td align="right">      210.78</td>
    <td align="right">      407.09</td>
    <td align="right">      215.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.47</td>
    <td align="right">       33.11</td>
    <td align="right">      204.36</td>
    <td align="right">      334.55</td>
    <td align="right">      125.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.87</td>
    <td align="right">       12.87</td>
    <td align="right">      192.00</td>
    <td align="right">      386.51</td>
    <td align="right">       62.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.86</td>
    <td align="right">       19.25</td>
    <td align="right">      189.61</td>
    <td align="right">      381.83</td>
    <td align="right">       53.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      266.26</td>
    <td align="right">       70.38</td>
    <td align="right">      195.88</td>
    <td align="right">      425.16</td>
    <td align="right">       79.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      415.66</td>
    <td align="right">      215.88</td>
    <td align="right">      199.78</td>
    <td align="right">      625.06</td>
    <td align="right">      164.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      564.98</td>
    <td align="right">      381.97</td>
    <td align="right">      183.01</td>
    <td align="right">      798.01</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      680.08</td>
    <td align="right">      518.52</td>
    <td align="right">      161.56</td>
    <td align="right">      897.03</td>
    <td align="right">      424.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      673.97</td>
    <td align="right">      505.95</td>
    <td align="right">      168.01</td>
    <td align="right">      852.13</td>
    <td align="right">      518.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.09</td>
    <td align="right">      257.19</td>
    <td align="right">      187.90</td>
    <td align="right">      609.89</td>
    <td align="right">      262.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.87</td>
    <td align="right">       12.87</td>
    <td align="right">      159.46</td>
    <td align="right">      334.55</td>
    <td align="right">       53.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      680.08</td>
    <td align="right">      518.52</td>
    <td align="right">      210.78</td>
    <td align="right">      897.03</td>
    <td align="right">      518.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      658.04</td>
    <td align="right">      498.58</td>
    <td align="right">      159.46</td>
    <td align="right">      848.57</td>
    <td align="right">      475.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      610.35</td>
    <td align="right">      430.32</td>
    <td align="right">      180.03</td>
    <td align="right">      774.92</td>
    <td align="right">      420.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.82</td>
    <td align="right">      285.84</td>
    <td align="right">      209.98</td>
    <td align="right">      599.79</td>
    <td align="right">      359.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.09</td>
    <td align="right">      125.31</td>
    <td align="right">      210.78</td>
    <td align="right">      407.09</td>
    <td align="right">      215.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.47</td>
    <td align="right">       33.11</td>
    <td align="right">      204.36</td>
    <td align="right">      334.55</td>
    <td align="right">      125.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.87</td>
    <td align="right">       12.87</td>
    <td align="right">      192.00</td>
    <td align="right">      386.51</td>
    <td align="right">       62.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.86</td>
    <td align="right">       19.25</td>
    <td align="right">      189.61</td>
    <td align="right">      381.83</td>
    <td align="right">       53.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      266.26</td>
    <td align="right">       70.38</td>
    <td align="right">      195.88</td>
    <td align="right">      425.16</td>
    <td align="right">       79.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      415.66</td>
    <td align="right">      215.88</td>
    <td align="right">      199.78</td>
    <td align="right">      625.06</td>
    <td align="right">      164.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      564.98</td>
    <td align="right">      381.97</td>
    <td align="right">      183.01</td>
    <td align="right">      798.01</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      680.08</td>
    <td align="right">      518.52</td>
    <td align="right">      161.56</td>
    <td align="right">      897.03</td>
    <td align="right">      424.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      673.97</td>
    <td align="right">      505.95</td>
    <td align="right">      168.01</td>
    <td align="right">      852.13</td>
    <td align="right">      518.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.09</td>
    <td align="right">      257.19</td>
    <td align="right">      187.90</td>
    <td align="right">      609.89</td>
    <td align="right">      262.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.87</td>
    <td align="right">       12.87</td>
    <td align="right">      159.46</td>
    <td align="right">      334.55</td>
    <td align="right">       53.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      680.08</td>
    <td align="right">      518.52</td>
    <td align="right">      210.78</td>
    <td align="right">      897.03</td>
    <td align="right">      518.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      658.00</td>
    <td align="right">      498.55</td>
    <td align="right">      159.45</td>
    <td align="right">      848.51</td>
    <td align="right">      475.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      610.31</td>
    <td align="right">      430.30</td>
    <td align="right">      180.02</td>
    <td align="right">      774.87</td>
    <td align="right">      420.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      495.79</td>
    <td align="right">      285.82</td>
    <td align="right">      209.97</td>
    <td align="right">      599.75</td>
    <td align="right">      359.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.07</td>
    <td align="right">      125.30</td>
    <td align="right">      210.77</td>
    <td align="right">      407.07</td>
    <td align="right">      215.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.45</td>
    <td align="right">       33.10</td>
    <td align="right">      204.35</td>
    <td align="right">      334.53</td>
    <td align="right">      125.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      204.86</td>
    <td align="right">       12.87</td>
    <td align="right">      191.99</td>
    <td align="right">      386.48</td>
    <td align="right">       62.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      208.84</td>
    <td align="right">       19.25</td>
    <td align="right">      189.60</td>
    <td align="right">      381.81</td>
    <td align="right">       53.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      266.24</td>
    <td align="right">       70.38</td>
    <td align="right">      195.87</td>
    <td align="right">      425.13</td>
    <td align="right">       79.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      415.64</td>
    <td align="right">      215.87</td>
    <td align="right">      199.77</td>
    <td align="right">      625.02</td>
    <td align="right">      164.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      564.94</td>
    <td align="right">      381.94</td>
    <td align="right">      183.00</td>
    <td align="right">      797.96</td>
    <td align="right">      264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      680.03</td>
    <td align="right">      518.49</td>
    <td align="right">      161.55</td>
    <td align="right">      896.97</td>
    <td align="right">      424.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      673.92</td>
    <td align="right">      505.92</td>
    <td align="right">      168.00</td>
    <td align="right">      852.08</td>
    <td align="right">      518.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      445.06</td>
    <td align="right">      257.17</td>
    <td align="right">      187.89</td>
    <td align="right">      609.85</td>
    <td align="right">      262.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.86</td>
    <td align="right">       12.87</td>
    <td align="right">      159.45</td>
    <td align="right">      334.53</td>
    <td align="right">       53.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      680.03</td>
    <td align="right">      518.49</td>
    <td align="right">      210.77</td>
    <td align="right">      896.97</td>
    <td align="right">      518.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.25</td>
    <td align="right">      293.55</td>
    <td align="right">      227.70</td>
    <td align="right">      505.46</td>
    <td align="right">      964.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      588.16</td>
    <td align="right">      312.61</td>
    <td align="right">      275.56</td>
    <td align="right">      624.15</td>
    <td align="right">      847.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      801.61</td>
    <td align="right">      429.67</td>
    <td align="right">      371.94</td>
    <td align="right">      968.91</td>
    <td align="right">      710.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      921.38</td>
    <td align="right">      497.69</td>
    <td align="right">      423.69</td>
    <td align="right">     1296.44</td>
    <td align="right">      434.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      992.30</td>
    <td align="right">      530.91</td>
    <td align="right">      461.39</td>
    <td align="right">     1558.97</td>
    <td align="right">      268.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      965.90</td>
    <td align="right">      518.77</td>
    <td align="right">      447.13</td>
    <td align="right">     1701.71</td>
    <td align="right">      139.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      857.18</td>
    <td align="right">      425.93</td>
    <td align="right">      431.25</td>
    <td align="right">     1508.00</td>
    <td align="right">      116.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      830.19</td>
    <td align="right">      423.10</td>
    <td align="right">      407.09</td>
    <td align="right">     1400.31</td>
    <td align="right">      165.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      849.07</td>
    <td align="right">      473.05</td>
    <td align="right">      376.01</td>
    <td align="right">     1353.40</td>
    <td align="right">      326.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      730.84</td>
    <td align="right">      426.55</td>
    <td align="right">      304.30</td>
    <td align="right">      999.33</td>
    <td align="right">      521.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      613.41</td>
    <td align="right">      373.49</td>
    <td align="right">      239.92</td>
    <td align="right">      673.09</td>
    <td align="right">      873.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.32</td>
    <td align="right">      268.52</td>
    <td align="right">      225.80</td>
    <td align="right">      444.13</td>
    <td align="right">     1079.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.44</td>
    <td align="right">      414.76</td>
    <td align="right">      349.68</td>
    <td align="right">     1088.09</td>
    <td align="right">      535.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      494.32</td>
    <td align="right">      268.52</td>
    <td align="right">      225.80</td>
    <td align="right">      444.13</td>
    <td align="right">      116.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      992.30</td>
    <td align="right">      530.91</td>
    <td align="right">      461.39</td>
    <td align="right">     1701.71</td>
    <td align="right">     1079.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.61</td>
    <td align="right">       11.61</td>
    <td align="right">        9.00</td>
    <td align="right">       19.99</td>
    <td align="right">       38.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.26</td>
    <td align="right">       12.36</td>
    <td align="right">       10.90</td>
    <td align="right">       24.68</td>
    <td align="right">       33.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       31.69</td>
    <td align="right">       16.99</td>
    <td align="right">       14.71</td>
    <td align="right">       38.31</td>
    <td align="right">       28.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.43</td>
    <td align="right">       19.68</td>
    <td align="right">       16.75</td>
    <td align="right">       51.26</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.23</td>
    <td align="right">       20.99</td>
    <td align="right">       18.24</td>
    <td align="right">       61.64</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.19</td>
    <td align="right">       20.51</td>
    <td align="right">       17.68</td>
    <td align="right">       67.28</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.89</td>
    <td align="right">       16.84</td>
    <td align="right">       17.05</td>
    <td align="right">       59.62</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.82</td>
    <td align="right">       16.73</td>
    <td align="right">       16.10</td>
    <td align="right">       55.37</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.57</td>
    <td align="right">       18.70</td>
    <td align="right">       14.87</td>
    <td align="right">       53.51</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.90</td>
    <td align="right">       16.87</td>
    <td align="right">       12.03</td>
    <td align="right">       39.51</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.25</td>
    <td align="right">       14.77</td>
    <td align="right">        9.49</td>
    <td align="right">       26.61</td>
    <td align="right">       34.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.54</td>
    <td align="right">       10.62</td>
    <td align="right">        8.93</td>
    <td align="right">       17.56</td>
    <td align="right">       42.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.23</td>
    <td align="right">       16.40</td>
    <td align="right">       13.83</td>
    <td align="right">       43.02</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.54</td>
    <td align="right">       10.62</td>
    <td align="right">        8.93</td>
    <td align="right">       17.56</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.23</td>
    <td align="right">       20.99</td>
    <td align="right">       18.24</td>
    <td align="right">       67.28</td>
    <td align="right">       42.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">      288.49</td>
    <td align="right">       37.40</td>
    <td align="right">     1550.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">      352.28</td>
    <td align="right">      119.75</td>
    <td align="right">     1384.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">      461.02</td>
    <td align="right">      263.25</td>
    <td align="right">     1161.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      532.26</td>
    <td align="right">        4.15</td>
    <td align="right">      528.11</td>
    <td align="right">      542.51</td>
    <td align="right">      680.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      631.16</td>
    <td align="right">       45.48</td>
    <td align="right">      585.68</td>
    <td align="right">      876.67</td>
    <td align="right">      386.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">     1226.13</td>
    <td align="right">      200.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      620.26</td>
    <td align="right">       60.23</td>
    <td align="right">      560.03</td>
    <td align="right">     1148.02</td>
    <td align="right">      159.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      523.08</td>
    <td align="right">       10.63</td>
    <td align="right">      512.46</td>
    <td align="right">      925.09</td>
    <td align="right">      223.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      456.49</td>
    <td align="right">        0.18</td>
    <td align="right">      456.32</td>
    <td align="right">      707.41</td>
    <td align="right">      459.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      379.02</td>
    <td align="right">        0.00</td>
    <td align="right">      379.02</td>
    <td align="right">      350.12</td>
    <td align="right">      761.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      305.98</td>
    <td align="right">        0.00</td>
    <td align="right">      305.98</td>
    <td align="right">       74.07</td>
    <td align="right">     1341.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">       23.19</td>
    <td align="right">     1717.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      459.47</td>
    <td align="right">       17.01</td>
    <td align="right">      442.46</td>
    <td align="right">      526.56</td>
    <td align="right">      832.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">       23.19</td>
    <td align="right">      159.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">     1226.13</td>
    <td align="right">     1717.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.42</td>
    <td align="right">      279.05</td>
    <td align="right">      235.36</td>
    <td align="right">      419.13</td>
    <td align="right">      952.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      688.22</td>
    <td align="right">      392.27</td>
    <td align="right">      295.95</td>
    <td align="right">      687.14</td>
    <td align="right">      844.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      849.83</td>
    <td align="right">      468.26</td>
    <td align="right">      381.57</td>
    <td align="right">      943.70</td>
    <td align="right">      709.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.01</td>
    <td align="right">      568.14</td>
    <td align="right">      455.87</td>
    <td align="right">     1379.70</td>
    <td align="right">      420.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1056.59</td>
    <td align="right">      574.21</td>
    <td align="right">      482.39</td>
    <td align="right">     1612.26</td>
    <td align="right">      256.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      469.07</td>
    <td align="right">     1824.73</td>
    <td align="right">      133.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      948.05</td>
    <td align="right">      495.61</td>
    <td align="right">      452.44</td>
    <td align="right">     1646.57</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      902.18</td>
    <td align="right">      461.74</td>
    <td align="right">      440.44</td>
    <td align="right">     1502.46</td>
    <td align="right">      148.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      893.90</td>
    <td align="right">      510.08</td>
    <td align="right">      383.82</td>
    <td align="right">     1388.22</td>
    <td align="right">      287.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      687.37</td>
    <td align="right">      370.96</td>
    <td align="right">      316.41</td>
    <td align="right">      876.93</td>
    <td align="right">      482.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      616.16</td>
    <td align="right">      358.70</td>
    <td align="right">      257.46</td>
    <td align="right">      592.45</td>
    <td align="right">      814.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      241.66</td>
    <td align="right">      391.71</td>
    <td align="right">     1045.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      812.74</td>
    <td align="right">      444.71</td>
    <td align="right">      368.03</td>
    <td align="right">     1106.76</td>
    <td align="right">      515.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      235.36</td>
    <td align="right">      391.71</td>
    <td align="right">      108.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      482.39</td>
    <td align="right">     1824.73</td>
    <td align="right">     1045.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1974.17</td>
    <td align="right">     1495.78</td>
    <td align="right">      478.39</td>
    <td align="right">     2516.38</td>
    <td align="right">     1393.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1831.09</td>
    <td align="right">     1291.00</td>
    <td align="right">      540.09</td>
    <td align="right">     2283.61</td>
    <td align="right">     1267.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1487.49</td>
    <td align="right">      857.54</td>
    <td align="right">      629.95</td>
    <td align="right">     1744.23</td>
    <td align="right">     1128.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1008.29</td>
    <td align="right">      375.93</td>
    <td align="right">      632.36</td>
    <td align="right">     1183.81</td>
    <td align="right">      693.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      712.41</td>
    <td align="right">       99.32</td>
    <td align="right">      613.09</td>
    <td align="right">      975.34</td>
    <td align="right">      410.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      576.00</td>
    <td align="right">     1144.11</td>
    <td align="right">      207.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      626.58</td>
    <td align="right">       57.74</td>
    <td align="right">      568.83</td>
    <td align="right">     1139.68</td>
    <td align="right">      167.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      798.79</td>
    <td align="right">      211.15</td>
    <td align="right">      587.64</td>
    <td align="right">     1279.19</td>
    <td align="right">      235.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1247.01</td>
    <td align="right">      647.65</td>
    <td align="right">      599.36</td>
    <td align="right">     1881.18</td>
    <td align="right">      468.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1694.96</td>
    <td align="right">     1145.92</td>
    <td align="right">      549.04</td>
    <td align="right">     2391.03</td>
    <td align="right">      750.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      484.67</td>
    <td align="right">     2677.85</td>
    <td align="right">     1209.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2021.93</td>
    <td align="right">     1517.89</td>
    <td align="right">      504.04</td>
    <td align="right">     2535.64</td>
    <td align="right">     1501.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1335.29</td>
    <td align="right">      771.58</td>
    <td align="right">      563.71</td>
    <td align="right">     1809.80</td>
    <td align="right">      783.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      478.39</td>
    <td align="right">      975.34</td>
    <td align="right">      167.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      632.36</td>
    <td align="right">     2677.85</td>
    <td align="right">     1501.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      541.87</td>
    <td align="right">      305.16</td>
    <td align="right">      236.71</td>
    <td align="right">      517.69</td>
    <td align="right">      996.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      611.43</td>
    <td align="right">      324.97</td>
    <td align="right">      286.45</td>
    <td align="right">      631.89</td>
    <td align="right">      901.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      833.32</td>
    <td align="right">      446.66</td>
    <td align="right">      386.65</td>
    <td align="right">      979.67</td>
    <td align="right">      767.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      957.82</td>
    <td align="right">      517.37</td>
    <td align="right">      440.45</td>
    <td align="right">     1326.62</td>
    <td align="right">      467.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">     1604.45</td>
    <td align="right">      286.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1004.11</td>
    <td align="right">      539.29</td>
    <td align="right">      464.82</td>
    <td align="right">     1758.31</td>
    <td align="right">      149.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      891.08</td>
    <td align="right">      442.77</td>
    <td align="right">      448.31</td>
    <td align="right">     1563.56</td>
    <td align="right">      120.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      863.02</td>
    <td align="right">      439.84</td>
    <td align="right">      423.19</td>
    <td align="right">     1456.41</td>
    <td align="right">      163.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      882.65</td>
    <td align="right">      491.76</td>
    <td align="right">      390.88</td>
    <td align="right">     1409.12</td>
    <td align="right">      320.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      759.75</td>
    <td align="right">      443.42</td>
    <td align="right">      316.33</td>
    <td align="right">     1040.56</td>
    <td align="right">      515.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      637.67</td>
    <td align="right">      388.26</td>
    <td align="right">      249.40</td>
    <td align="right">      699.75</td>
    <td align="right">      868.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">      459.78</td>
    <td align="right">     1092.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      794.67</td>
    <td align="right">      431.17</td>
    <td align="right">      363.50</td>
    <td align="right">     1122.72</td>
    <td align="right">      552.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">      459.78</td>
    <td align="right">      120.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">     1758.31</td>
    <td align="right">     1092.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.772705E+09</td>
    <td align="right">0.131302E+09</td>
    <td align="right">0.383855E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.852243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.852243E+09</td>
    <td align="right">0.321940E+09</td>
    <td align="right">0.312203E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123481E+10</td>
    <td align="right">0.734020E+09</td>
    <td align="right">0.293505E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137961E+10</td>
    <td align="right"> 10746221.16</td>
    <td align="right">0.136886E+10</td>
    <td align="right">0.140785E+10</td>
    <td align="right">0.168192E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169050E+10</td>
    <td align="right">0.121824E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">0.233429E+10</td>
    <td align="right">0.100057E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.152583E+10</td>
    <td align="right">0.315044E+10</td>
    <td align="right">0.513081E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166130E+10</td>
    <td align="right">0.161312E+09</td>
    <td align="right">0.149999E+10</td>
    <td align="right">0.304066E+10</td>
    <td align="right">0.423585E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140103E+10</td>
    <td align="right"> 28469148.97</td>
    <td align="right">0.137256E+10</td>
    <td align="right">0.245549E+10</td>
    <td align="right">0.581561E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118323E+10</td>
    <td align="right">   459827.18</td>
    <td align="right">0.118277E+10</td>
    <td align="right">0.182524E+10</td>
    <td align="right">0.114405E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101517E+10</td>
    <td align="right">0.955282E+09</td>
    <td align="right">0.191891E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.793101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.793101E+09</td>
    <td align="right">0.224341E+09</td>
    <td align="right">0.320088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right"> 88006445.55</td>
    <td align="right">0.423494E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144899E+11</td>
    <td align="right">0.536428E+09</td>
    <td align="right">0.139534E+11</td>
    <td align="right">0.166689E+11</td>
    <td align="right">0.245951E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right"> 88006445.55</td>
    <td align="right">0.423585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">0.315044E+10</td>
    <td align="right">0.423494E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.747410E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">0.117268E+10</td>
    <td align="right">0.236378E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166495E+10</td>
    <td align="right">0.948989E+09</td>
    <td align="right">0.715958E+09</td>
    <td align="right">0.170560E+10</td>
    <td align="right">0.191624E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227618E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">0.102199E+10</td>
    <td align="right">0.256543E+10</td>
    <td align="right">0.180951E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265423E+10</td>
    <td align="right">0.147261E+10</td>
    <td align="right">0.118161E+10</td>
    <td align="right">0.358698E+10</td>
    <td align="right">0.105163E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">0.431743E+10</td>
    <td align="right">0.667106E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274016E+10</td>
    <td align="right">0.152435E+10</td>
    <td align="right">0.121582E+10</td>
    <td align="right">0.472081E+10</td>
    <td align="right">0.340868E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253926E+10</td>
    <td align="right">0.132743E+10</td>
    <td align="right">0.121183E+10</td>
    <td align="right">0.439807E+10</td>
    <td align="right">0.287459E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241640E+10</td>
    <td align="right">0.123672E+10</td>
    <td align="right">0.117968E+10</td>
    <td align="right">0.402001E+10</td>
    <td align="right">0.386754E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231699E+10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">0.994860E+09</td>
    <td align="right">0.360268E+10</td>
    <td align="right">0.721745E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184106E+10</td>
    <td align="right">0.993589E+09</td>
    <td align="right">0.847472E+09</td>
    <td align="right">0.237105E+10</td>
    <td align="right">0.122435E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159709E+10</td>
    <td align="right">0.929753E+09</td>
    <td align="right">0.667335E+09</td>
    <td align="right">0.158411E+10</td>
    <td align="right">0.196371E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.647262E+09</td>
    <td align="right">0.110503E+10</td>
    <td align="right">0.258047E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256307E+11</td>
    <td align="right">0.140245E+11</td>
    <td align="right">0.116062E+11</td>
    <td align="right">0.351499E+11</td>
    <td align="right">0.153136E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.630400E+09</td>
