    <td align="right">0.110503E+10</td>
    <td align="right">0.287459E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">0.472081E+10</td>
    <td align="right">0.258047E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528761E+10</td>
    <td align="right">0.400629E+10</td>
    <td align="right">0.128131E+10</td>
    <td align="right">0.680183E+10</td>
    <td align="right">0.348935E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442976E+10</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.130658E+10</td>
    <td align="right">0.557023E+10</td>
    <td align="right">0.288751E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398409E+10</td>
    <td align="right">0.229682E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">0.470347E+10</td>
    <td align="right">0.287571E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261349E+10</td>
    <td align="right">0.974414E+09</td>
    <td align="right">0.163907E+10</td>
    <td align="right">0.307178E+10</td>
    <td align="right">0.172183E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190812E+10</td>
    <td align="right">0.266013E+09</td>
    <td align="right">0.164211E+10</td>
    <td align="right">0.260094E+10</td>
    <td align="right">0.106350E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.149300E+10</td>
    <td align="right">0.294176E+10</td>
    <td align="right">0.531202E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167823E+10</td>
    <td align="right">0.154663E+09</td>
    <td align="right">0.152356E+10</td>
    <td align="right">0.302219E+10</td>
    <td align="right">0.445430E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213948E+10</td>
    <td align="right">0.565540E+09</td>
    <td align="right">0.157394E+10</td>
    <td align="right">0.340768E+10</td>
    <td align="right">0.612275E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323224E+10</td>
    <td align="right">0.167871E+10</td>
    <td align="right">0.155353E+10</td>
    <td align="right">0.486938E+10</td>
    <td align="right">0.117070E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453979E+10</td>
    <td align="right">0.306924E+10</td>
    <td align="right">0.147055E+10</td>
    <td align="right">0.642438E+10</td>
    <td align="right">0.191072E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.528837E+10</td>
    <td align="right">0.403209E+10</td>
    <td align="right">0.125627E+10</td>
    <td align="right">0.700723E+10</td>
    <td align="right">0.293352E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.135003E+10</td>
    <td align="right">0.687853E+10</td>
    <td align="right">0.375283E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421098E+11</td>
    <td align="right">0.243326E+11</td>
    <td align="right">0.177772E+11</td>
    <td align="right">0.572994E+11</td>
    <td align="right">0.233946E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.125627E+10</td>
    <td align="right">0.260094E+10</td>
    <td align="right">0.445430E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">0.700723E+10</td>
    <td align="right">0.375283E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145134E+10</td>
    <td align="right">0.817338E+09</td>
    <td align="right">0.634001E+09</td>
    <td align="right">0.141311E+10</td>
    <td align="right">0.247862E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147917E+10</td>
    <td align="right">0.786176E+09</td>
    <td align="right">0.692990E+09</td>
    <td align="right">0.155009E+10</td>
    <td align="right">0.204036E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223195E+10</td>
    <td align="right">0.119635E+10</td>
    <td align="right">0.103561E+10</td>
    <td align="right">0.263950E+10</td>
    <td align="right">0.194367E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248268E+10</td>
    <td align="right">0.134104E+10</td>
    <td align="right">0.114164E+10</td>
    <td align="right">0.343733E+10</td>
    <td align="right">0.115800E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.428540E+10</td>
    <td align="right">0.740959E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260265E+10</td>
    <td align="right">0.139785E+10</td>
    <td align="right">0.120480E+10</td>
    <td align="right">0.453998E+10</td>
    <td align="right">0.382453E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238667E+10</td>
    <td align="right">0.118593E+10</td>
    <td align="right">0.120074E+10</td>
    <td align="right">0.416744E+10</td>
    <td align="right">0.318446E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231153E+10</td>
    <td align="right">0.117807E+10</td>
    <td align="right">0.113346E+10</td>
    <td align="right">0.388679E+10</td>
    <td align="right">0.425601E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228782E+10</td>
    <td align="right">0.127465E+10</td>
    <td align="right">0.101317E+10</td>
    <td align="right">0.364594E+10</td>
    <td align="right">0.802307E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203491E+10</td>
    <td align="right">0.118765E+10</td>
    <td align="right">0.847258E+09</td>
    <td align="right">0.279586E+10</td>
    <td align="right">0.130469E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165284E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.646455E+09</td>
    <td align="right">0.183850E+10</td>
    <td align="right">0.208527E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">0.126206E+10</td>
    <td align="right">0.270580E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250608E+11</td>
    <td align="right">0.135973E+11</td>
    <td align="right">0.114635E+11</td>
    <td align="right">0.354620E+11</td>
    <td align="right">0.163862E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">0.126206E+10</td>
    <td align="right">0.318446E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.453998E+10</td>
    <td align="right">0.270580E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257556E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.257556E+09</td>
    <td align="right"> 38487202.01</td>
    <td align="right">0.135997E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284067E+09</td>
    <td align="right">0.113178E+09</td>
    <td align="right">0.105993E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.411583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.411583E+09</td>
    <td align="right">0.272197E+09</td>
    <td align="right">0.961737E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459848E+09</td>
    <td align="right">  3581904.25</td>
    <td align="right">0.456266E+09</td>
    <td align="right">0.502289E+09</td>
    <td align="right">0.538319E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.563475E+09</td>
    <td align="right"> 40606029.51</td>
    <td align="right">0.522869E+09</td>
    <td align="right">0.809318E+09</td>
    <td align="right">0.317333E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579787E+09</td>
    <td align="right"> 71202503.10</td>
    <td align="right">0.508585E+09</td>
    <td align="right">0.107840E+10</td>
    <td align="right">0.157257E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553740E+09</td>
    <td align="right"> 53767973.05</td>
    <td align="right">0.499972E+09</td>
    <td align="right">0.103428E+10</td>
    <td align="right">0.135481E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466988E+09</td>
    <td align="right">  9489267.35</td>
    <td align="right">0.457499E+09</td>
    <td align="right">0.825500E+09</td>
    <td align="right">0.200359E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394391E+09</td>
    <td align="right">   153268.47</td>
    <td align="right">0.394238E+09</td>
    <td align="right">0.606604E+09</td>
    <td align="right">0.407982E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.338373E+09</td>
    <td align="right">0.309880E+09</td>
    <td align="right">0.699118E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264355E+09</td>
    <td align="right"> 63013111.70</td>
    <td align="right">0.118505E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255562E+09</td>
    <td align="right"> 20838942.79</td>
    <td align="right">0.155044E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482972E+10</td>
    <td align="right">0.178801E+09</td>
    <td align="right">0.465092E+10</td>
    <td align="right">0.567398E+10</td>
    <td align="right">0.857297E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255562E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255562E+09</td>
    <td align="right"> 20838942.79</td>
    <td align="right">0.135481E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579787E+09</td>
    <td align="right"> 71202503.10</td>
    <td align="right">0.522869E+09</td>
    <td align="right">0.107840E+10</td>
    <td align="right">0.155044E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257567E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.257567E+09</td>
    <td align="right"> 38487022.70</td>
    <td align="right">0.136005E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284080E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284080E+09</td>
    <td align="right">0.113182E+09</td>
    <td align="right">0.105999E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.411601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.411601E+09</td>
    <td align="right">0.272207E+09</td>
    <td align="right">0.961792E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459868E+09</td>
    <td align="right">  3582000.53</td>
    <td align="right">0.456286E+09</td>
    <td align="right">0.502314E+09</td>
    <td align="right">0.538348E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.563499E+09</td>
    <td align="right"> 40607121.01</td>
    <td align="right">0.522892E+09</td>
    <td align="right">0.809359E+09</td>
    <td align="right">0.317348E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579812E+09</td>
    <td align="right"> 71204417.04</td>
    <td align="right">0.508607E+09</td>
    <td align="right">0.107846E+10</td>
    <td align="right">0.157264E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553763E+09</td>
    <td align="right"> 53769418.35</td>
    <td align="right">0.499994E+09</td>
    <td align="right">0.103433E+10</td>
    <td align="right">0.135487E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467008E+09</td>
    <td align="right">  9489522.42</td>
    <td align="right">0.457519E+09</td>
    <td align="right">0.825543E+09</td>
    <td align="right">0.200369E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394409E+09</td>
    <td align="right">   153272.59</td>
    <td align="right">0.394256E+09</td>
    <td align="right">0.606636E+09</td>
    <td align="right">0.408003E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.338387E+09</td>
    <td align="right">0.309893E+09</td>
    <td align="right">0.699158E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264366E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264366E+09</td>
    <td align="right"> 63015030.25</td>
    <td align="right">0.118512E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255572E+09</td>
    <td align="right"> 20838668.83</td>
    <td align="right">0.155054E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482993E+10</td>
    <td align="right">0.178806E+09</td>
    <td align="right">0.465113E+10</td>
    <td align="right">0.567426E+10</td>
    <td align="right">0.857347E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255572E+09</td>
    <td align="right"> 20838668.83</td>
    <td align="right">0.135487E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579812E+09</td>
    <td align="right"> 71204417.04</td>
    <td align="right">0.522892E+09</td>
    <td align="right">0.107846E+10</td>
    <td align="right">0.155054E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257567E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.257567E+09</td>
    <td align="right"> 38487022.70</td>
    <td align="right">0.136005E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.284080E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284080E+09</td>
    <td align="right">0.113182E+09</td>
    <td align="right">0.105999E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.411601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.411601E+09</td>
    <td align="right">0.272207E+09</td>
    <td align="right">0.961792E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459868E+09</td>
    <td align="right">  3582000.53</td>
    <td align="right">0.456286E+09</td>
    <td align="right">0.502314E+09</td>
    <td align="right">0.538348E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.563499E+09</td>
    <td align="right"> 40607121.01</td>
    <td align="right">0.522892E+09</td>
    <td align="right">0.809359E+09</td>
    <td align="right">0.317348E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.579812E+09</td>
    <td align="right"> 71204417.04</td>
    <td align="right">0.508607E+09</td>
    <td align="right">0.107846E+10</td>
    <td align="right">0.157264E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553763E+09</td>
    <td align="right"> 53769418.35</td>
    <td align="right">0.499994E+09</td>
    <td align="right">0.103433E+10</td>
    <td align="right">0.135487E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467008E+09</td>
    <td align="right">  9489522.42</td>
    <td align="right">0.457519E+09</td>
    <td align="right">0.825543E+09</td>
    <td align="right">0.200369E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394409E+09</td>
    <td align="right">   153272.59</td>
    <td align="right">0.394256E+09</td>
    <td align="right">0.606636E+09</td>
    <td align="right">0.408003E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.338387E+09</td>
    <td align="right">0.309893E+09</td>
    <td align="right">0.699158E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264366E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.264366E+09</td>
    <td align="right"> 63015030.25</td>
    <td align="right">0.118512E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255572E+09</td>
    <td align="right"> 20838668.83</td>
    <td align="right">0.155054E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482993E+10</td>
    <td align="right">0.178806E+09</td>
    <td align="right">0.465113E+10</td>
    <td align="right">0.567426E+10</td>
    <td align="right">0.857347E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.255572E+09</td>
    <td align="right"> 20838668.83</td>
    <td align="right">0.135487E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579812E+09</td>
    <td align="right"> 71204417.04</td>
    <td align="right">0.522892E+09</td>
    <td align="right">0.107846E+10</td>
    <td align="right">0.155054E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132538E+10</td>
    <td align="right">0.718968E+09</td>
    <td align="right">0.606416E+09</td>
    <td align="right">0.110348E+10</td>
    <td align="right">0.245532E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160159E+10</td>
    <td align="right">0.912876E+09</td>
    <td align="right">0.688718E+09</td>
    <td align="right">0.164250E+10</td>
    <td align="right">0.192327E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218957E+10</td>
    <td align="right">0.120646E+10</td>
    <td align="right">0.983104E+09</td>
    <td align="right">0.250965E+10</td>
    <td align="right">0.175921E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.255323E+10</td>
    <td align="right">0.141658E+10</td>
    <td align="right">0.113666E+10</td>
    <td align="right">0.350160E+10</td>
    <td align="right">0.101637E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272230E+10</td>
    <td align="right">0.147943E+10</td>
    <td align="right">0.124287E+10</td>
    <td align="right">0.420602E+10</td>
    <td align="right">0.640875E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263590E+10</td>
    <td align="right">0.146634E+10</td>
    <td align="right">0.116956E+10</td>
    <td align="right">0.458887E+10</td>
    <td align="right">0.319972E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.244264E+10</td>
    <td align="right">0.127692E+10</td>
    <td align="right">0.116572E+10</td>
    <td align="right">0.426293E+10</td>
    <td align="right">0.282061E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232445E+10</td>
    <td align="right">0.118965E+10</td>
    <td align="right">0.113480E+10</td>
    <td align="right">0.387842E+10</td>
    <td align="right">0.400507E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222882E+10</td>
    <td align="right">0.127181E+10</td>
    <td align="right">0.957011E+09</td>
    <td align="right">0.346253E+10</td>
    <td align="right">0.759417E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177101E+10</td>
    <td align="right">0.955779E+09</td>
    <td align="right">0.815230E+09</td>
    <td align="right">0.226500E+10</td>
    <td align="right">0.130029E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153632E+10</td>
    <td align="right">0.894372E+09</td>
    <td align="right">0.641946E+09</td>
    <td align="right">0.147984E+10</td>
    <td align="right">0.211349E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132424E+10</td>
    <td align="right">0.701600E+09</td>
    <td align="right">0.622636E+09</td>
    <td align="right">0.101364E+10</td>
    <td align="right">0.276092E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246555E+11</td>
    <td align="right">0.134908E+11</td>
    <td align="right">0.111647E+11</td>
    <td align="right">0.339145E+11</td>
    <td align="right">0.157317E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132424E+10</td>
    <td align="right">0.701600E+09</td>
    <td align="right">0.606416E+09</td>
    <td align="right">0.101364E+10</td>
    <td align="right">0.282061E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272230E+10</td>
    <td align="right">0.147943E+10</td>
    <td align="right">0.124287E+10</td>
    <td align="right">0.458887E+10</td>
    <td align="right">0.276092E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52404492.19</td>
    <td align="right"> 28427343.11</td>
    <td align="right"> 23977149.07</td>
    <td align="right"> 43630790.70</td>
    <td align="right"> 97081134.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63325584.40</td>
    <td align="right"> 36094284.30</td>
    <td align="right"> 27231300.09</td>
    <td align="right"> 64942912.04</td>
    <td align="right"> 76044245.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86573490.35</td>
    <td align="right"> 47702428.90</td>
    <td align="right"> 38871061.45</td>
    <td align="right"> 99229110.27</td>
    <td align="right"> 69557627.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100953E+09</td>
    <td align="right"> 56010129.63</td>
    <td align="right"> 44942371.68</td>
    <td align="right">0.138450E+09</td>
    <td align="right"> 40186176.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107637E+09</td>
    <td align="right"> 58495365.46</td>
    <td align="right"> 49141819.54</td>
    <td align="right">0.166302E+09</td>
    <td align="right"> 25339620.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104221E+09</td>
    <td align="right"> 57977727.17</td>
    <td align="right"> 46243431.80</td>
    <td align="right">0.181440E+09</td>
    <td align="right"> 12651392.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 96579863.04</td>
    <td align="right"> 50488179.03</td>
    <td align="right"> 46091684.01</td>
    <td align="right">0.168552E+09</td>
    <td align="right"> 11152431.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 91906746.71</td>
    <td align="right"> 47037808.69</td>
    <td align="right"> 44868938.02</td>
    <td align="right">0.153349E+09</td>
    <td align="right"> 15835666.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88125708.68</td>
    <td align="right"> 50286367.07</td>
    <td align="right"> 37839341.61</td>
    <td align="right">0.136905E+09</td>
    <td align="right"> 30026649.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70024091.47</td>
    <td align="right"> 37790645.29</td>
    <td align="right"> 32233446.18</td>
    <td align="right"> 89556198.28</td>
    <td align="right"> 51412419.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 60744638.46</td>
    <td align="right"> 35362664.71</td>
    <td align="right"> 25381973.75</td>
    <td align="right"> 58511401.73</td>
    <td align="right"> 83565427.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52359099.75</td>
    <td align="right"> 27740638.11</td>
    <td align="right"> 24618461.64</td>
    <td align="right"> 40078558.29</td>
    <td align="right">0.109164E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.974855E+09</td>
    <td align="right">0.533414E+09</td>
    <td align="right">0.441441E+09</td>
    <td align="right">0.134095E+10</td>
    <td align="right">0.622017E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52359099.75</td>
    <td align="right"> 27740638.11</td>
    <td align="right"> 23977149.07</td>
    <td align="right"> 40078558.29</td>
    <td align="right"> 11152431.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107637E+09</td>
    <td align="right"> 58495365.46</td>
    <td align="right"> 49141819.54</td>
    <td align="right">0.181440E+09</td>
    <td align="right">0.109164E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176250E+10</td>
    <td align="right">0.133540E+10</td>
    <td align="right">0.427099E+09</td>
    <td align="right">0.227280E+10</td>
    <td align="right">0.127390E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147656E+10</td>
    <td align="right">0.104104E+10</td>
    <td align="right">0.435524E+09</td>
    <td align="right">0.187469E+10</td>
    <td align="right">0.101691E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132801E+10</td>
    <td align="right">0.765592E+09</td>
    <td align="right">0.562418E+09</td>
    <td align="right">0.160648E+10</td>
    <td align="right">0.964140E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.871153E+09</td>
    <td align="right">0.324798E+09</td>
    <td align="right">0.546354E+09</td>
    <td align="right">0.105519E+10</td>
    <td align="right">0.558895E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.636036E+09</td>
    <td align="right"> 88669299.54</td>
    <td align="right">0.547366E+09</td>
    <td align="right">0.896057E+09</td>
    <td align="right">0.336747E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531035E+09</td>
    <td align="right"> 33368740.76</td>
    <td align="right">0.497667E+09</td>
    <td align="right">0.100182E+10</td>
    <td align="right">0.162084E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559406E+09</td>
    <td align="right"> 51553173.81</td>
    <td align="right">0.507852E+09</td>
    <td align="right">0.102270E+10</td>
    <td align="right">0.142509E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.713153E+09</td>
    <td align="right">0.188509E+09</td>
    <td align="right">0.524643E+09</td>
    <td align="right">0.113874E+10</td>
    <td align="right">0.212977E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107740E+10</td>
    <td align="right">0.559559E+09</td>
    <td align="right">0.517840E+09</td>
    <td align="right">0.162015E+10</td>
    <td align="right">0.426197E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151324E+10</td>
    <td align="right">0.102306E+10</td>
    <td align="right">0.490178E+09</td>
    <td align="right">0.213739E+10</td>
    <td align="right">0.708185E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176276E+10</td>
    <td align="right">0.134400E+10</td>
    <td align="right">0.418754E+09</td>
    <td align="right">0.232509E+10</td>
    <td align="right">0.110014E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180515E+10</td>
    <td align="right">0.135514E+10</td>
    <td align="right">0.450006E+09</td>
    <td align="right">0.228235E+10</td>
    <td align="right">0.138823E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140364E+11</td>
    <td align="right">0.811070E+10</td>
    <td align="right">0.592570E+10</td>
    <td align="right">0.192335E+11</td>
    <td align="right">0.829092E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531035E+09</td>
    <td align="right"> 33368740.76</td>
    <td align="right">0.418754E+09</td>
    <td align="right">0.896057E+09</td>
    <td align="right">0.142509E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180515E+10</td>
    <td align="right">0.135514E+10</td>
    <td align="right">0.562418E+09</td>
    <td align="right">0.232509E+10</td>
    <td align="right">0.138823E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176250E+10</td>
    <td align="right">0.133540E+10</td>
    <td align="right">0.427099E+09</td>
    <td align="right">0.227280E+10</td>
    <td align="right">0.127390E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147656E+10</td>
    <td align="right">0.104104E+10</td>
    <td align="right">0.435524E+09</td>
    <td align="right">0.187469E+10</td>
    <td align="right">0.101691E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132801E+10</td>
    <td align="right">0.765592E+09</td>
    <td align="right">0.562418E+09</td>
    <td align="right">0.160648E+10</td>
    <td align="right">0.964140E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.871153E+09</td>
    <td align="right">0.324798E+09</td>
    <td align="right">0.546354E+09</td>
    <td align="right">0.105519E+10</td>
    <td align="right">0.558895E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.636036E+09</td>
    <td align="right"> 88669299.54</td>
    <td align="right">0.547366E+09</td>
    <td align="right">0.896057E+09</td>
    <td align="right">0.336747E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531035E+09</td>
    <td align="right"> 33368740.76</td>
    <td align="right">0.497667E+09</td>
    <td align="right">0.100182E+10</td>
    <td align="right">0.162084E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559406E+09</td>
    <td align="right"> 51553173.81</td>
    <td align="right">0.507852E+09</td>
    <td align="right">0.102270E+10</td>
    <td align="right">0.142509E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.713153E+09</td>
    <td align="right">0.188509E+09</td>
    <td align="right">0.524643E+09</td>
    <td align="right">0.113874E+10</td>
    <td align="right">0.212977E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107740E+10</td>
    <td align="right">0.559559E+09</td>
    <td align="right">0.517840E+09</td>
    <td align="right">0.162015E+10</td>
    <td align="right">0.426197E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151324E+10</td>
    <td align="right">0.102306E+10</td>
    <td align="right">0.490178E+09</td>
    <td align="right">0.213739E+10</td>
    <td align="right">0.708185E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176276E+10</td>
    <td align="right">0.134400E+10</td>
    <td align="right">0.418754E+09</td>
    <td align="right">0.232509E+10</td>
    <td align="right">0.110014E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180515E+10</td>
    <td align="right">0.135514E+10</td>
    <td align="right">0.450006E+09</td>
    <td align="right">0.228235E+10</td>
    <td align="right">0.138823E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140364E+11</td>
    <td align="right">0.811070E+10</td>
    <td align="right">0.592570E+10</td>
    <td align="right">0.192335E+11</td>
    <td align="right">0.829092E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531035E+09</td>
    <td align="right"> 33368740.76</td>
    <td align="right">0.418754E+09</td>
    <td align="right">0.896057E+09</td>
    <td align="right">0.142509E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180515E+10</td>
    <td align="right">0.135514E+10</td>
    <td align="right">0.562418E+09</td>
    <td align="right">0.232509E+10</td>
    <td align="right">0.138823E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.176239E+10</td>
    <td align="right">0.133532E+10</td>
    <td align="right">0.427072E+09</td>
    <td align="right">0.227266E+10</td>
    <td align="right">0.127382E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147647E+10</td>
    <td align="right">0.104097E+10</td>
    <td align="right">0.435496E+09</td>
    <td align="right">0.187457E+10</td>
    <td align="right">0.101685E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132793E+10</td>
    <td align="right">0.765544E+09</td>
    <td align="right">0.562383E+09</td>
    <td align="right">0.160637E+10</td>
    <td align="right">0.964079E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.871098E+09</td>
    <td align="right">0.324778E+09</td>
    <td align="right">0.546320E+09</td>
    <td align="right">0.105512E+10</td>
    <td align="right">0.558859E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635996E+09</td>
    <td align="right"> 88663696.15</td>
    <td align="right">0.547332E+09</td>
    <td align="right">0.896000E+09</td>
    <td align="right">0.336725E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531002E+09</td>
    <td align="right"> 33366632.04</td>
    <td align="right">0.497635E+09</td>
    <td align="right">0.100176E+10</td>
    <td align="right">0.162074E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559370E+09</td>
    <td align="right"> 51549915.94</td>
    <td align="right">0.507820E+09</td>
    <td align="right">0.102264E+10</td>
    <td align="right">0.142500E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.713108E+09</td>
    <td align="right">0.188498E+09</td>
    <td align="right">0.524610E+09</td>
    <td align="right">0.113867E+10</td>
    <td align="right">0.212963E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107733E+10</td>
    <td align="right">0.559523E+09</td>
    <td align="right">0.517807E+09</td>
    <td align="right">0.162005E+10</td>
    <td align="right">0.426170E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151314E+10</td>
    <td align="right">0.102299E+10</td>
    <td align="right">0.490147E+09</td>
    <td align="right">0.213725E+10</td>
    <td align="right">0.708141E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176265E+10</td>
    <td align="right">0.134392E+10</td>
    <td align="right">0.418727E+09</td>
    <td align="right">0.232494E+10</td>
    <td align="right">0.110007E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180504E+10</td>
    <td align="right">0.135506E+10</td>
    <td align="right">0.449977E+09</td>
    <td align="right">0.228220E+10</td>
    <td align="right">0.138815E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140355E+11</td>
    <td align="right">0.811019E+10</td>
    <td align="right">0.592533E+10</td>
    <td align="right">0.192322E+11</td>
    <td align="right">0.829040E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531002E+09</td>
    <td align="right"> 33366632.04</td>
    <td align="right">0.418727E+09</td>
    <td align="right">0.896000E+09</td>
    <td align="right">0.142500E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180504E+10</td>
    <td align="right">0.135506E+10</td>
    <td align="right">0.562383E+09</td>
    <td align="right">0.232494E+10</td>
    <td align="right">0.138815E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139612E+10</td>
    <td align="right">0.786237E+09</td>
    <td align="right">0.609881E+09</td>
    <td align="right">0.135382E+10</td>
    <td align="right">0.258463E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142289E+10</td>
    <td align="right">0.756262E+09</td>
    <td align="right">0.666626E+09</td>
    <td align="right">0.150995E+10</td>
    <td align="right">0.205031E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214703E+10</td>
    <td align="right">0.115082E+10</td>
    <td align="right">0.996210E+09</td>
    <td align="right">0.259514E+10</td>
    <td align="right">0.190293E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238822E+10</td>
    <td align="right">0.129001E+10</td>
    <td align="right">0.109821E+10</td>
    <td align="right">0.336038E+10</td>
    <td align="right">0.112554E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265777E+10</td>
    <td align="right">0.142199E+10</td>
    <td align="right">0.123579E+10</td>
    <td align="right">0.417554E+10</td>
    <td align="right">0.718020E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250363E+10</td>
    <td align="right">0.134466E+10</td>
    <td align="right">0.115897E+10</td>
    <td align="right">0.441084E+10</td>
    <td align="right">0.360597E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.229586E+10</td>
    <td align="right">0.114080E+10</td>
    <td align="right">0.115506E+10</td>
    <td align="right">0.403902E+10</td>
    <td align="right">0.313239E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.222358E+10</td>
    <td align="right">0.113324E+10</td>
    <td align="right">0.109034E+10</td>
    <td align="right">0.375060E+10</td>
    <td align="right">0.443259E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220078E+10</td>
    <td align="right">0.122615E+10</td>
    <td align="right">0.974627E+09</td>
    <td align="right">0.350802E+10</td>
    <td align="right">0.847172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195749E+10</td>
    <td align="right">0.114246E+10</td>
    <td align="right">0.815025E+09</td>
    <td align="right">0.267660E+10</td>
    <td align="right">0.139589E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158995E+10</td>
    <td align="right">0.968086E+09</td>
    <td align="right">0.621862E+09</td>
    <td align="right">0.174464E+10</td>
    <td align="right">0.226506E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132399E+10</td>
    <td align="right">0.719216E+09</td>
    <td align="right">0.604770E+09</td>
    <td align="right">0.118957E+10</td>
    <td align="right">0.289151E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241073E+11</td>
    <td align="right">0.130799E+11</td>
    <td align="right">0.110274E+11</td>
    <td align="right">0.343141E+11</td>
    <td align="right">0.168981E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132399E+10</td>
    <td align="right">0.719216E+09</td>
    <td align="right">0.604770E+09</td>
    <td align="right">0.118957E+10</td>
    <td align="right">0.313239E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265777E+10</td>
    <td align="right">0.142199E+10</td>
    <td align="right">0.123579E+10</td>
    <td align="right">0.441084E+10</td>
    <td align="right">0.289151E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55201123.82</td>
    <td align="right"> 31087009.64</td>
    <td align="right"> 24114114.18</td>
    <td align="right"> 53528578.31</td>
    <td align="right">0.102194E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56259557.24</td>
    <td align="right"> 29901804.63</td>
    <td align="right"> 26357752.61</td>
    <td align="right"> 59701850.74</td>
    <td align="right"> 81067293.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84891556.73</td>
    <td align="right"> 45502384.43</td>
    <td align="right"> 39389172.29</td>
    <td align="right">0.102609E+09</td>
    <td align="right"> 75240275.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 94427684.66</td>
    <td align="right"> 51005584.98</td>
    <td align="right"> 43422099.69</td>
    <td align="right">0.132866E+09</td>
    <td align="right"> 44502825.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105086E+09</td>
    <td align="right"> 56223901.61</td>
    <td align="right"> 48861817.02</td>
    <td align="right">0.165097E+09</td>
    <td align="right"> 28389847.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 98990829.58</td>
    <td align="right"> 53166308.67</td>
    <td align="right"> 45824520.91</td>
    <td align="right">0.174400E+09</td>
    <td align="right"> 14257663.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 90776070.49</td>
    <td align="right"> 45106040.72</td>
    <td align="right"> 45670029.77</td>
    <td align="right">0.159699E+09</td>
    <td align="right"> 12385150.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87918073.12</td>
    <td align="right"> 44807161.92</td>
    <td align="right"> 43110911.21</td>
    <td align="right">0.148295E+09</td>
    <td align="right"> 17526047.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 87016540.96</td>
    <td align="right"> 48480748.88</td>
    <td align="right"> 38535792.07</td>
    <td align="right">0.138704E+09</td>
    <td align="right"> 33496370.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 77397099.34</td>
    <td align="right"> 45171793.99</td>
    <td align="right"> 32225305.35</td>
    <td align="right">0.105830E+09</td>
    <td align="right"> 55192009.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 62864937.79</td>
    <td align="right"> 38277134.29</td>
    <td align="right"> 24587803.51</td>
    <td align="right"> 68981189.29</td>
    <td align="right"> 89558227.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52349084.23</td>
    <td align="right"> 28437055.27</td>
    <td align="right"> 23912028.96</td>
    <td align="right"> 47034179.51</td>
    <td align="right">0.114328E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.953178E+09</td>
    <td align="right">0.517167E+09</td>
    <td align="right">0.436011E+09</td>
    <td align="right">0.135674E+10</td>
    <td align="right">0.668137E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52349084.23</td>
    <td align="right"> 28437055.27</td>
    <td align="right"> 23912028.96</td>
    <td align="right"> 47034179.51</td>
    <td align="right"> 12385150.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105086E+09</td>
    <td align="right"> 56223901.61</td>
    <td align="right"> 48861817.02</td>
    <td align="right">0.174400E+09</td>
    <td align="right">0.114328E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.772705E+09</td>
    <td align="right">0.100178E+09</td>
    <td align="right">0.415153E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.852243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.852243E+09</td>
    <td align="right">0.289711E+09</td>
    <td align="right">0.334842E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123481E+10</td>
    <td align="right">0.705099E+09</td>
    <td align="right">0.311101E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137961E+10</td>
    <td align="right"> 10746221.16</td>
    <td align="right">0.136886E+10</td>
    <td align="right">0.140620E+10</td>
    <td align="right">0.176263E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169050E+10</td>
    <td align="right">0.121824E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">0.234808E+10</td>
    <td align="right">0.103551E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.152583E+10</td>
    <td align="right">0.317812E+10</td>
    <td align="right">0.520129E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.166130E+10</td>
    <td align="right">0.161312E+09</td>
    <td align="right">0.149999E+10</td>
    <td align="right">0.307486E+10</td>
    <td align="right">0.427053E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140103E+10</td>
    <td align="right"> 28469148.97</td>
    <td align="right">0.137256E+10</td>
    <td align="right">0.247776E+10</td>
    <td align="right">0.599933E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118323E+10</td>
    <td align="right">   459827.18</td>
    <td align="right">0.118277E+10</td>
    <td align="right">0.183361E+10</td>
    <td align="right">0.119047E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101517E+10</td>
    <td align="right">0.937769E+09</td>
    <td align="right">0.204066E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.793101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.793101E+09</td>
    <td align="right">0.191986E+09</td>
    <td align="right">0.347803E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right"> 62104413.18</td>
    <td align="right">0.460136E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144899E+11</td>
    <td align="right">0.536428E+09</td>
    <td align="right">0.139534E+11</td>
    <td align="right">0.166055E+11</td>
    <td align="right">0.262667E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right"> 62104413.18</td>
    <td align="right">0.427053E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">0.317812E+10</td>
    <td align="right">0.460136E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.747410E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.255059E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166495E+10</td>
    <td align="right">0.948989E+09</td>
    <td align="right">0.715958E+09</td>
    <td align="right">0.166234E+10</td>
    <td align="right">0.204384E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227618E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">0.102199E+10</td>
    <td align="right">0.252760E+10</td>
    <td align="right">0.190069E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265423E+10</td>
    <td align="right">0.147261E+10</td>
    <td align="right">0.118161E+10</td>
    <td align="right">0.357618E+10</td>
    <td align="right">0.109063E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">0.431827E+10</td>
    <td align="right">0.686183E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274016E+10</td>
    <td align="right">0.152435E+10</td>
    <td align="right">0.121582E+10</td>
    <td align="right">0.472970E+10</td>
    <td align="right">0.346175E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253926E+10</td>
    <td align="right">0.132743E+10</td>
    <td align="right">0.121183E+10</td>
    <td align="right">0.441016E+10</td>
    <td align="right">0.290625E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241640E+10</td>
    <td align="right">0.123672E+10</td>
    <td align="right">0.117968E+10</td>
    <td align="right">0.402418E+10</td>
    <td align="right">0.398262E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231699E+10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">0.994860E+09</td>
    <td align="right">0.359826E+10</td>
    <td align="right">0.746201E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184106E+10</td>
    <td align="right">0.993589E+09</td>
    <td align="right">0.847472E+09</td>
    <td align="right">0.234878E+10</td>
    <td align="right">0.129148E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159709E+10</td>
    <td align="right">0.929753E+09</td>
    <td align="right">0.667335E+09</td>
    <td align="right">0.153562E+10</td>
    <td align="right">0.211175E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.647262E+09</td>
    <td align="right">0.104916E+10</td>
    <td align="right">0.279966E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256307E+11</td>
    <td align="right">0.140245E+11</td>
    <td align="right">0.116062E+11</td>
    <td align="right">0.349028E+11</td>
    <td align="right">0.162561E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">0.104916E+10</td>
    <td align="right">0.290625E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">0.472970E+10</td>
    <td align="right">0.279966E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528761E+10</td>
    <td align="right">0.400629E+10</td>
    <td align="right">0.128131E+10</td>
    <td align="right">0.673988E+10</td>
    <td align="right">0.373245E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.442976E+10</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.130658E+10</td>
    <td align="right">0.552451E+10</td>
    <td align="right">0.306622E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398409E+10</td>
    <td align="right">0.229682E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">0.467175E+10</td>
    <td align="right">0.302367E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261349E+10</td>
    <td align="right">0.974414E+09</td>
    <td align="right">0.163907E+10</td>
    <td align="right">0.306843E+10</td>
    <td align="right">0.179679E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190812E+10</td>
    <td align="right">0.266013E+09</td>
    <td align="right">0.164211E+10</td>
    <td align="right">0.261235E+10</td>
    <td align="right">0.109829E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.149300E+10</td>
    <td align="right">0.296553E+10</td>
    <td align="right">0.538533E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167823E+10</td>
    <td align="right">0.154663E+09</td>
    <td align="right">0.152356E+10</td>
    <td align="right">0.305252E+10</td>
    <td align="right">0.448915E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213948E+10</td>
    <td align="right">0.565540E+09</td>
    <td align="right">0.157394E+10</td>
    <td align="right">0.342617E+10</td>
    <td align="right">0.630169E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323224E+10</td>
    <td align="right">0.167871E+10</td>
    <td align="right">0.155353E+10</td>
    <td align="right">0.487602E+10</td>
    <td align="right">0.121323E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453979E+10</td>
    <td align="right">0.306924E+10</td>
    <td align="right">0.147055E+10</td>
    <td align="right">0.640412E+10</td>
    <td align="right">0.201145E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.528837E+10</td>
    <td align="right">0.403209E+10</td>
    <td align="right">0.125627E+10</td>
    <td align="right">0.694100E+10</td>
    <td align="right">0.313565E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.135003E+10</td>
    <td align="right">0.679146E+10</td>
    <td align="right">0.402216E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421098E+11</td>
    <td align="right">0.243326E+11</td>
    <td align="right">0.177772E+11</td>
    <td align="right">0.570737E+11</td>
    <td align="right">0.247175E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.125627E+10</td>
    <td align="right">0.261235E+10</td>
    <td align="right">0.448915E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">0.694100E+10</td>
    <td align="right">0.402216E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145134E+10</td>
    <td align="right">0.817338E+09</td>
    <td align="right">0.634001E+09</td>
    <td align="right">0.138659E+10</td>
    <td align="right">0.267011E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147917E+10</td>
    <td align="right">0.786176E+09</td>
    <td align="right">0.692990E+09</td>
    <td align="right">0.152866E+10</td>
    <td align="right">0.218115E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.223195E+10</td>
    <td align="right">0.119635E+10</td>
    <td align="right">0.103561E+10</td>
    <td align="right">0.262396E+10</td>
    <td align="right">0.205527E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248268E+10</td>
    <td align="right">0.134104E+10</td>
    <td align="right">0.114164E+10</td>
    <td align="right">0.343860E+10</td>
    <td align="right">0.121049E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.429737E+10</td>
    <td align="right">0.766759E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260265E+10</td>
    <td align="right">0.139785E+10</td>
    <td align="right">0.120480E+10</td>
    <td align="right">0.455755E+10</td>
    <td align="right">0.388635E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238667E+10</td>
    <td align="right">0.118593E+10</td>
    <td align="right">0.120074E+10</td>
    <td align="right">0.418785E+10</td>
    <td align="right">0.322190E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231153E+10</td>
    <td align="right">0.117807E+10</td>
    <td align="right">0.113346E+10</td>
    <td align="right">0.390086E+10</td>
    <td align="right">0.438278E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228782E+10</td>
    <td align="right">0.127465E+10</td>
    <td align="right">0.101317E+10</td>
    <td align="right">0.365243E+10</td>
    <td align="right">0.831832E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203491E+10</td>
    <td align="right">0.118765E+10</td>
    <td align="right">0.847258E+09</td>
    <td align="right">0.278704E+10</td>
    <td align="right">0.138040E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165284E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.646455E+09</td>
    <td align="right">0.181374E+10</td>
    <td align="right">0.225192E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">0.123148E+10</td>
    <td align="right">0.292561E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250608E+11</td>
    <td align="right">0.135973E+11</td>
    <td align="right">0.114635E+11</td>
    <td align="right">0.354061E+11</td>
    <td align="right">0.174226E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">0.123148E+10</td>
    <td align="right">0.322190E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.455755E+10</td>
    <td align="right">0.292561E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       49.02</td>
    <td align="right">     1433.15</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      133.08</td>
    <td align="right">     1290.52</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      274.05</td>
    <td align="right">     1095.82</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      543.15</td>
    <td align="right">      648.89</td>
    <td align="right">      532.26</td>
    <td align="right">        4.15</td>
    <td align="right">      528.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      871.52</td>
    <td align="right">      373.57</td>
    <td align="right">      631.16</td>
    <td align="right">       45.48</td>
    <td align="right">      585.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1215.45</td>
    <td align="right">      197.95</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1135.25</td>
    <td align="right">      158.15</td>
    <td align="right">      620.26</td>
    <td align="right">       60.23</td>
    <td align="right">      560.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      916.77</td>
    <td align="right">      217.13</td>
    <td align="right">      523.08</td>
    <td align="right">       10.63</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      704.18</td>
    <td align="right">      441.38</td>
    <td align="right">      456.49</td>
    <td align="right">        0.18</td>
    <td align="right">      456.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.66</td>
    <td align="right">      716.44</td>
    <td align="right">      379.02</td>
    <td align="right">        0.00</td>
    <td align="right">      379.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       86.55</td>
    <td align="right">     1234.91</td>
    <td align="right">      305.98</td>
    <td align="right">        0.00</td>
    <td align="right">      305.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.86</td>
    <td align="right">     1581.14</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      528.57</td>
    <td align="right">      779.91</td>
    <td align="right">      459.47</td>
    <td align="right">       17.01</td>
    <td align="right">      442.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.86</td>
    <td align="right">      158.15</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1215.45</td>
    <td align="right">     1581.14</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.83</td>
    <td align="right">      882.54</td>
    <td align="right">      514.42</td>
    <td align="right">      279.05</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      705.03</td>
    <td align="right">      792.10</td>
    <td align="right">      688.22</td>
    <td align="right">      392.27</td>
    <td align="right">      295.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      957.82</td>
    <td align="right">      675.59</td>
    <td align="right">      849.83</td>
    <td align="right">      468.26</td>
    <td align="right">      381.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1383.87</td>
    <td align="right">      405.72</td>
    <td align="right">     1024.01</td>
    <td align="right">      568.14</td>
    <td align="right">      455.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1611.94</td>
    <td align="right">      249.07</td>
    <td align="right">     1056.59</td>
    <td align="right">      574.21</td>
    <td align="right">      482.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1821.30</td>
    <td align="right">      131.51</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      469.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1642.05</td>
    <td align="right">      107.32</td>
    <td align="right">      948.05</td>
    <td align="right">      495.61</td>
    <td align="right">      452.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1500.90</td>
    <td align="right">      144.40</td>
    <td align="right">      902.18</td>
    <td align="right">      461.74</td>
    <td align="right">      440.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1389.92</td>
    <td align="right">      278.45</td>
    <td align="right">      893.90</td>
    <td align="right">      510.08</td>
    <td align="right">      383.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      885.25</td>
    <td align="right">      457.12</td>
    <td align="right">      687.37</td>
    <td align="right">      370.96</td>
    <td align="right">      316.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      611.15</td>
    <td align="right">      757.60</td>
    <td align="right">      616.16</td>
    <td align="right">      358.70</td>
    <td align="right">      257.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      412.57</td>
    <td align="right">      963.44</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      241.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1114.60</td>
    <td align="right">      485.59</td>
    <td align="right">      812.74</td>
    <td align="right">      444.71</td>
    <td align="right">      368.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      412.57</td>
    <td align="right">      107.32</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1821.30</td>
    <td align="right">      963.44</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      482.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2539.51</td>
    <td align="right">     1302.77</td>
    <td align="right">     1974.17</td>
    <td align="right">     1495.78</td>
    <td align="right">      478.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2302.51</td>
    <td align="right">     1193.58</td>
    <td align="right">     1831.09</td>
    <td align="right">     1291.00</td>
    <td align="right">      540.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1756.08</td>
    <td align="right">     1073.67</td>
    <td align="right">     1487.49</td>
    <td align="right">      857.54</td>
    <td align="right">      629.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1185.10</td>
    <td align="right">      664.29</td>
    <td align="right">     1008.29</td>
    <td align="right">      375.93</td>
    <td align="right">      632.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      971.08</td>
    <td align="right">      397.07</td>
    <td align="right">      712.41</td>
    <td align="right">       99.32</td>
    <td align="right">      613.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1134.94</td>
    <td align="right">      204.94</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      576.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1128.36</td>
    <td align="right">      166.30</td>
    <td align="right">      626.58</td>
    <td align="right">       57.74</td>
    <td align="right">      568.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1272.28</td>
    <td align="right">      228.60</td>
    <td align="right">      798.79</td>
    <td align="right">      211.15</td>
    <td align="right">      587.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1878.62</td>
    <td align="right">      451.66</td>
    <td align="right">     1247.01</td>
    <td align="right">      647.65</td>
    <td align="right">      599.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2398.59</td>
    <td align="right">      713.38</td>
    <td align="right">     1694.96</td>
    <td align="right">     1145.92</td>
    <td align="right">      549.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2703.41</td>
    <td align="right">     1131.76</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      484.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2568.15</td>
    <td align="right">     1401.15</td>
    <td align="right">     2021.93</td>
    <td align="right">     1517.89</td>
    <td align="right">      504.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1816.95</td>
    <td align="right">      741.84</td>
    <td align="right">     1335.29</td>
    <td align="right">      771.58</td>
    <td align="right">      563.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      971.08</td>
    <td align="right">      166.30</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      478.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2703.41</td>
    <td align="right">     1401.15</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      632.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      527.60</td>
    <td align="right">      925.41</td>
    <td align="right">      541.87</td>
    <td align="right">      305.16</td>
    <td align="right">      236.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.75</td>
    <td align="right">      843.40</td>
    <td align="right">      611.43</td>
    <td align="right">      324.97</td>
    <td align="right">      286.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      985.48</td>
    <td align="right">      725.68</td>
    <td align="right">      833.32</td>
    <td align="right">      446.66</td>
    <td align="right">      386.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1326.13</td>
    <td align="right">      446.76</td>
    <td align="right">      957.82</td>
    <td align="right">      517.37</td>
    <td align="right">      440.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1599.99</td>
    <td align="right">      276.64</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1751.54</td>
    <td align="right">      147.55</td>
    <td align="right">     1004.11</td>
    <td align="right">      539.29</td>
    <td align="right">      464.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1555.94</td>
    <td align="right">      118.89</td>
    <td align="right">      891.08</td>
    <td align="right">      442.77</td>
    <td align="right">      448.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1451.16</td>
    <td align="right">      158.90</td>
    <td align="right">      863.02</td>
    <td align="right">      439.84</td>
    <td align="right">      423.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1406.61</td>
    <td align="right">      309.53</td>
    <td align="right">      882.65</td>
    <td align="right">      491.76</td>
    <td align="right">      390.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1043.85</td>
    <td align="right">      487.12</td>
    <td align="right">      759.75</td>
    <td align="right">      443.42</td>
    <td align="right">      316.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      709.30</td>
    <td align="right">      804.50</td>
    <td align="right">      637.67</td>
    <td align="right">      388.26</td>
    <td align="right">      249.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.20</td>
    <td align="right">     1010.23</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1124.49</td>
    <td align="right">      519.60</td>
    <td align="right">      794.67</td>
    <td align="right">      431.17</td>
    <td align="right">      363.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      471.20</td>
    <td align="right">      118.89</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1751.54</td>
    <td align="right">     1010.23</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.11</td>
    <td align="right">     1523.33</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      140.35</td>
    <td align="right">     1314.45</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.89</td>
    <td align="right">     1077.26</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      581.37</td>
    <td align="right">      623.08</td>
    <td align="right">      532.25</td>
    <td align="right">        4.15</td>
    <td align="right">      528.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      906.52</td>
    <td align="right">      355.45</td>
    <td align="right">      631.15</td>
    <td align="right">       45.48</td>
    <td align="right">      585.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1248.20</td>
    <td align="right">      182.02</td>
    <td align="right">      671.07</td>
    <td align="right">       82.41</td>
    <td align="right">      588.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1158.50</td>
    <td align="right">      151.75</td>
    <td align="right">      620.25</td>
    <td align="right">       60.23</td>
    <td align="right">      560.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      924.65</td>
    <td align="right">      224.42</td>
    <td align="right">      523.08</td>
    <td align="right">       10.63</td>
    <td align="right">      512.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      702.11</td>
    <td align="right">      472.22</td>
    <td align="right">      456.49</td>
    <td align="right">        0.18</td>
    <td align="right">      456.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.10</td>
    <td align="right">      783.09</td>
    <td align="right">      379.01</td>
    <td align="right">        0.00</td>
    <td align="right">      379.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.93</td>
    <td align="right">     1371.64</td>
    <td align="right">      305.97</td>
    <td align="right">        0.00</td>
    <td align="right">      305.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.34</td>
    <td align="right">     1736.68</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      539.78</td>
    <td align="right">      815.57</td>
    <td align="right">      459.46</td>
    <td align="right">       17.01</td>
    <td align="right">      442.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.34</td>
    <td align="right">      151.75</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1248.20</td>
    <td align="right">     1736.68</td>
    <td align="right">      671.07</td>
    <td align="right">       82.41</td>
    <td align="right">      588.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      428.28</td>
    <td align="right">      952.96</td>
    <td align="right">      514.41</td>
    <td align="right">      279.05</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      705.79</td>
    <td align="right">      826.43</td>
    <td align="right">      688.21</td>
    <td align="right">      392.27</td>
    <td align="right">      295.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      974.04</td>
    <td align="right">      682.78</td>
    <td align="right">      849.81</td>
    <td align="right">      468.25</td>
    <td align="right">      381.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1404.34</td>
    <td align="right">      407.62</td>
    <td align="right">     1023.99</td>
    <td align="right">      568.13</td>
    <td align="right">      455.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1632.44</td>
    <td align="right">      248.74</td>
    <td align="right">     1056.58</td>
    <td align="right">      574.20</td>
    <td align="right">      482.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1840.40</td>
    <td align="right">      128.33</td>
    <td align="right">     1057.15</td>
    <td align="right">      588.09</td>
    <td align="right">      469.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1654.53</td>
    <td align="right">      109.47</td>
    <td align="right">      948.04</td>
    <td align="right">      495.60</td>
    <td align="right">      452.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1505.29</td>
    <td align="right">      155.44</td>
    <td align="right">      902.17</td>
    <td align="right">      461.73</td>
    <td align="right">      440.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1388.67</td>
    <td align="right">      304.57</td>
    <td align="right">      893.89</td>
    <td align="right">      510.07</td>
    <td align="right">      383.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      879.09</td>
    <td align="right">      504.67</td>
    <td align="right">      687.36</td>
    <td align="right">      370.96</td>
    <td align="right">      316.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      593.50</td>
    <td align="right">      847.63</td>
    <td align="right">      616.15</td>
    <td align="right">      358.69</td>
    <td align="right">      257.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      393.41</td>
    <td align="right">     1071.57</td>
    <td align="right">      513.96</td>
    <td align="right">      272.30</td>
    <td align="right">      241.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.94</td>
    <td align="right">      518.57</td>
    <td align="right">      812.73</td>
    <td align="right">      444.70</td>
    <td align="right">      368.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      393.41</td>
    <td align="right">      109.47</td>
    <td align="right">      513.96</td>
    <td align="right">      272.30</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1840.40</td>
    <td align="right">     1071.57</td>
    <td align="right">     1057.15</td>
    <td align="right">      588.09</td>
    <td align="right">      482.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2545.65</td>
    <td align="right">     1426.83</td>
    <td align="right">     1974.09</td>
    <td align="right">     1495.72</td>
    <td align="right">      478.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2324.72</td>
    <td align="right">     1261.03</td>
    <td align="right">     1831.02</td>
    <td align="right">     1290.94</td>
    <td align="right">      540.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1799.33</td>
    <td align="right">     1079.88</td>
    <td align="right">     1487.44</td>
    <td align="right">      857.50</td>
    <td align="right">      629.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1221.26</td>
    <td align="right">      646.86</td>
    <td align="right">     1008.26</td>
    <td align="right">      375.92</td>
    <td align="right">      632.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1003.63</td>
    <td align="right">      377.17</td>
    <td align="right">      712.39</td>
    <td align="right">       99.31</td>
    <td align="right">      613.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1159.49</td>
    <td align="right">      187.59</td>
    <td align="right">      614.61</td>
    <td align="right">       38.62</td>
    <td align="right">      575.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1145.48</td>
    <td align="right">      159.62</td>
    <td align="right">      626.56</td>
    <td align="right">       57.74</td>
    <td align="right">      568.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1275.45</td>
    <td align="right">      238.54</td>
    <td align="right">      798.77</td>
    <td align="right">      211.14</td>
    <td align="right">      587.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1875.14</td>
    <td align="right">      493.27</td>
    <td align="right">     1246.96</td>
    <td align="right">      647.62</td>
    <td align="right">      599.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2393.98</td>
    <td align="right">      793.20</td>
    <td align="right">     1694.90</td>
    <td align="right">     1145.87</td>
    <td align="right">      549.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2691.02</td>
    <td align="right">     1273.28</td>
    <td align="right">     2040.19</td>
    <td align="right">     1555.53</td>
    <td align="right">      484.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2556.34</td>
    <td align="right">     1554.89</td>
    <td align="right">     2021.85</td>
    <td align="right">     1517.83</td>
    <td align="right">      504.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1829.63</td>
    <td align="right">      788.69</td>
    <td align="right">     1335.25</td>
    <td align="right">      771.55</td>
    <td align="right">      563.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1003.63</td>
    <td align="right">      159.62</td>
    <td align="right">      614.61</td>
    <td align="right">       38.62</td>
    <td align="right">      478.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2691.02</td>
    <td align="right">     1554.89</td>
    <td align="right">     2040.19</td>
    <td align="right">     1555.53</td>
    <td align="right">      632.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      525.44</td>
    <td align="right">     1003.14</td>
    <td align="right">      541.86</td>
    <td align="right">      305.15</td>
    <td align="right">      236.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      648.83</td>
    <td align="right">      881.02</td>
    <td align="right">      611.42</td>
    <td align="right">      324.97</td>
    <td align="right">      286.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1007.22</td>
    <td align="right">      738.57</td>
    <td align="right">      833.31</td>
    <td align="right">      446.66</td>
    <td align="right">      386.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1347.70</td>
    <td align="right">      451.41</td>
    <td align="right">      957.81</td>
    <td align="right">      517.37</td>
    <td align="right">      440.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1620.61</td>
    <td align="right">      278.68</td>
    <td align="right">     1031.53</td>
    <td align="right">      551.90</td>
    <td align="right">      479.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1769.00</td>
    <td align="right">      144.62</td>
    <td align="right">     1004.10</td>
    <td align="right">      539.28</td>
    <td align="right">      464.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1567.62</td>
    <td align="right">      121.57</td>
    <td align="right">      891.07</td>
    <td align="right">      442.77</td>
    <td align="right">      448.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1455.68</td>
    <td align="right">      172.04</td>
    <td align="right">      863.01</td>
    <td align="right">      439.83</td>
    <td align="right">      423.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1406.91</td>
    <td align="right">      339.76</td>
    <td align="right">      882.64</td>
    <td align="right">      491.76</td>
    <td align="right">      390.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1038.84</td>
    <td align="right">      541.77</td>
    <td align="right">      759.74</td>
    <td align="right">      443.41</td>
    <td align="right">      316.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      699.70</td>
    <td align="right">      908.42</td>
    <td align="right">      637.66</td>
    <td align="right">      388.26</td>
    <td align="right">      249.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      461.69</td>
    <td align="right">     1122.25</td>
    <td align="right">      513.86</td>
    <td align="right">      279.14</td>
    <td align="right">      234.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1131.11</td>
    <td align="right">      557.02</td>
    <td align="right">      794.66</td>
    <td align="right">      431.16</td>
    <td align="right">      363.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      461.69</td>
    <td align="right">      121.57</td>
    <td align="right">      513.86</td>
    <td align="right">      279.14</td>
    <td align="right">      234.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1769.00</td>
    <td align="right">     1122.25</td>
    <td align="right">     1031.53</td>
    <td align="right">      551.90</td>
    <td align="right">      479.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.40</td>
    <td align="right">     1550.00</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">      288.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.75</td>
    <td align="right">     1384.10</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">      352.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      263.25</td>
    <td align="right">     1161.52</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">      461.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      542.51</td>
    <td align="right">      680.03</td>
    <td align="right">      532.26</td>
    <td align="right">        4.15</td>
    <td align="right">      528.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      876.67</td>
    <td align="right">      386.62</td>
    <td align="right">      631.16</td>
    <td align="right">       45.48</td>
    <td align="right">      585.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1226.13</td>
    <td align="right">      200.67</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1148.02</td>
    <td align="right">      159.44</td>
    <td align="right">      620.26</td>
    <td align="right">       60.23</td>
    <td align="right">      560.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      925.09</td>
    <td align="right">      223.99</td>
    <td align="right">      523.08</td>
    <td align="right">       10.63</td>
    <td align="right">      512.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      707.41</td>
    <td align="right">      459.29</td>
    <td align="right">      456.49</td>
    <td align="right">        0.18</td>
    <td align="right">      456.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.12</td>
    <td align="right">      761.90</td>
    <td align="right">      379.02</td>
    <td align="right">        0.00</td>
    <td align="right">      379.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       74.07</td>
    <td align="right">     1341.83</td>
    <td align="right">      305.98</td>
    <td align="right">        0.00</td>
    <td align="right">      305.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.19</td>
    <td align="right">     1717.95</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      526.56</td>
    <td align="right">      832.91</td>
    <td align="right">      459.47</td>
    <td align="right">       17.01</td>
    <td align="right">      442.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.19</td>
    <td align="right">      159.44</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">      286.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1226.13</td>
    <td align="right">     1717.95</td>
    <td align="right">      671.08</td>
    <td align="right">       82.41</td>
    <td align="right">      588.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.13</td>
    <td align="right">      952.28</td>
    <td align="right">      514.42</td>
    <td align="right">      279.05</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      687.14</td>
    <td align="right">      844.84</td>
    <td align="right">      688.22</td>
    <td align="right">      392.27</td>
    <td align="right">      295.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      943.70</td>
    <td align="right">      709.64</td>
    <td align="right">      849.83</td>
    <td align="right">      468.26</td>
    <td align="right">      381.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1379.70</td>
    <td align="right">      420.77</td>
    <td align="right">     1024.01</td>
    <td align="right">      568.14</td>
    <td align="right">      455.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1612.26</td>
    <td align="right">      256.19</td>
    <td align="right">     1056.59</td>
    <td align="right">      574.21</td>
    <td align="right">      482.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1824.73</td>
    <td align="right">      133.56</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      469.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1646.57</td>
    <td align="right">      108.51</td>
    <td align="right">      948.05</td>
    <td align="right">      495.61</td>
    <td align="right">      452.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1502.46</td>
    <td align="right">      148.69</td>
    <td align="right">      902.18</td>
    <td align="right">      461.74</td>
    <td align="right">      440.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1388.22</td>
    <td align="right">      287.89</td>
    <td align="right">      893.90</td>
    <td align="right">      510.08</td>
    <td align="right">      383.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      876.93</td>
    <td align="right">      482.18</td>
    <td align="right">      687.37</td>
    <td align="right">      370.96</td>
    <td align="right">      316.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      592.45</td>
    <td align="right">      814.72</td>
    <td align="right">      616.16</td>
    <td align="right">      358.70</td>
    <td align="right">      257.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      391.71</td>
    <td align="right">     1045.27</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      241.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1106.76</td>
    <td align="right">      515.48</td>
    <td align="right">      812.74</td>
    <td align="right">      444.71</td>
    <td align="right">      368.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      391.71</td>
    <td align="right">      108.51</td>
    <td align="right">      513.97</td>
    <td align="right">      272.31</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1824.73</td>
    <td align="right">     1045.27</td>
    <td align="right">     1057.16</td>
    <td align="right">      588.10</td>
    <td align="right">      482.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2516.38</td>
    <td align="right">     1393.54</td>
    <td align="right">     1974.17</td>
    <td align="right">     1495.78</td>
    <td align="right">      478.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2283.61</td>
    <td align="right">     1267.45</td>
    <td align="right">     1831.09</td>
    <td align="right">     1291.00</td>
    <td align="right">      540.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1744.23</td>
    <td align="right">     1128.91</td>
    <td align="right">     1487.49</td>
    <td align="right">      857.54</td>
    <td align="right">      629.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1183.81</td>
    <td align="right">      693.21</td>
    <td align="right">     1008.29</td>
    <td align="right">      375.93</td>
    <td align="right">      632.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      975.34</td>
    <td align="right">      410.05</td>
    <td align="right">      712.41</td>
    <td align="right">       99.32</td>
    <td align="right">      613.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1144.11</td>
    <td align="right">      207.77</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      576.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1139.68</td>
    <td align="right">      167.61</td>
    <td align="right">      626.58</td>
    <td align="right">       57.74</td>
    <td align="right">      568.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1279.19</td>
    <td align="right">      235.28</td>
    <td align="right">      798.79</td>
    <td align="right">      211.15</td>
    <td align="right">      587.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1881.18</td>
    <td align="right">      468.07</td>
    <td align="right">     1247.01</td>
    <td align="right">      647.65</td>
    <td align="right">      599.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2391.03</td>
    <td align="right">      750.99</td>
    <td align="right">     1694.96</td>
    <td align="right">     1145.92</td>
    <td align="right">      549.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2677.85</td>
    <td align="right">     1209.74</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      484.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2535.64</td>
    <td align="right">     1501.70</td>
    <td align="right">     2021.93</td>
    <td align="right">     1517.89</td>
    <td align="right">      504.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1809.80</td>
    <td align="right">      783.79</td>
    <td align="right">     1335.29</td>
    <td align="right">      771.58</td>
    <td align="right">      563.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      975.34</td>
    <td align="right">      167.61</td>
    <td align="right">      614.63</td>
    <td align="right">       38.62</td>
    <td align="right">      478.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2677.85</td>
    <td align="right">     1501.70</td>
    <td align="right">     2040.27</td>
    <td align="right">     1555.59</td>
    <td align="right">      632.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.69</td>
    <td align="right">      996.91</td>
    <td align="right">      541.87</td>
    <td align="right">      305.16</td>
    <td align="right">      236.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      631.89</td>
    <td align="right">      901.60</td>
    <td align="right">      611.43</td>
    <td align="right">      324.97</td>
    <td align="right">      286.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      979.67</td>
    <td align="right">      767.35</td>
    <td align="right">      833.32</td>
    <td align="right">      446.66</td>
    <td align="right">      386.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1326.62</td>
    <td align="right">      467.01</td>
    <td align="right">      957.82</td>
    <td align="right">      517.37</td>
    <td align="right">      440.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1604.45</td>
    <td align="right">      286.27</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1758.31</td>
    <td align="right">      149.94</td>
    <td align="right">     1004.11</td>
    <td align="right">      539.29</td>
    <td align="right">      464.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1563.56</td>
    <td align="right">      120.29</td>
    <td align="right">      891.08</td>
    <td align="right">      442.77</td>
    <td align="right">      448.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1456.41</td>
    <td align="right">      163.63</td>
    <td align="right">      863.02</td>
    <td align="right">      439.84</td>
    <td align="right">      423.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1409.12</td>
    <td align="right">      320.92</td>
    <td align="right">      882.65</td>
    <td align="right">      491.76</td>
    <td align="right">      390.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1040.56</td>
    <td align="right">      515.38</td>
    <td align="right">      759.75</td>
    <td align="right">      443.42</td>
    <td align="right">      316.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      699.75</td>
    <td align="right">      868.80</td>
    <td align="right">      637.67</td>
    <td align="right">      388.26</td>
    <td align="right">      249.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      459.78</td>
    <td align="right">     1092.30</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1122.72</td>
    <td align="right">      552.47</td>
    <td align="right">      794.67</td>
    <td align="right">      431.17</td>
    <td align="right">      363.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      459.78</td>
    <td align="right">      120.29</td>
    <td align="right">      513.87</td>
    <td align="right">      279.15</td>
    <td align="right">      234.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1758.31</td>
    <td align="right">     1092.30</td>
    <td align="right">     1031.55</td>
    <td align="right">      551.91</td>
    <td align="right">      479.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131302E+09</td>
    <td align="right">0.383855E+10</td>
    <td align="right">0.772705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.772705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321940E+09</td>
    <td align="right">0.312203E+10</td>
    <td align="right">0.852243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.852243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734020E+09</td>
    <td align="right">0.293505E+10</td>
    <td align="right">0.123481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140785E+10</td>
    <td align="right">0.168192E+10</td>
    <td align="right">0.137961E+10</td>
    <td align="right"> 10746221.16</td>
    <td align="right">0.136886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233429E+10</td>
    <td align="right">0.100057E+10</td>
    <td align="right">0.169050E+10</td>
    <td align="right">0.121824E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315044E+10</td>
    <td align="right">0.513081E+09</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.152583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304066E+10</td>
    <td align="right">0.423585E+09</td>
    <td align="right">0.166130E+10</td>
    <td align="right">0.161312E+09</td>
    <td align="right">0.149999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245549E+10</td>
    <td align="right">0.581561E+09</td>
    <td align="right">0.140103E+10</td>
    <td align="right"> 28469148.97</td>
    <td align="right">0.137256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182524E+10</td>
    <td align="right">0.114405E+10</td>
    <td align="right">0.118323E+10</td>
    <td align="right">   459827.18</td>
    <td align="right">0.118277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.955282E+09</td>
    <td align="right">0.191891E+10</td>
    <td align="right">0.101517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224341E+09</td>
    <td align="right">0.320088E+10</td>
    <td align="right">0.793101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.793101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88006445.55</td>
    <td align="right">0.423494E+10</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166689E+11</td>
    <td align="right">0.245951E+11</td>
    <td align="right">0.144899E+11</td>
    <td align="right">0.536428E+09</td>
    <td align="right">0.139534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88006445.55</td>
    <td align="right">0.423585E+09</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315044E+10</td>
    <td align="right">0.423494E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117268E+10</td>
    <td align="right">0.236378E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.747410E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170560E+10</td>
    <td align="right">0.191624E+10</td>
    <td align="right">0.166495E+10</td>
    <td align="right">0.948989E+09</td>
    <td align="right">0.715958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.256543E+10</td>
    <td align="right">0.180951E+10</td>
    <td align="right">0.227618E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">0.102199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358698E+10</td>
    <td align="right">0.105163E+10</td>
    <td align="right">0.265423E+10</td>
    <td align="right">0.147261E+10</td>
    <td align="right">0.118161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431743E+10</td>
    <td align="right">0.667106E+09</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.472081E+10</td>
    <td align="right">0.340868E+09</td>
    <td align="right">0.274016E+10</td>
    <td align="right">0.152435E+10</td>
    <td align="right">0.121582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.439807E+10</td>
    <td align="right">0.287459E+09</td>
    <td align="right">0.253926E+10</td>
    <td align="right">0.132743E+10</td>
    <td align="right">0.121183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402001E+10</td>
    <td align="right">0.386754E+09</td>
    <td align="right">0.241640E+10</td>
    <td align="right">0.123672E+10</td>
    <td align="right">0.117968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.360268E+10</td>
    <td align="right">0.721745E+09</td>
    <td align="right">0.231699E+10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">0.994860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237105E+10</td>
    <td align="right">0.122435E+10</td>
    <td align="right">0.184106E+10</td>
    <td align="right">0.993589E+09</td>
    <td align="right">0.847472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158411E+10</td>
    <td align="right">0.196371E+10</td>
    <td align="right">0.159709E+10</td>
    <td align="right">0.929753E+09</td>
    <td align="right">0.667335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110503E+10</td>
    <td align="right">0.258047E+10</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.647262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351499E+11</td>
    <td align="right">0.153136E+11</td>
    <td align="right">0.256307E+11</td>
    <td align="right">0.140245E+11</td>
    <td align="right">0.116062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110503E+10</td>
    <td align="right">0.287459E+09</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472081E+10</td>
    <td align="right">0.258047E+10</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.680183E+10</td>
    <td align="right">0.348935E+10</td>
    <td align="right">0.528761E+10</td>
    <td align="right">0.400629E+10</td>
    <td align="right">0.128131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.557023E+10</td>
    <td align="right">0.288751E+10</td>
    <td align="right">0.442976E+10</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.130658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470347E+10</td>
    <td align="right">0.287571E+10</td>
    <td align="right">0.398409E+10</td>
    <td align="right">0.229682E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307178E+10</td>
    <td align="right">0.172183E+10</td>
    <td align="right">0.261349E+10</td>
    <td align="right">0.974414E+09</td>
    <td align="right">0.163907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260094E+10</td>
    <td align="right">0.106350E+10</td>
    <td align="right">0.190812E+10</td>
    <td align="right">0.266013E+09</td>
    <td align="right">0.164211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294176E+10</td>
    <td align="right">0.531202E+09</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.149300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302219E+10</td>
    <td align="right">0.445430E+09</td>
    <td align="right">0.167823E+10</td>
    <td align="right">0.154663E+09</td>
    <td align="right">0.152356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340768E+10</td>
    <td align="right">0.612275E+09</td>
    <td align="right">0.213948E+10</td>
    <td align="right">0.565540E+09</td>
    <td align="right">0.157394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.486938E+10</td>
    <td align="right">0.117070E+10</td>
    <td align="right">0.323224E+10</td>
    <td align="right">0.167871E+10</td>
    <td align="right">0.155353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.642438E+10</td>
    <td align="right">0.191072E+10</td>
    <td align="right">0.453979E+10</td>
    <td align="right">0.306924E+10</td>
    <td align="right">0.147055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.700723E+10</td>
    <td align="right">0.293352E+10</td>
    <td align="right">0.528837E+10</td>
    <td align="right">0.403209E+10</td>
    <td align="right">0.125627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.687853E+10</td>
    <td align="right">0.375283E+10</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.135003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572994E+11</td>
    <td align="right">0.233946E+11</td>
    <td align="right">0.421098E+11</td>
    <td align="right">0.243326E+11</td>
    <td align="right">0.177772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260094E+10</td>
    <td align="right">0.445430E+09</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.125627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.700723E+10</td>
    <td align="right">0.375283E+10</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.141311E+10</td>
    <td align="right">0.247862E+10</td>
    <td align="right">0.145134E+10</td>
    <td align="right">0.817338E+09</td>
    <td align="right">0.634001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155009E+10</td>
    <td align="right">0.204036E+10</td>
    <td align="right">0.147917E+10</td>
    <td align="right">0.786176E+09</td>
    <td align="right">0.692990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263950E+10</td>
    <td align="right">0.194367E+10</td>
    <td align="right">0.223195E+10</td>
    <td align="right">0.119635E+10</td>
    <td align="right">0.103561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343733E+10</td>
    <td align="right">0.115800E+10</td>
    <td align="right">0.248268E+10</td>
    <td align="right">0.134104E+10</td>
    <td align="right">0.114164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.428540E+10</td>
    <td align="right">0.740959E+09</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.453998E+10</td>
    <td align="right">0.382453E+09</td>
    <td align="right">0.260265E+10</td>
    <td align="right">0.139785E+10</td>
    <td align="right">0.120480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416744E+10</td>
    <td align="right">0.318446E+09</td>
    <td align="right">0.238667E+10</td>
    <td align="right">0.118593E+10</td>
    <td align="right">0.120074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388679E+10</td>
    <td align="right">0.425601E+09</td>
    <td align="right">0.231153E+10</td>
    <td align="right">0.117807E+10</td>
    <td align="right">0.113346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364594E+10</td>
    <td align="right">0.802307E+09</td>
    <td align="right">0.228782E+10</td>
    <td align="right">0.127465E+10</td>
    <td align="right">0.101317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279586E+10</td>
    <td align="right">0.130469E+10</td>
    <td align="right">0.203491E+10</td>
    <td align="right">0.118765E+10</td>
    <td align="right">0.847258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183850E+10</td>
    <td align="right">0.208527E+10</td>
    <td align="right">0.165284E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.646455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126206E+10</td>
    <td align="right">0.270580E+10</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354620E+11</td>
    <td align="right">0.163862E+11</td>
    <td align="right">0.250608E+11</td>
    <td align="right">0.135973E+11</td>
    <td align="right">0.114635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126206E+10</td>
    <td align="right">0.318446E+09</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453998E+10</td>
    <td align="right">0.270580E+10</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115461E+09</td>
    <td align="right">0.408008E+10</td>
    <td align="right">0.772690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.772690E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.339541E+09</td>
    <td align="right">0.317991E+10</td>
    <td align="right">0.852227E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.852227E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.816610E+09</td>
    <td align="right">0.288532E+10</td>
    <td align="right">0.123479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150692E+10</td>
    <td align="right">0.161501E+10</td>
    <td align="right">0.137958E+10</td>
    <td align="right"> 10745905.30</td>
    <td align="right">0.136884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242804E+10</td>
    <td align="right">0.952030E+09</td>
    <td align="right">0.169047E+10</td>
    <td align="right">0.121820E+09</td>
    <td align="right">0.156865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323533E+10</td>
    <td align="right">0.471784E+09</td>
    <td align="right">0.173941E+10</td>
    <td align="right">0.213611E+09</td>
    <td align="right">0.152580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.310294E+10</td>
    <td align="right">0.406456E+09</td>
    <td align="right">0.166127E+10</td>
    <td align="right">0.161307E+09</td>
    <td align="right">0.149996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247659E+10</td>
    <td align="right">0.601098E+09</td>
    <td align="right">0.140100E+10</td>
    <td align="right"> 28468312.18</td>
    <td align="right">0.137254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181988E+10</td>
    <td align="right">0.122399E+10</td>
    <td align="right">0.118321E+10</td>
    <td align="right">   459813.66</td>
    <td align="right">0.118275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.929666E+09</td>
    <td align="right">0.209743E+10</td>
    <td align="right">0.101515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189043E+09</td>
    <td align="right">0.355528E+10</td>
    <td align="right">0.793087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.793087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62516280.45</td>
    <td align="right">0.465151E+10</td>
    <td align="right">0.766706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170225E+11</td>
    <td align="right">0.257199E+11</td>
    <td align="right">0.144896E+11</td>
    <td align="right">0.536412E+09</td>
    <td align="right">0.139532E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62516280.45</td>
    <td align="right">0.406456E+09</td>
    <td align="right">0.766706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.323533E+10</td>
    <td align="right">0.465151E+10</td>
    <td align="right">0.173941E+10</td>
    <td align="right">0.213611E+09</td>
    <td align="right">0.156865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114712E+10</td>
    <td align="right">0.255240E+10</td>
    <td align="right">0.137779E+10</td>
    <td align="right">0.747395E+09</td>
    <td align="right">0.630393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170744E+10</td>
    <td align="right">0.199931E+10</td>
    <td align="right">0.166492E+10</td>
    <td align="right">0.948970E+09</td>
    <td align="right">0.715950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260887E+10</td>
    <td align="right">0.182877E+10</td>
    <td align="right">0.227614E+10</td>
    <td align="right">0.125416E+10</td>
    <td align="right">0.102198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364005E+10</td>
    <td align="right">0.105655E+10</td>
    <td align="right">0.265418E+10</td>
    <td align="right">0.147259E+10</td>
    <td align="right">0.118160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.437232E+10</td>
    <td align="right">0.666215E+09</td>
    <td align="right">0.282993E+10</td>
    <td align="right">0.153793E+10</td>
    <td align="right">0.129201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477031E+10</td>
    <td align="right">0.332623E+09</td>
    <td align="right">0.274012E+10</td>
    <td align="right">0.152432E+10</td>
    <td align="right">0.121581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443148E+10</td>
    <td align="right">0.293213E+09</td>
    <td align="right">0.253922E+10</td>
    <td align="right">0.132741E+10</td>
    <td align="right">0.121182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403177E+10</td>
    <td align="right">0.416342E+09</td>
    <td align="right">0.241636E+10</td>
    <td align="right">0.123669E+10</td>
    <td align="right">0.117967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359944E+10</td>
    <td align="right">0.789443E+09</td>
    <td align="right">0.231695E+10</td>
    <td align="right">0.132210E+10</td>
    <td align="right">0.994850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235456E+10</td>
    <td align="right">0.135171E+10</td>
    <td align="right">0.184103E+10</td>
    <td align="right">0.993570E+09</td>
    <td align="right">0.847463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153835E+10</td>
    <td align="right">0.219705E+10</td>
    <td align="right">0.159706E+10</td>
    <td align="right">0.929735E+09</td>
    <td align="right">0.667328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105372E+10</td>
    <td align="right">0.287009E+10</td>
    <td align="right">0.137660E+10</td>
    <td align="right">0.729341E+09</td>
    <td align="right">0.647254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352554E+11</td>
    <td align="right">0.163537E+11</td>
    <td align="right">0.256303E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.116061E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105372E+10</td>
    <td align="right">0.293213E+09</td>
    <td align="right">0.137660E+10</td>
    <td align="right">0.729341E+09</td>
    <td align="right">0.630393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477031E+10</td>
    <td align="right">0.287009E+10</td>
    <td align="right">0.282993E+10</td>
    <td align="right">0.153793E+10</td>
    <td align="right">0.129201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.681827E+10</td>
    <td align="right">0.382163E+10</td>
    <td align="right">0.528740E+10</td>
    <td align="right">0.400613E+10</td>
    <td align="right">0.128127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.562395E+10</td>
    <td align="right">0.305068E+10</td>
    <td align="right">0.442959E+10</td>
    <td align="right">0.312305E+10</td>
    <td align="right">0.130654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.481933E+10</td>
    <td align="right">0.289236E+10</td>
    <td align="right">0.398395E+10</td>
    <td align="right">0.229673E+10</td>
    <td align="right">0.168722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.316550E+10</td>
    <td align="right">0.167665E+10</td>
    <td align="right">0.261340E+10</td>
    <td align="right">0.974374E+09</td>
    <td align="right">0.163903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268811E+10</td>
    <td align="right">0.101022E+10</td>
    <td align="right">0.190807E+10</td>
    <td align="right">0.266002E+09</td>
    <td align="right">0.164206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300540E+10</td>
    <td align="right">0.486242E+09</td>
    <td align="right">0.159307E+10</td>
    <td align="right">0.100104E+09</td>
    <td align="right">0.149297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.306804E+10</td>
    <td align="right">0.427519E+09</td>
    <td align="right">0.167818E+10</td>
    <td align="right">0.154656E+09</td>
    <td align="right">0.152353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341616E+10</td>
    <td align="right">0.638917E+09</td>
    <td align="right">0.213941E+10</td>
    <td align="right">0.565516E+09</td>
    <td align="right">0.157390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.486036E+10</td>
    <td align="right">0.127857E+10</td>
    <td align="right">0.323213E+10</td>
    <td align="right">0.167864E+10</td>
    <td align="right">0.155349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.641203E+10</td>
    <td align="right">0.212451E+10</td>
    <td align="right">0.453961E+10</td>
    <td align="right">0.306911E+10</td>
    <td align="right">0.147050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.697512E+10</td>
    <td align="right">0.330035E+10</td>
    <td align="right">0.528816E+10</td>
    <td align="right">0.403193E+10</td>
    <td align="right">0.125623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.684689E+10</td>
    <td align="right">0.416462E+10</td>
    <td align="right">0.541533E+10</td>
    <td align="right">0.406535E+10</td>
    <td align="right">0.134999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576992E+11</td>
    <td align="right">0.248722E+11</td>
    <td align="right">0.421083E+11</td>
    <td align="right">0.243316E+11</td>
    <td align="right">0.177767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.268811E+10</td>
    <td align="right">0.427519E+09</td>
    <td align="right">0.159307E+10</td>
    <td align="right">0.100104E+09</td>
    <td align="right">0.125623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.697512E+10</td>
    <td align="right">0.416462E+10</td>
    <td align="right">0.541533E+10</td>
    <td align="right">0.406535E+10</td>
    <td align="right">0.168722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140735E+10</td>
    <td align="right">0.268682E+10</td>
    <td align="right">0.145132E+10</td>
    <td align="right">0.817324E+09</td>
    <td align="right">0.633996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156965E+10</td>
    <td align="right">0.213138E+10</td>
    <td align="right">0.147915E+10</td>
    <td align="right">0.786163E+09</td>
    <td align="right">0.692984E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269774E+10</td>
    <td align="right">0.197817E+10</td>
    <td align="right">0.223193E+10</td>
    <td align="right">0.119633E+10</td>
    <td align="right">0.103560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349324E+10</td>
    <td align="right">0.117004E+10</td>
    <td align="right">0.248264E+10</td>
    <td align="right">0.134101E+10</td>
    <td align="right">0.114163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.434064E+10</td>
    <td align="right">0.746410E+09</td>
    <td align="right">0.276286E+10</td>
    <td align="right">0.147821E+10</td>
    <td align="right">0.128465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458524E+10</td>
    <td align="right">0.374855E+09</td>
    <td align="right">0.260262E+10</td>
    <td align="right">0.139782E+10</td>
    <td align="right">0.120479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419872E+10</td>
    <td align="right">0.325624E+09</td>
    <td align="right">0.238664E+10</td>
    <td align="right">0.118591E+10</td>
    <td align="right">0.120073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389889E+10</td>
    <td align="right">0.460785E+09</td>
    <td align="right">0.231150E+10</td>
    <td align="right">0.117805E+10</td>
    <td align="right">0.113345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364672E+10</td>
    <td align="right">0.880668E+09</td>
    <td align="right">0.228779E+10</td>
    <td align="right">0.127463E+10</td>
    <td align="right">0.101316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278243E+10</td>
    <td align="right">0.145108E+10</td>
    <td align="right">0.203489E+10</td>
    <td align="right">0.118763E+10</td>
    <td align="right">0.847251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181362E+10</td>
    <td align="right">0.235461E+10</td>
    <td align="right">0.165281E+10</td>
    <td align="right">0.100636E+10</td>
    <td align="right">0.646450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123660E+10</td>
    <td align="right">0.300583E+10</td>
    <td align="right">0.137634E+10</td>
    <td align="right">0.747653E+09</td>
    <td align="right">0.628683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356708E+11</td>
    <td align="right">0.175663E+11</td>
    <td align="right">0.250605E+11</td>
    <td align="right">0.135971E+11</td>
    <td align="right">0.114634E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123660E+10</td>
    <td align="right">0.325624E+09</td>
    <td align="right">0.137634E+10</td>
    <td align="right">0.747653E+09</td>
    <td align="right">0.628683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458524E+10</td>
    <td align="right">0.300583E+10</td>
    <td align="right">0.276286E+10</td>
    <td align="right">0.147821E+10</td>
    <td align="right">0.128465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100178E+09</td>
    <td align="right">0.415153E+10</td>
    <td align="right">0.772705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.772705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289711E+09</td>
    <td align="right">0.334842E+10</td>
    <td align="right">0.852243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.852243E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.705099E+09</td>
    <td align="right">0.311101E+10</td>
    <td align="right">0.123481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140620E+10</td>
    <td align="right">0.176263E+10</td>
    <td align="right">0.137961E+10</td>
    <td align="right"> 10746221.16</td>
    <td align="right">0.136886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234808E+10</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.169050E+10</td>
    <td align="right">0.121824E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317812E+10</td>
    <td align="right">0.520129E+09</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.152583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307486E+10</td>
    <td align="right">0.427053E+09</td>
    <td align="right">0.166130E+10</td>
    <td align="right">0.161312E+09</td>
    <td align="right">0.149999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247776E+10</td>
    <td align="right">0.599933E+09</td>
    <td align="right">0.140103E+10</td>
    <td align="right"> 28469148.97</td>
    <td align="right">0.137256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183361E+10</td>
    <td align="right">0.119047E+10</td>
    <td align="right">0.118323E+10</td>
    <td align="right">   459827.18</td>
    <td align="right">0.118277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.937769E+09</td>
    <td align="right">0.204066E+10</td>
    <td align="right">0.101517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.101517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191986E+09</td>
    <td align="right">0.347803E+10</td>
    <td align="right">0.793101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.793101E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 62104413.18</td>
    <td align="right">0.460136E+10</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166055E+11</td>
    <td align="right">0.262667E+11</td>
    <td align="right">0.144899E+11</td>
    <td align="right">0.536428E+09</td>
    <td align="right">0.139534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62104413.18</td>
    <td align="right">0.427053E+09</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.766721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317812E+10</td>
    <td align="right">0.460136E+10</td>
    <td align="right">0.173944E+10</td>
    <td align="right">0.213618E+09</td>
    <td align="right">0.156868E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.255059E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.747410E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166234E+10</td>
    <td align="right">0.204384E+10</td>
    <td align="right">0.166495E+10</td>
    <td align="right">0.948989E+09</td>
    <td align="right">0.715958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252760E+10</td>
    <td align="right">0.190069E+10</td>
    <td align="right">0.227618E+10</td>
    <td align="right">0.125419E+10</td>
    <td align="right">0.102199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357618E+10</td>
    <td align="right">0.109063E+10</td>
    <td align="right">0.265423E+10</td>
    <td align="right">0.147261E+10</td>
    <td align="right">0.118161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431827E+10</td>
    <td align="right">0.686183E+09</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.472970E+10</td>
    <td align="right">0.346175E+09</td>
    <td align="right">0.274016E+10</td>
    <td align="right">0.152435E+10</td>
    <td align="right">0.121582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441016E+10</td>
    <td align="right">0.290625E+09</td>
    <td align="right">0.253926E+10</td>
    <td align="right">0.132743E+10</td>
    <td align="right">0.121183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.402418E+10</td>
    <td align="right">0.398262E+09</td>
    <td align="right">0.241640E+10</td>
    <td align="right">0.123672E+10</td>
    <td align="right">0.117968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359826E+10</td>
    <td align="right">0.746201E+09</td>
    <td align="right">0.231699E+10</td>
    <td align="right">0.132213E+10</td>
    <td align="right">0.994860E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234878E+10</td>
    <td align="right">0.129148E+10</td>
    <td align="right">0.184106E+10</td>
    <td align="right">0.993589E+09</td>
    <td align="right">0.847472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153562E+10</td>
    <td align="right">0.211175E+10</td>
    <td align="right">0.159709E+10</td>
    <td align="right">0.929753E+09</td>
    <td align="right">0.667335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104916E+10</td>
    <td align="right">0.279966E+10</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.647262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349028E+11</td>
    <td align="right">0.162561E+11</td>
    <td align="right">0.256307E+11</td>
    <td align="right">0.140245E+11</td>
    <td align="right">0.116062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104916E+10</td>
    <td align="right">0.290625E+09</td>
    <td align="right">0.137662E+10</td>
    <td align="right">0.729355E+09</td>
    <td align="right">0.630400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472970E+10</td>
    <td align="right">0.279966E+10</td>
    <td align="right">0.282998E+10</td>
    <td align="right">0.153796E+10</td>
    <td align="right">0.129202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673988E+10</td>
    <td align="right">0.373245E+10</td>
    <td align="right">0.528761E+10</td>
    <td align="right">0.400629E+10</td>
    <td align="right">0.128131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552451E+10</td>
    <td align="right">0.306622E+10</td>
    <td align="right">0.442976E+10</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.130658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467175E+10</td>
    <td align="right">0.302367E+10</td>
    <td align="right">0.398409E+10</td>
    <td align="right">0.229682E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.306843E+10</td>
    <td align="right">0.179679E+10</td>
    <td align="right">0.261349E+10</td>
    <td align="right">0.974414E+09</td>
    <td align="right">0.163907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261235E+10</td>
    <td align="right">0.109829E+10</td>
    <td align="right">0.190812E+10</td>
    <td align="right">0.266013E+09</td>
    <td align="right">0.164211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296553E+10</td>
    <td align="right">0.538533E+09</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.149300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305252E+10</td>
    <td align="right">0.448915E+09</td>
    <td align="right">0.167823E+10</td>
    <td align="right">0.154663E+09</td>
    <td align="right">0.152356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342617E+10</td>
    <td align="right">0.630169E+09</td>
    <td align="right">0.213948E+10</td>
    <td align="right">0.565540E+09</td>
    <td align="right">0.157394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.487602E+10</td>
    <td align="right">0.121323E+10</td>
    <td align="right">0.323224E+10</td>
    <td align="right">0.167871E+10</td>
    <td align="right">0.155353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.640412E+10</td>
    <td align="right">0.201145E+10</td>
    <td align="right">0.453979E+10</td>
    <td align="right">0.306924E+10</td>
    <td align="right">0.147055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.694100E+10</td>
    <td align="right">0.313565E+10</td>
    <td align="right">0.528837E+10</td>
    <td align="right">0.403209E+10</td>
    <td align="right">0.125627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.679146E+10</td>
    <td align="right">0.402216E+10</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.135003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570737E+11</td>
    <td align="right">0.247175E+11</td>
    <td align="right">0.421098E+11</td>
    <td align="right">0.243326E+11</td>
    <td align="right">0.177772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261235E+10</td>
    <td align="right">0.448915E+09</td>
    <td align="right">0.159311E+10</td>
    <td align="right">0.100108E+09</td>
    <td align="right">0.125627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.694100E+10</td>
    <td align="right">0.402216E+10</td>
    <td align="right">0.541555E+10</td>
    <td align="right">0.406551E+10</td>
    <td align="right">0.168727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138659E+10</td>
    <td align="right">0.267011E+10</td>
    <td align="right">0.145134E+10</td>
    <td align="right">0.817338E+09</td>
    <td align="right">0.634001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152866E+10</td>
    <td align="right">0.218115E+10</td>
    <td align="right">0.147917E+10</td>
    <td align="right">0.786176E+09</td>
    <td align="right">0.692990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.262396E+10</td>
    <td align="right">0.205527E+10</td>
    <td align="right">0.223195E+10</td>
    <td align="right">0.119635E+10</td>
    <td align="right">0.103561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343860E+10</td>
    <td align="right">0.121049E+10</td>
    <td align="right">0.248268E+10</td>
    <td align="right">0.134104E+10</td>
    <td align="right">0.114164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429737E+10</td>
    <td align="right">0.766759E+09</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455755E+10</td>
    <td align="right">0.388635E+09</td>
    <td align="right">0.260265E+10</td>
    <td align="right">0.139785E+10</td>
    <td align="right">0.120480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418785E+10</td>
    <td align="right">0.322190E+09</td>
    <td align="right">0.238667E+10</td>
    <td align="right">0.118593E+10</td>
    <td align="right">0.120074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390086E+10</td>
    <td align="right">0.438278E+09</td>
    <td align="right">0.231153E+10</td>
    <td align="right">0.117807E+10</td>
    <td align="right">0.113346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365243E+10</td>
    <td align="right">0.831832E+09</td>
    <td align="right">0.228782E+10</td>
    <td align="right">0.127465E+10</td>
    <td align="right">0.101317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278704E+10</td>
    <td align="right">0.138040E+10</td>
    <td align="right">0.203491E+10</td>
    <td align="right">0.118765E+10</td>
    <td align="right">0.847258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181374E+10</td>
    <td align="right">0.225192E+10</td>
    <td align="right">0.165284E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.646455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123148E+10</td>
    <td align="right">0.292561E+10</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354061E+11</td>
    <td align="right">0.174226E+11</td>
    <td align="right">0.250608E+11</td>
    <td align="right">0.135973E+11</td>
    <td align="right">0.114635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123148E+10</td>
    <td align="right">0.322190E+09</td>
    <td align="right">0.137635E+10</td>
    <td align="right">0.747665E+09</td>
    <td align="right">0.628688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.455755E+10</td>
    <td align="right">0.292561E+10</td>
    <td align="right">0.276289E+10</td>
    <td align="right">0.147824E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.14</td>
    <td align="right">        3.32</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.49</td>
    <td align="right">        -5.4</td>
    <td align="right">       41.12</td>
    <td align="right">      223.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.27</td>
    <td align="right">        3.73</td>
    <td align="right">        -4.6</td>
    <td align="right">        3.82</td>
    <td align="right">        -5.0</td>
    <td align="right">       51.61</td>
    <td align="right">      245.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.55</td>
    <td align="right">        4.69</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.62</td>
    <td align="right">        -3.1</td>
    <td align="right">       72.41</td>
    <td align="right">      273.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.23</td>
    <td align="right">        8.47</td>
    <td align="right">        -2.7</td>
    <td align="right">        4.72</td>
    <td align="right">        3.37</td>
    <td align="right">       79.21</td>
    <td align="right">      314.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.84</td>
    <td align="right">       12.20</td>
    <td align="right">        2.64</td>
    <td align="right">        5.25</td>
    <td align="right">        8.38</td>
    <td align="right">       86.83</td>
    <td align="right">      326.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.86</td>
    <td align="right">       15.01</td>
    <td align="right">        5.88</td>
    <td align="right">        4.15</td>
    <td align="right">       14.09</td>
    <td align="right">       80.19</td>
    <td align="right">      344.14</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.54</td>
    <td align="right">       18.90</td>
    <td align="right">       14.64</td>
    <td align="right">        3.53</td>
    <td align="right">       17.44</td>
    <td align="right">       86.25</td>
    <td align="right">      283.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.28</td>
    <td align="right">       17.10</td>
    <td align="right">       12.00</td>
    <td align="right">        3.28</td>
    <td align="right">       15.47</td>
    <td align="right">       80.55</td>
    <td align="right">      269.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.38</td>
    <td align="right">       15.80</td>
    <td align="right">       11.20</td>
    <td align="right">        2.23</td>
    <td align="right">       11.29</td>
    <td align="right">       66.71</td>
    <td align="right">      294.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">       12.00</td>
    <td align="right">        7.27</td>
    <td align="right">        3.24</td>
    <td align="right">        6.21</td>
    <td align="right">       54.59</td>
    <td align="right">      257.93</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.18</td>
    <td align="right">        5.23</td>
    <td align="right">        -1.5</td>
    <td align="right">        3.40</td>
    <td align="right">        -3.3</td>
    <td align="right">       40.23</td>
    <td align="right">      258.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.79</td>
    <td align="right">        1.89</td>
    <td align="right">        -4.8</td>
    <td align="right">        2.82</td>
    <td align="right">        -8.9</td>
    <td align="right">       42.65</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.98</td>
    <td align="right">        9.90</td>
    <td align="right">        2.67</td>
    <td align="right">        3.71</td>
    <td align="right">        4.26</td>
    <td align="right">       65.29</td>
    <td align="right">      275.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.79</td>
    <td align="right">        1.89</td>
    <td align="right">        -5.5</td>
    <td align="right">        2.23</td>
    <td align="right">        -8.9</td>
    <td align="right">       40.23</td>
    <td align="right">      217.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.86</td>
    <td align="right">       18.90</td>
    <td align="right">       14.64</td>
    <td align="right">        5.25</td>
    <td align="right">       17.44</td>
    <td align="right">       86.83</td>
    <td align="right">      344.14</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.60</td>
    <td align="right">03-JAN-14:00</td>
    <td align="right">        8.36</td>
    <td align="right">        -5.0</td>
    <td align="right">        9.80</td>
    <td align="right">        2.22</td>
    <td align="right">      118.50</td>
    <td align="right">      530.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.30</td>
    <td align="right">20-FEB-14:00</td>
    <td align="right">        8.84</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.10</td>
    <td align="right">        4.10</td>
    <td align="right">       55.00</td>
    <td align="right">      955.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.00</td>
    <td align="right">21-MAR-15:00</td>
    <td align="right">        9.49</td>
    <td align="right">        -8.3</td>
    <td align="right">        6.20</td>
    <td align="right">        5.54</td>
    <td align="right">       50.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.20</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       15.18</td>
    <td align="right">        2.80</td>
    <td align="right">       13.90</td>
    <td align="right">       18.28</td>
    <td align="right">      265.50</td>
    <td align="right">      638.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.00</td>
    <td align="right">19-MAY-13:00</td>
    <td align="right">       17.19</td>
    <td align="right">        6.10</td>
    <td align="right">       10.30</td>
    <td align="right">       21.78</td>
    <td align="right">      145.00</td>
    <td align="right">      874.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">02-JUN-15:00</td>
    <td align="right">       16.18</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.60</td>
    <td align="right">       20.40</td>
    <td align="right">      234.50</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       19.16</td>
    <td align="right">        8.90</td>
    <td align="right">        3.60</td>
    <td align="right">       26.81</td>
    <td align="right">      165.50</td>
    <td align="right">      256.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.20</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">       17.85</td>
    <td align="right">        6.70</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      143.50</td>
    <td align="right">      615.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.90</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       16.82</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">       17.75</td>
    <td align="right">      113.00</td>
    <td align="right">      912.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.80</td>
    <td align="right">01-OCT-14:00</td>
    <td align="right">       15.87</td>
    <td align="right">        4.40</td>
    <td align="right">        5.70</td>
    <td align="right">       16.12</td>
    <td align="right">      127.50</td>
    <td align="right">      736.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.90</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       13.43</td>
    <td align="right">        6.10</td>
    <td align="right">        5.70</td>
    <td align="right">       12.22</td>
    <td align="right">       48.50</td>
    <td align="right">      648.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.30</td>
    <td align="right">10-DEC-14:00</td>
    <td align="right">        7.94</td>
    <td align="right">        -2.8</td>
    <td align="right">        7.20</td>
    <td align="right">        4.10</td>
    <td align="right">      123.00</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.94</td>
    <td align="right">        -8.3</td>
    <td align="right">        3.10</td>
    <td align="right">        2.22</td>
    <td align="right">       48.50</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.16</td>
    <td align="right">        8.90</td>
    <td align="right">       13.90</td>
    <td align="right">       26.81</td>
    <td align="right">      265.50</td>
    <td align="right">      955.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -4.4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        -7.3</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -23.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">03-FEB-06:00</td>
    <td align="right">        -7.4</td>
    <td align="right">       -11.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">02-MAR-04:00</td>
    <td align="right">        -6.3</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.30</td>
    <td align="right">12-APR-05:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      217.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.40</td>
    <td align="right">02-MAY-05:00</td>
    <td align="right">        3.97</td>
    <td align="right">        -2.2</td>
    <td align="right">        3.60</td>
    <td align="right">        -7.6</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">13-JUN-04:00</td>
    <td align="right">        4.40</td>
    <td align="right">       -10.6</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">05-JUL-05:00</td>
    <td align="right">       15.97</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       39.00</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.70</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       13.88</td>
    <td align="right">       12.20</td>
    <td align="right">        4.10</td>
    <td align="right">        2.64</td>
    <td align="right">       36.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.30</td>
    <td align="right">30-SEP-05:00</td>
    <td align="right">        5.77</td>
    <td align="right">        3.30</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">11-OCT-05:00</td>
    <td align="right">        5.82</td>
    <td align="right">        5.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.6</td>
    <td align="right">17-NOV-03:00</td>
    <td align="right">        -2.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -18.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.4</td>
    <td align="right">27-DEC-06:00</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.10</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.4</td>
    <td align="right">       -15.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.97</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">        4.31</td>
    <td align="right">       51.00</td>
    <td align="right">      277.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.15</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.80</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       70.50</td>
    <td align="right">      491.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.42</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       10.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.55</td>
    <td align="right">       34.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.74</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.90</td>
    <td align="right">        1.50</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.71</td>
    <td align="right">29-APR-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">        6.70</td>
    <td align="right">        4.10</td>
    <td align="right">       18.28</td>
    <td align="right">      336.50</td>
    <td align="right">      432.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.10</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">      188.50</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.18</td>
    <td align="right">03-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       13.90</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      264.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.87</td>
    <td align="right">20-JUL-15:39</td>
    <td align="right">       25.53</td>
    <td align="right">       21.87</td>
    <td align="right">        2.93</td>
    <td align="right">       18.99</td>
    <td align="right">      184.00</td>
    <td align="right">       15.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.16</td>
    <td align="right">02-AUG-11:00</td>
    <td align="right">       30.60</td>
    <td align="right">       17.20</td>
    <td align="right">        3.60</td>
    <td align="right">       20.75</td>
    <td align="right">      154.50</td>
    <td align="right">      850.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.64</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       18.90</td>
    <td align="right">        2.10</td>
    <td align="right">       14.47</td>
    <td align="right">      126.50</td>
    <td align="right">      835.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.62</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       13.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.44</td>
    <td align="right">      224.50</td>
    <td align="right">      577.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.55</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       22.07</td>
    <td align="right">        7.93</td>
    <td align="right">        2.10</td>
    <td align="right">        9.59</td>
    <td align="right">       80.17</td>
    <td align="right">      943.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.27</td>
    <td align="right">10-DEC-12:00</td>
    <td align="right">       17.20</td>
    <td align="right">        -0.6</td>
    <td align="right">        5.70</td>
    <td align="right">        1.58</td>
    <td align="right">      198.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">        -0.6</td>
    <td align="right">        1.50</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.87</td>
    <td align="right">        8.80</td>
    <td align="right">       23.66</td>
    <td align="right">      336.50</td>
    <td align="right">      943.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.00</td>
    <td align="right">16-JAN-01:00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.60</td>
    <td align="right">13-FEB-13:09</td>
    <td align="right">       12.20</td>
    <td align="right">       11.24</td>
    <td align="right">        5.53</td>
    <td align="right">        5.70</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.00</td>
    <td align="right">11-MAR-00:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.24</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.60</td>
    <td align="right">17-APR-01:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.38</td>
    <td align="right">        7.20</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.00</td>
    <td align="right">24-MAY-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.39</td>
    <td align="right">        7.20</td>
    <td align="right">       15.39</td>
    <td align="right">      171.00</td>
    <td align="right">      872.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.20</td>
    <td align="right">19-JUN-17:00</td>
    <td align="right">       23.90</td>
    <td align="right">       19.20</td>
    <td align="right">        3.60</td>
    <td align="right">       15.39</td>
    <td align="right">       86.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.82</td>
    <td align="right">        4.60</td>
    <td align="right">       17.93</td>
    <td align="right">      283.00</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.90</td>
    <td align="right">01-AUG-20:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.91</td>
    <td align="right">        4.60</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.40</td>
    <td align="right">22-SEP-01:00</td>
    <td align="right">       20.60</td>
    <td align="right">       19.76</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">03-OCT-19:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.10</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.00</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.27</td>
    <td align="right">        3.10</td>
    <td align="right">        8.94</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.10</td>
    <td align="right">13-DEC-00:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        7.70</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
    <td align="right">        7.10</td>
    <td align="right">        1.50</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.82</td>
    <td align="right">        7.70</td>
    <td align="right">       18.46</td>
    <td align="right">      283.00</td>
    <td align="right">      872.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.21</td>
    <td align="right">       35.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.80</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.62</td>
    <td align="right">       58.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.88</td>
    <td align="right">       63.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.71</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.33</td>
    <td align="right">       54.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.68</td>
    <td align="right">       50.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.83</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.57</td>
    <td align="right">       32.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.77</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       46.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.16</td>
    <td align="right">       26.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.35</td>
    <td align="right">       66.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115133E+10</td>
    <td align="right">-.418174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925660971.9</td>
    <td align="right">       70.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106118E+10</td>
    <td align="right">-.380136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-832903054.0</td>
    <td align="right">       70.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127918E+10</td>
    <td align="right">-.433346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901854573.4</td>
    <td align="right">       69.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695357E+09</td>
    <td align="right">-.364752E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-896722826.7</td>
    <td align="right">       70.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532649E+09</td>
    <td align="right">-.359556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925061415.2</td>
    <td align="right">       70.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326226E+09</td>
    <td align="right">-.329787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-899165209.3</td>
    <td align="right">       70.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> -92678604.5</td>
    <td align="right">-.296048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-958701754.5</td>
    <td align="right">       72.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201107E+09</td>
    <td align="right">-.327490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-932842816.0</td>
    <td align="right">       70.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.142345E+09</td>
    <td align="right">-.310215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-914263024.2</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407132E+09</td>
    <td align="right">-.346232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-935375451.2</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.755704E+09</td>
    <td align="right">-.370683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-894600309.6</td>
    <td align="right">       70.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.888299E+09</td>
    <td align="right">-.392204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-933357776.6</td>
    <td align="right">       70.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.734783E+10</td>
    <td align="right">-.432862E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.109505E+11</td>
    <td align="right">       70.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> -92678604.5</td>
    <td align="right">-.433346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-958701754.5</td>
    <td align="right">       69.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127918E+10</td>
    <td align="right">-.296048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-832903054.0</td>
    <td align="right">       72.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8803.15</td>
    <td align="right">       38.51</td>
    <td align="right">      276.00</td>
    <td align="right">      279.17</td>
    <td align="right">     1911.19</td>
    <td align="right">       26.33</td>
    <td align="right">      155.50</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     9462.44</td>
    <td align="right">       36.87</td>
    <td align="right">      261.50</td>
    <td align="right">      269.17</td>
    <td align="right">     1399.80</td>
    <td align="right">       22.40</td>
    <td align="right">      120.83</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     1985.96</td>
    <td align="right">       18.26</td>
    <td align="right">       10.67</td>
    <td align="right">      322.17</td>
    <td align="right">     1047.14</td>
    <td align="right">       19.98</td>
    <td align="right">      104.50</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     1243.67</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">      336.33</td>
    <td align="right">      773.31</td>
    <td align="right">       19.89</td>
    <td align="right">       68.67</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1013.51</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      360.67</td>
    <td align="right">      624.84</td>
    <td align="right">       19.62</td>
    <td align="right">       34.33</td>
    <td align="right">      322.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">      906.09</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      351.67</td>
    <td align="right">      572.21</td>
    <td align="right">       19.61</td>
    <td align="right">       11.33</td>
    <td align="right">      312.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">      966.99</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      359.17</td>
    <td align="right">      588.56</td>
    <td align="right">       19.58</td>
    <td align="right">       28.00</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     1147.89</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
    <td align="right">      698.76</td>
    <td align="right">       19.86</td>
    <td align="right">       56.67</td>
    <td align="right">      298.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1477.81</td>
    <td align="right">       18.06</td>
    <td align="right">       11.00</td>
    <td align="right">      318.33</td>
    <td align="right">      881.37</td>
    <td align="right">       19.80</td>
    <td align="right">       80.50</td>
    <td align="right">      281.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     3602.74</td>
    <td align="right">       24.76</td>
    <td align="right">      131.00</td>
    <td align="right">      311.50</td>
    <td align="right">     1245.15</td>
    <td align="right">       20.83</td>
    <td align="right">       97.17</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     8969.55</td>
    <td align="right">       37.39</td>
    <td align="right">      288.50</td>
    <td align="right">      287.67</td>
    <td align="right">     1564.18</td>
    <td align="right">       24.70</td>
    <td align="right">      128.50</td>
    <td align="right">      274.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:19</td>
    <td align="right">     7966.32</td>
    <td align="right">       37.77</td>
    <td align="right">      284.17</td>
    <td align="right">      276.33</td>
    <td align="right">     1881.85</td>
    <td align="right">       26.37</td>
    <td align="right">      165.17</td>
    <td align="right">      269.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3486.57</td>
    <td align="right">       23.70</td>
    <td align="right">     1262.83</td>
    <td align="right">     3818.50</td>
    <td align="right">     1035.44</td>
    <td align="right">       21.27</td>
    <td align="right">     1051.17</td>
    <td align="right">     3445.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      906.09</td>
    <td align="right">       17.33</td>
    <td align="right">        0.00</td>
    <td align="right">      269.17</td>
    <td align="right">      572.21</td>
    <td align="right">       19.58</td>
    <td align="right">       11.33</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9462.44</td>
    <td align="right">       38.51</td>
    <td align="right">      288.50</td>
    <td align="right">      360.67</td>
    <td align="right">     1911.19</td>
    <td align="right">       26.37</td>
    <td align="right">      165.17</td>
    <td align="right">      322.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     2403.01</td>
    <td align="right">       22.26</td>
    <td align="right">       92.50</td>
    <td align="right">      247.00</td>
    <td align="right">     1322.53</td>
    <td align="right">       22.72</td>
    <td align="right">       67.67</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     2888.29</td>
    <td align="right">       22.15</td>
    <td align="right">       89.67</td>
    <td align="right">      249.67</td>
    <td align="right">     1080.72</td>
    <td align="right">       20.89</td>
    <td align="right">       41.00</td>
    <td align="right">      209.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2627.80</td>
    <td align="right">       21.03</td>
    <td align="right">      101.33</td>
    <td align="right">      309.67</td>
    <td align="right">     1415.41</td>
    <td align="right">       21.81</td>
    <td align="right">       71.17</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     3329.87</td>
    <td align="right">       20.90</td>
    <td align="right">      109.83</td>
    <td align="right">      336.83</td>
    <td align="right">     1285.45</td>
    <td align="right">       20.18</td>
    <td align="right">       50.83</td>
    <td align="right">      307.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     2662.63</td>
    <td align="right">       20.08</td>
    <td align="right">      103.67</td>
    <td align="right">      366.50</td>
    <td align="right">     1471.46</td>
    <td align="right">       21.25</td>
    <td align="right">       72.67</td>
    <td align="right">      335.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     2712.82</td>
    <td align="right">       20.11</td>
    <td align="right">      100.00</td>
    <td align="right">      357.67</td>
    <td align="right">     1507.15</td>
    <td align="right">       21.31</td>
    <td align="right">       70.00</td>
    <td align="right">      326.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     2400.93</td>
    <td align="right">       19.96</td>
    <td align="right">       99.33</td>
    <td align="right">      366.00</td>
    <td align="right">     1308.81</td>
    <td align="right">       21.27</td>
    <td align="right">       70.33</td>
    <td align="right">      320.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     3006.78</td>
    <td align="right">       20.60</td>
    <td align="right">      109.67</td>
    <td align="right">      348.33</td>
    <td align="right">     1210.18</td>
    <td align="right">       21.12</td>
    <td align="right">       63.33</td>
    <td align="right">      314.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     2896.45</td>
    <td align="right">       21.36</td>
    <td align="right">      114.50</td>
    <td align="right">      319.17</td>
    <td align="right">     1134.19</td>
    <td align="right">       20.59</td>
    <td align="right">       57.67</td>
    <td align="right">      283.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2508.20</td>
    <td align="right">       20.87</td>
    <td align="right">       89.83</td>
    <td align="right">      288.33</td>
    <td align="right">     1381.21</td>
    <td align="right">       21.98</td>
    <td align="right">       63.67</td>
    <td align="right">      250.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     2009.18</td>
    <td align="right">       19.90</td>
    <td align="right">       77.50</td>
    <td align="right">      256.00</td>
    <td align="right">     1108.52</td>
    <td align="right">       21.88</td>
    <td align="right">       61.50</td>
    <td align="right">      210.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1817.55</td>
    <td align="right">       21.07</td>
    <td align="right">       81.33</td>
    <td align="right">      249.33</td>
    <td align="right">      943.35</td>
    <td align="right">       21.50</td>
    <td align="right">       59.33</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2630.99</td>
    <td align="right">       20.79</td>
    <td align="right">     1169.17</td>
    <td align="right">     3694.50</td>
    <td align="right">     1278.19</td>
    <td align="right">       21.33</td>
    <td align="right">      749.17</td>
    <td align="right">     3242.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1817.55</td>
    <td align="right">       19.90</td>
    <td align="right">       77.50</td>
    <td align="right">      247.00</td>
    <td align="right">      943.35</td>
    <td align="right">       20.18</td>
    <td align="right">       41.00</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3329.87</td>
    <td align="right">       22.26</td>
    <td align="right">      114.50</td>
    <td align="right">      366.50</td>
    <td align="right">     1507.15</td>
    <td align="right">       22.72</td>
    <td align="right">       72.67</td>
    <td align="right">      335.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      505.63</td>
    <td align="right">       14.63</td>
    <td align="right">        0.00</td>
    <td align="right">      224.83</td>
    <td align="right">      337.97</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">      132.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      575.72</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">      231.67</td>
    <td align="right">      384.19</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      678.29</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">      301.83</td>
    <td align="right">      437.19</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">      237.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">      804.35</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      349.33</td>
    <td align="right">      516.14</td>
    <td align="right">       19.69</td>
    <td align="right">        4.33</td>
    <td align="right">      308.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">      991.67</td>
    <td align="right">       18.28</td>
    <td align="right">        3.00</td>
    <td align="right">      385.00</td>
    <td align="right">      578.02</td>
    <td align="right">       20.33</td>
    <td align="right">       74.33</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1064.90</td>
    <td align="right">       21.38</td>
    <td align="right">       84.33</td>
    <td align="right">      381.50</td>
    <td align="right">      606.80</td>
    <td align="right">       20.67</td>
    <td align="right">       84.17</td>
    <td align="right">      358.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1009.56</td>
    <td align="right">       19.66</td>
    <td align="right">       37.50</td>
    <td align="right">      390.33</td>
    <td align="right">      580.57</td>
    <td align="right">       20.52</td>
    <td align="right">       75.67</td>
    <td align="right">      347.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">      861.49</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">      361.00</td>
    <td align="right">      537.90</td>
    <td align="right">       19.95</td>
    <td align="right">       24.00</td>
    <td align="right">      322.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">      674.92</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">      308.83</td>
    <td align="right">      443.13</td>
    <td align="right">       18.95</td>
    <td align="right">        0.17</td>
    <td align="right">      242.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">      605.31</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">      278.17</td>
    <td align="right">      400.57</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">      207.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">      490.33</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">      234.83</td>
    <td align="right">      331.36</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">      133.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      505.95</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">      227.67</td>
    <td align="right">      332.34</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      137.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      757.20</td>
    <td align="right">       17.15</td>
    <td align="right">      124.83</td>
    <td align="right">     3675.00</td>
    <td align="right">      470.44</td>
    <td align="right">       19.06</td>
    <td align="right">      262.67</td>
    <td align="right">     2947.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      490.33</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">      224.83</td>
    <td align="right">      331.36</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">      132.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1064.90</td>
    <td align="right">       21.38</td>
    <td align="right">       84.33</td>
    <td align="right">      390.33</td>
    <td align="right">      606.80</td>
    <td align="right">       20.67</td>
    <td align="right">       84.17</td>
    <td align="right">      359.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1967.31</td>
    <td align="right">       21.15</td>
    <td align="right">       81.83</td>
    <td align="right">      258.50</td>
    <td align="right">     1102.23</td>
    <td align="right">       23.00</td>
    <td align="right">       65.67</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2318.55</td>
    <td align="right">       22.25</td>
    <td align="right">       88.33</td>
    <td align="right">      251.50</td>
    <td align="right">     1260.03</td>
    <td align="right">       22.81</td>
    <td align="right">       61.33</td>
    <td align="right">      210.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2928.20</td>
    <td align="right">       21.48</td>
    <td align="right">      111.33</td>
    <td align="right">      320.67</td>
    <td align="right">     1123.29</td>
    <td align="right">       20.47</td>
    <td align="right">       52.50</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3254.42</td>
    <td align="right">       20.90</td>
    <td align="right">      111.83</td>
    <td align="right">      342.50</td>
    <td align="right">     1304.90</td>
    <td align="right">       20.32</td>
    <td align="right">       51.83</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2557.85</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      374.50</td>
    <td align="right">     1430.66</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">      345.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      398.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     2652.96</td>
    <td align="right">       13.85</td>
    <td align="right">        0.00</td>
    <td align="right">      371.50</td>
    <td align="right">     1466.42</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      400.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     2373.13</td>
    <td align="right">       14.18</td>
    <td align="right">        3.67</td>
    <td align="right">      379.17</td>
    <td align="right">     1311.13</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      332.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      377.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     2426.12</td>
    <td align="right">       17.33</td>
    <td align="right">       57.17</td>
    <td align="right">      351.17</td>
    <td align="right">     1269.23</td>
    <td align="right">       17.68</td>
    <td align="right">        3.67</td>
    <td align="right">      311.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      365.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2867.56</td>
    <td align="right">       20.92</td>
    <td align="right">      110.33</td>
    <td align="right">      318.17</td>
    <td align="right">     1142.10</td>
    <td align="right">       20.47</td>
    <td align="right">       56.17</td>
    <td align="right">      281.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2424.07</td>
    <td align="right">       20.57</td>
    <td align="right">       86.17</td>
    <td align="right">      299.00</td>
    <td align="right">     1336.39</td>
    <td align="right">       22.60</td>
    <td align="right">       69.00</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      295.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-12:39</td>
    <td align="right">     1863.00</td>
    <td align="right">       20.94</td>
    <td align="right">       86.33</td>
    <td align="right">      265.33</td>
    <td align="right">      938.89</td>
    <td align="right">       21.24</td>
    <td align="right">       54.33</td>
    <td align="right">      217.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      289.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     2043.10</td>
    <td align="right">       22.97</td>
    <td align="right">      105.67</td>
    <td align="right">      255.83</td>
    <td align="right">      839.44</td>
    <td align="right">       21.87</td>
    <td align="right">       52.83</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4125.67</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2507.73</td>
    <td align="right">       18.81</td>
    <td align="right">      842.67</td>
    <td align="right">     3787.83</td>
    <td align="right">     1227.37</td>
    <td align="right">       19.98</td>
    <td align="right">      467.33</td>
    <td align="right">     3312.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      268.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1863.00</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      251.50</td>
    <td align="right">      839.44</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3254.42</td>
    <td align="right">       22.97</td>
    <td align="right">      111.83</td>
    <td align="right">      379.17</td>
    <td align="right">     1466.42</td>
    <td align="right">       23.00</td>
    <td align="right">       69.00</td>
    <td align="right">      345.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:09</td>
    <td align="right">     8601.87</td>
    <td align="right">       37.06</td>
    <td align="right">      265.17</td>
    <td align="right">      276.33</td>
    <td align="right">     1777.84</td>
    <td align="right">       23.85</td>
    <td align="right">       97.17</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      268.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     9324.86</td>
    <td align="right">       36.61</td>
    <td align="right">      261.50</td>
    <td align="right">      268.17</td>
    <td align="right">     1288.49</td>
    <td align="right">       19.68</td>
    <td align="right">       35.17</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     1890.39</td>
    <td align="right">       14.45</td>
    <td align="right">       10.67</td>
    <td align="right">      319.00</td>
    <td align="right">      972.59</td>
    <td align="right">       17.50</td>
    <td align="right">        2.17</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      373.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1185.59</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">      333.17</td>
    <td align="right">      732.59</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      408.83</td>
