    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      227.83</td>
    <td align="right">       16.04</td>
    <td align="right">      213.83</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.00</td>
    <td align="right">       17.28</td>
    <td align="right">      123.50</td>
    <td align="right">       17.28</td>
    <td align="right">        0.67</td>
    <td align="right">       27.42</td>
    <td align="right">        0.67</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       77.83</td>
    <td align="right">       17.47</td>
    <td align="right">       77.50</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.83</td>
    <td align="right">       17.99</td>
    <td align="right">       42.83</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.67</td>
    <td align="right">       18.34</td>
    <td align="right">       41.67</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.67</td>
    <td align="right">       19.64</td>
    <td align="right">        8.67</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       24.96</td>
    <td align="right">        8.33</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.83</td>
    <td align="right">       19.99</td>
    <td align="right">        1.83</td>
    <td align="right">       19.99</td>
    <td align="right">        9.83</td>
    <td align="right">       25.04</td>
    <td align="right">        9.83</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.67</td>
    <td align="right">       19.33</td>
    <td align="right">       12.67</td>
    <td align="right">       19.33</td>
    <td align="right">        8.83</td>
    <td align="right">       26.16</td>
    <td align="right">        8.17</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.00</td>
    <td align="right">       18.71</td>
    <td align="right">       23.00</td>
    <td align="right">       18.71</td>
    <td align="right">        8.00</td>
    <td align="right">       25.51</td>
    <td align="right">        8.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       57.67</td>
    <td align="right">       17.73</td>
    <td align="right">       57.67</td>
    <td align="right">       17.73</td>
    <td align="right">        0.67</td>
    <td align="right">       27.33</td>
    <td align="right">        0.67</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      132.67</td>
    <td align="right">       16.90</td>
    <td align="right">      129.67</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      750.67</td>
    <td align="right">       17.10</td>
    <td align="right">      732.83</td>
    <td align="right">       17.14</td>
    <td align="right">       36.33</td>
    <td align="right">       25.48</td>
    <td align="right">       35.67</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      227.83</td>
    <td align="right">       19.99</td>
    <td align="right">      213.83</td>
    <td align="right">       19.99</td>
    <td align="right">        9.83</td>
    <td align="right">       27.42</td>
    <td align="right">        9.83</td>
    <td align="right">       27.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.00</td>
    <td align="right">       18.69</td>
    <td align="right">      124.83</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.00</td>
    <td align="right">       19.55</td>
    <td align="right">       27.17</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.83</td>
    <td align="right">       18.95</td>
    <td align="right">        7.83</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.68</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.56</td>
    <td align="right">        0.67</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.93</td>
    <td align="right">        1.83</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.86</td>
    <td align="right">        0.83</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.89</td>
    <td align="right">        1.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.52</td>
    <td align="right">        0.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.17</td>
    <td align="right">       19.44</td>
    <td align="right">        3.00</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.33</td>
    <td align="right">       19.42</td>
    <td align="right">       32.33</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      214.33</td>
    <td align="right">       18.94</td>
    <td align="right">      195.17</td>
    <td align="right">       19.27</td>
    <td align="right">       13.50</td>
    <td align="right">       27.81</td>
    <td align="right">        5.67</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      140.00</td>
    <td align="right">       19.55</td>
    <td align="right">      124.83</td>
    <td align="right">       19.66</td>
    <td align="right">        5.00</td>
    <td align="right">       27.93</td>
    <td align="right">        1.83</td>
    <td align="right">       27.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.33</td>
    <td align="right">       18.39</td>
    <td align="right">      105.50</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.17</td>
    <td align="right">       19.30</td>
    <td align="right">       18.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.17</td>
    <td align="right">       18.43</td>
    <td align="right">        5.00</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">       18.73</td>
    <td align="right">        5.33</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.67</td>
    <td align="right">       18.89</td>
    <td align="right">       33.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      197.83</td>
    <td align="right">       18.58</td>
    <td align="right">      167.17</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      128.33</td>
    <td align="right">       19.30</td>
    <td align="right">      105.50</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.33</td>
    <td align="right">       18.19</td>
    <td align="right">       95.17</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.83</td>
    <td align="right">       19.15</td>
    <td align="right">       20.50</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.00</td>
    <td align="right">       17.86</td>
    <td align="right">        3.17</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.85</td>
    <td align="right">        3.50</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.93</td>
    <td align="right">        7.00</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.89</td>
    <td align="right">        3.33</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.63</td>
    <td align="right">        5.00</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.33</td>
    <td align="right">       18.93</td>
    <td align="right">        5.83</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       55.50</td>
    <td align="right">       18.86</td>
    <td align="right">       38.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      244.00</td>
    <td align="right">       18.47</td>
    <td align="right">      163.00</td>
    <td align="right">       19.04</td>
    <td align="right">       19.50</td>
    <td align="right">       27.82</td>
    <td align="right">       19.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      146.33</td>
    <td align="right">       19.15</td>
    <td align="right">       95.17</td>
    <td align="right">       19.42</td>
    <td align="right">        7.00</td>
    <td align="right">       27.93</td>
    <td align="right">        7.00</td>
    <td align="right">       27.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.17</td>
    <td align="right">       18.08</td>
    <td align="right">       63.67</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.00</td>
    <td align="right">       19.35</td>
    <td align="right">       14.00</td>
    <td align="right">       19.53</td>
    <td align="right">        8.83</td>
    <td align="right">       25.40</td>
    <td align="right">        8.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.67</td>
    <td align="right">       18.22</td>
    <td align="right">        3.67</td>
    <td align="right">       18.69</td>
    <td align="right">       11.50</td>
    <td align="right">       25.11</td>
    <td align="right">       11.50</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.71</td>
    <td align="right">        6.17</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">       25.79</td>
    <td align="right">       16.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">       25.35</td>
    <td align="right">       16.33</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.67</td>
    <td align="right">       18.71</td>
    <td align="right">        4.50</td>
    <td align="right">       19.27</td>
    <td align="right">       20.33</td>
    <td align="right">       25.25</td>
    <td align="right">       20.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.67</td>
    <td align="right">       18.75</td>
    <td align="right">       20.83</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      131.17</td>
    <td align="right">       18.39</td>
    <td align="right">      106.67</td>
    <td align="right">       19.03</td>
    <td align="right">       80.67</td>
    <td align="right">       25.43</td>
    <td align="right">       80.00</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.17</td>
    <td align="right">       19.35</td>
    <td align="right">       63.67</td>
    <td align="right">       19.53</td>
    <td align="right">       20.33</td>
    <td align="right">       27.32</td>
    <td align="right">       20.33</td>
    <td align="right">       27.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      133.00</td>
    <td align="right">       18.28</td>
    <td align="right">      108.67</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.17</td>
    <td align="right">       19.18</td>
    <td align="right">       20.17</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.50</td>
    <td align="right">       18.34</td>
    <td align="right">        6.00</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.83</td>
    <td align="right">        0.50</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.91</td>
    <td align="right">        1.17</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.88</td>
    <td align="right">        1.33</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       28.26</td>
    <td align="right">        3.83</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.04</td>
    <td align="right">        1.50</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       28.04</td>
    <td align="right">        2.17</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.63</td>
    <td align="right">        0.50</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.33</td>
    <td align="right">       18.71</td>
    <td align="right">        6.17</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       43.67</td>
    <td align="right">       18.84</td>
    <td align="right">       38.83</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      213.67</td>
    <td align="right">       18.50</td>
    <td align="right">      179.83</td>
    <td align="right">       19.10</td>
    <td align="right">       22.33</td>
    <td align="right">       28.05</td>
    <td align="right">       11.00</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      133.00</td>
    <td align="right">       19.18</td>
    <td align="right">      108.67</td>
    <td align="right">       19.43</td>
    <td align="right">        7.33</td>
    <td align="right">       28.26</td>
    <td align="right">        3.83</td>
    <td align="right">       28.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.96</td>
    <td align="right">       59.33</td>
    <td align="right">       20.85</td>
    <td align="right">       59.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.00</td>
    <td align="right">       23.52</td>
    <td align="right">       10.50</td>
    <td align="right">       21.44</td>
    <td align="right">       10.50</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      482.67</td>
    <td align="right">       23.86</td>
    <td align="right">        1.17</td>
    <td align="right">       21.17</td>
    <td align="right">        1.17</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      306.50</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      193.17</td>
    <td align="right">       24.01</td>
    <td align="right">       63.00</td>
    <td align="right">       25.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.33</td>
    <td align="right">       24.01</td>
    <td align="right">      209.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       24.04</td>
    <td align="right">      331.83</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.50</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">       24.05</td>
    <td align="right">      183.00</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      115.33</td>
    <td align="right">       24.03</td>
    <td align="right">       31.83</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      353.33</td>
    <td align="right">       23.95</td>
    <td align="right">        0.83</td>
    <td align="right">       25.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.52</td>
    <td align="right">       13.17</td>
    <td align="right">       20.81</td>
    <td align="right">       13.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2922.83</td>
    <td align="right">       23.64</td>
    <td align="right">     1144.33</td>
    <td align="right">       24.42</td>
    <td align="right">       84.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.05</td>
    <td align="right">      331.83</td>
    <td align="right">       25.67</td>
    <td align="right">       59.33</td>
    <td align="right">       21.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.22</td>
    <td align="right">      258.67</td>
    <td align="right">       20.59</td>
    <td align="right">      258.67</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.09</td>
    <td align="right">       83.17</td>
    <td align="right">       20.65</td>
    <td align="right">       83.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.94</td>
    <td align="right">       35.83</td>
    <td align="right">       20.76</td>
    <td align="right">       35.83</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.83</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      329.00</td>
    <td align="right">       23.58</td>
    <td align="right">       43.67</td>
    <td align="right">       25.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.00</td>
    <td align="right">       23.78</td>
    <td align="right">      135.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">       23.86</td>
    <td align="right">      230.00</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.50</td>
    <td align="right">       23.76</td>
    <td align="right">      150.67</td>
    <td align="right">       24.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      157.00</td>
    <td align="right">       23.78</td>
    <td align="right">      131.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      396.50</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      482.00</td>
    <td align="right">       22.99</td>
    <td align="right">       29.67</td>
    <td align="right">       20.99</td>
    <td align="right">       29.67</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.86</td>
    <td align="right">      141.67</td>
    <td align="right">       20.57</td>
    <td align="right">      141.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3913.83</td>
    <td align="right">       22.75</td>
    <td align="right">     1240.17</td>
    <td align="right">       22.84</td>
    <td align="right">      549.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.86</td>
    <td align="right">      258.67</td>
    <td align="right">       25.29</td>
    <td align="right">      258.67</td>
    <td align="right">       20.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.42</td>
    <td align="right">      424.00</td>
    <td align="right">       20.21</td>
    <td align="right">      424.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.20</td>
    <td align="right">      250.00</td>
    <td align="right">       20.49</td>
    <td align="right">      250.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.07</td>
    <td align="right">      122.00</td>
    <td align="right">       20.46</td>
    <td align="right">      122.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      465.67</td>
    <td align="right">       23.00</td>
    <td align="right">       25.67</td>
    <td align="right">       20.96</td>
    <td align="right">       25.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">       23.22</td>
    <td align="right">       35.33</td>
    <td align="right">       23.95</td>
    <td align="right">        9.00</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.33</td>
    <td align="right">       23.65</td>
    <td align="right">      127.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.33</td>
    <td align="right">       23.70</td>
    <td align="right">      232.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       75.33</td>
    <td align="right">       23.71</td>
    <td align="right">      136.50</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      230.00</td>
    <td align="right">       23.40</td>
    <td align="right">      102.50</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      472.83</td>
    <td align="right">       23.05</td>
    <td align="right">        7.83</td>
    <td align="right">       20.73</td>
    <td align="right">        7.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.95</td>
    <td align="right">      143.00</td>
    <td align="right">       20.57</td>
    <td align="right">      143.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.80</td>
    <td align="right">      326.83</td>
    <td align="right">       20.20</td>
    <td align="right">      326.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4217.17</td>
    <td align="right">       22.09</td>
    <td align="right">     1933.50</td>
    <td align="right">       21.67</td>
    <td align="right">     1308.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.33</td>
    <td align="right">       20.42</td>
    <td align="right">        7.83</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.71</td>
    <td align="right">      424.00</td>
    <td align="right">       24.52</td>
    <td align="right">      424.00</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.90</td>
    <td align="right">      495.67</td>
    <td align="right">       18.87</td>
    <td align="right">      495.67</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.04</td>
    <td align="right">      394.33</td>
    <td align="right">       19.81</td>
    <td align="right">      394.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.83</td>
    <td align="right">      286.67</td>
    <td align="right">       20.02</td>
    <td align="right">      286.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.50</td>
    <td align="right">       21.96</td>
    <td align="right">      110.00</td>
    <td align="right">       20.27</td>
    <td align="right">      110.00</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      391.50</td>
    <td align="right">       22.50</td>
    <td align="right">       80.50</td>
    <td align="right">       21.58</td>
    <td align="right">       55.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      172.83</td>
    <td align="right">       23.30</td>
    <td align="right">      146.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.17</td>
    <td align="right">       23.47</td>
    <td align="right">      238.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.50</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      146.00</td>
    <td align="right">       23.38</td>
    <td align="right">      144.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.50</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">       22.63</td>
    <td align="right">      101.17</td>
    <td align="right">       24.10</td>
    <td align="right">       14.17</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.83</td>
    <td align="right">       21.95</td>
    <td align="right">       87.50</td>
    <td align="right">       20.20</td>
    <td align="right">       87.50</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.63</td>
    <td align="right">      297.50</td>
    <td align="right">       19.89</td>
    <td align="right">      297.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.55</td>
    <td align="right">      462.50</td>
    <td align="right">       19.43</td>
    <td align="right">      462.50</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4491.00</td>
    <td align="right">       21.09</td>
    <td align="right">     2845.50</td>
    <td align="right">       20.70</td>
    <td align="right">     2204.83</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.17</td>
    <td align="right">       18.90</td>
    <td align="right">       80.50</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.47</td>
    <td align="right">      495.67</td>
    <td align="right">       24.42</td>
    <td align="right">      495.67</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.02</td>
    <td align="right">      484.67</td>
    <td align="right">       18.94</td>
    <td align="right">      484.67</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.38</td>
    <td align="right">      328.67</td>
    <td align="right">       19.75</td>
    <td align="right">      328.67</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.17</td>
    <td align="right">       21.28</td>
    <td align="right">      225.00</td>
    <td align="right">       19.97</td>
    <td align="right">      225.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      390.33</td>
    <td align="right">       22.17</td>
    <td align="right">       86.17</td>
    <td align="right">       20.68</td>
    <td align="right">       76.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      287.50</td>
    <td align="right">       22.54</td>
    <td align="right">       99.67</td>
    <td align="right">       22.72</td>
    <td align="right">       39.17</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      102.33</td>
    <td align="right">       23.71</td>
    <td align="right">      252.83</td>
    <td align="right">       24.53</td>
    <td align="right">       10.00</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.67</td>
    <td align="right">       25.17</td>
    <td align="right">      369.50</td>
    <td align="right">       24.56</td>
    <td align="right">       24.83</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       85.33</td>
    <td align="right">       23.73</td>
    <td align="right">      281.00</td>
    <td align="right">       24.45</td>
    <td align="right">        8.83</td>
    <td align="right">       27.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      217.33</td>
    <td align="right">       22.95</td>
    <td align="right">      164.17</td>
    <td align="right">       24.48</td>
    <td align="right">       17.67</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.67</td>
    <td align="right">       22.30</td>
    <td align="right">       59.17</td>
    <td align="right">       20.16</td>
    <td align="right">       58.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.67</td>
    <td align="right">       20.93</td>
    <td align="right">      262.33</td>
    <td align="right">       19.92</td>
    <td align="right">      262.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.63</td>
    <td align="right">      441.83</td>
    <td align="right">       19.41</td>
    <td align="right">      441.83</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4029.00</td>
    <td align="right">       21.19</td>
    <td align="right">     3055.00</td>
    <td align="right">       21.40</td>
    <td align="right">     1977.17</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.67</td>
    <td align="right">       19.02</td>
    <td align="right">       59.17</td>
    <td align="right">       18.94</td>
    <td align="right">        8.83</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.17</td>
    <td align="right">       25.17</td>
    <td align="right">      484.67</td>
    <td align="right">       24.56</td>
    <td align="right">      484.67</td>
    <td align="right">       27.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.67</td>
    <td align="right">       19.86</td>
    <td align="right">      393.50</td>
    <td align="right">       19.16</td>
    <td align="right">      392.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      413.50</td>
    <td align="right">       20.97</td>
    <td align="right">      258.00</td>
    <td align="right">       20.09</td>
    <td align="right">      245.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.33</td>
    <td align="right">       21.33</td>
    <td align="right">      224.17</td>
    <td align="right">       20.41</td>
    <td align="right">      206.17</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      395.00</td>
    <td align="right">       22.09</td>
    <td align="right">      112.33</td>
    <td align="right">       21.18</td>
    <td align="right">       92.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      335.50</td>
    <td align="right">       22.43</td>
    <td align="right">      101.00</td>
    <td align="right">       22.36</td>
    <td align="right">       52.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      157.67</td>
    <td align="right">       23.17</td>
    <td align="right">      169.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.67</td>
    <td align="right">       23.64</td>
    <td align="right">      274.83</td>
    <td align="right">       24.47</td>
    <td align="right">        6.00</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      123.17</td>
    <td align="right">       23.50</td>
    <td align="right">      224.17</td>
    <td align="right">       24.46</td>
    <td align="right">        6.17</td>
    <td align="right">       26.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.33</td>
    <td align="right">       22.89</td>
    <td align="right">      191.00</td>
    <td align="right">       24.48</td>
    <td align="right">       22.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.33</td>
    <td align="right">       22.29</td>
    <td align="right">      124.67</td>
    <td align="right">       22.69</td>
    <td align="right">       59.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      416.17</td>
    <td align="right">       21.38</td>
    <td align="right">      209.67</td>
    <td align="right">       20.57</td>
    <td align="right">      184.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.33</td>
    <td align="right">       20.31</td>
    <td align="right">      332.50</td>
    <td align="right">       19.45</td>
    <td align="right">      332.50</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3885.67</td>
    <td align="right">       21.52</td>
    <td align="right">     2615.17</td>
    <td align="right">       21.63</td>
    <td align="right">     1599.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.67</td>
    <td align="right">       19.86</td>
    <td align="right">      101.00</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.67</td>
    <td align="right">       23.64</td>
    <td align="right">      393.50</td>
    <td align="right">       24.48</td>
    <td align="right">      392.00</td>
    <td align="right">       26.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.92</td>
    <td align="right">      476.33</td>
    <td align="right">       18.78</td>
    <td align="right">      476.33</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.17</td>
    <td align="right">       20.23</td>
    <td align="right">      340.00</td>
    <td align="right">       19.70</td>
    <td align="right">      338.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.33</td>
    <td align="right">       20.99</td>
    <td align="right">      250.83</td>
    <td align="right">       19.96</td>
    <td align="right">      250.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.17</td>
    <td align="right">       22.02</td>
    <td align="right">      119.50</td>
    <td align="right">       21.11</td>
    <td align="right">       98.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      308.50</td>
    <td align="right">       22.47</td>
    <td align="right">      126.83</td>
    <td align="right">       22.88</td>
    <td align="right">       52.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      146.00</td>
    <td align="right">       23.36</td>
    <td align="right">      223.17</td>
    <td align="right">       24.41</td>
    <td align="right">        6.50</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.33</td>
    <td align="right">       24.23</td>
    <td align="right">      311.83</td>
    <td align="right">       24.49</td>
    <td align="right">       17.67</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      120.50</td>
    <td align="right">       23.51</td>
    <td align="right">      228.00</td>
    <td align="right">       24.44</td>
    <td align="right">        6.83</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.33</td>
    <td align="right">       22.74</td>
    <td align="right">      153.67</td>
    <td align="right">       24.37</td>
    <td align="right">       21.17</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      432.17</td>
    <td align="right">       22.01</td>
    <td align="right">       91.50</td>
    <td align="right">       20.91</td>
    <td align="right">       76.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.67</td>
    <td align="right">       20.85</td>
    <td align="right">      262.00</td>
    <td align="right">       19.86</td>
    <td align="right">      262.00</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.62</td>
    <td align="right">      428.83</td>
    <td align="right">       19.30</td>
    <td align="right">      428.83</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.17</td>
    <td align="right">       21.12</td>
    <td align="right">     3012.50</td>
    <td align="right">       21.20</td>
    <td align="right">     2035.83</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.33</td>
    <td align="right">       18.92</td>
    <td align="right">       91.50</td>
    <td align="right">       18.78</td>
    <td align="right">        6.50</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.23</td>
    <td align="right">      476.33</td>
    <td align="right">       24.49</td>
    <td align="right">      476.33</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.71</td>
    <td align="right">      498.67</td>
    <td align="right">       19.70</td>
    <td align="right">      498.67</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.43</td>
    <td align="right">      402.17</td>
    <td align="right">       20.29</td>
    <td align="right">      402.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.84</td>
    <td align="right">      320.00</td>
    <td align="right">       20.42</td>
    <td align="right">      320.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.50</td>
    <td align="right">      131.00</td>
    <td align="right">       20.57</td>
    <td align="right">      131.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.83</td>
    <td align="right">       22.39</td>
    <td align="right">       51.83</td>
    <td align="right">       20.65</td>
    <td align="right">       50.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      273.00</td>
    <td align="right">       23.41</td>
    <td align="right">       58.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       91.33</td>
    <td align="right">       23.61</td>
    <td align="right">      151.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      157.33</td>
    <td align="right">       23.59</td>
    <td align="right">       94.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.17</td>
    <td align="right">       23.14</td>
    <td align="right">       76.67</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.67</td>
    <td align="right">       22.75</td>
    <td align="right">        6.33</td>
    <td align="right">       20.68</td>
    <td align="right">        6.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.48</td>
    <td align="right">      180.17</td>
    <td align="right">       20.50</td>
    <td align="right">      180.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      417.33</td>
    <td align="right">       20.15</td>
    <td align="right">      417.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4721.33</td>
    <td align="right">       21.55</td>
    <td align="right">     2388.33</td>
    <td align="right">       20.85</td>
    <td align="right">     2006.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.33</td>
    <td align="right">       19.71</td>
    <td align="right">        6.33</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.61</td>
    <td align="right">      498.67</td>
    <td align="right">       24.52</td>
    <td align="right">      498.67</td>
    <td align="right">       20.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.81</td>
    <td align="right">      483.17</td>
    <td align="right">       19.76</td>
    <td align="right">      483.17</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.83</td>
    <td align="right">      306.50</td>
    <td align="right">       20.27</td>
    <td align="right">      306.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.44</td>
    <td align="right">      213.50</td>
    <td align="right">       20.39</td>
    <td align="right">      213.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      453.17</td>
    <td align="right">       22.32</td>
    <td align="right">       53.50</td>
    <td align="right">       20.57</td>
    <td align="right">       52.00</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      352.33</td>
    <td align="right">       22.83</td>
    <td align="right">       56.33</td>
    <td align="right">       22.74</td>
    <td align="right">       27.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.50</td>
    <td align="right">       23.59</td>
    <td align="right">      226.17</td>
    <td align="right">       24.57</td>
    <td align="right">        1.17</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.17</td>
    <td align="right">       25.17</td>
    <td align="right">      376.33</td>
    <td align="right">       24.60</td>
    <td align="right">       10.67</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.67</td>
    <td align="right">       23.96</td>
    <td align="right">      287.83</td>
    <td align="right">       24.51</td>
    <td align="right">        4.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      159.17</td>
    <td align="right">       23.43</td>
    <td align="right">      168.67</td>
    <td align="right">       24.71</td>
    <td align="right">        3.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      402.00</td>
    <td align="right">       23.13</td>
    <td align="right">        7.67</td>
    <td align="right">       23.64</td>
    <td align="right">        3.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.67</td>
    <td align="right">       21.93</td>
    <td align="right">      126.00</td>
    <td align="right">       20.48</td>
    <td align="right">      126.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.45</td>
    <td align="right">      362.00</td>
    <td align="right">       20.08</td>
    <td align="right">      362.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3984.67</td>
    <td align="right">       21.67</td>
    <td align="right">     2667.67</td>
    <td align="right">       21.95</td>
    <td align="right">     1592.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.17</td>
    <td align="right">       19.81</td>
    <td align="right">        7.67</td>
    <td align="right">       19.76</td>
    <td align="right">        1.17</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.17</td>
    <td align="right">      483.17</td>
    <td align="right">       24.71</td>
    <td align="right">      483.17</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.33</td>
    <td align="right">       18.60</td>
    <td align="right">      410.00</td>
    <td align="right">       17.87</td>
    <td align="right">      408.50</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.00</td>
    <td align="right">       20.01</td>
    <td align="right">      278.83</td>
    <td align="right">       19.10</td>
    <td align="right">      268.83</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      489.17</td>
    <td align="right">       20.72</td>
    <td align="right">      226.33</td>
    <td align="right">       19.42</td>
    <td align="right">      225.50</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.67</td>
    <td align="right">       21.43</td>
    <td align="right">      121.17</td>
    <td align="right">       19.67</td>
    <td align="right">      121.17</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      447.00</td>
    <td align="right">       21.77</td>
    <td align="right">      106.83</td>
    <td align="right">       20.37</td>
    <td align="right">       91.17</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      276.50</td>
    <td align="right">       22.79</td>
    <td align="right">       87.33</td>
    <td align="right">       24.26</td>
    <td align="right">        2.33</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       80.50</td>
    <td align="right">       23.06</td>
    <td align="right">      210.50</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      113.50</td>
    <td align="right">       22.84</td>
    <td align="right">      208.33</td>
    <td align="right">       24.63</td>
    <td align="right">        0.50</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.83</td>
    <td align="right">       22.70</td>
    <td align="right">      194.00</td>
    <td align="right">       24.72</td>
    <td align="right">       15.33</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      312.17</td>
    <td align="right">       22.47</td>
    <td align="right">       77.83</td>
    <td align="right">       23.70</td>
    <td align="right">       20.67</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      405.00</td>
    <td align="right">       21.43</td>
    <td align="right">      139.83</td>
    <td align="right">       20.17</td>
    <td align="right">      119.00</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.50</td>
    <td align="right">       19.85</td>
    <td align="right">      314.33</td>
    <td align="right">       18.73</td>
    <td align="right">      314.33</td>
    <td align="right">       18.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4183.17</td>
    <td align="right">       21.02</td>
    <td align="right">     2375.33</td>
    <td align="right">       20.78</td>
    <td align="right">     1587.33</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.50</td>
    <td align="right">       18.60</td>
    <td align="right">       77.83</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.33</td>
    <td align="right">       23.06</td>
    <td align="right">      410.00</td>
    <td align="right">       24.72</td>
    <td align="right">      408.50</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.75</td>
    <td align="right">      482.67</td>
    <td align="right">       19.68</td>
    <td align="right">      482.67</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.67</td>
    <td align="right">       20.71</td>
    <td align="right">      321.67</td>
    <td align="right">       20.23</td>
    <td align="right">      321.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.17</td>
    <td align="right">       21.20</td>
    <td align="right">      231.33</td>
    <td align="right">       20.35</td>
    <td align="right">      231.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      458.00</td>
    <td align="right">       22.09</td>
    <td align="right">       77.83</td>
    <td align="right">       20.93</td>
    <td align="right">       72.00</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.83</td>
    <td align="right">       22.82</td>
    <td align="right">       64.67</td>
    <td align="right">       23.13</td>
    <td align="right">       29.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      142.00</td>
    <td align="right">       23.54</td>
    <td align="right">      175.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.67</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.00</td>
    <td align="right">       24.36</td>
    <td align="right">      327.00</td>
    <td align="right">       24.49</td>
    <td align="right">        5.67</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.50</td>
    <td align="right">       23.75</td>
    <td align="right">      226.67</td>
    <td align="right">       24.54</td>
    <td align="right">        3.00</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      195.83</td>
    <td align="right">       23.42</td>
    <td align="right">      164.33</td>
    <td align="right">       24.71</td>
    <td align="right">        4.67</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.50</td>
    <td align="right">       23.03</td>
    <td align="right">       17.17</td>
    <td align="right">       23.71</td>
    <td align="right">        5.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.00</td>
    <td align="right">       21.84</td>
    <td align="right">      135.17</td>
    <td align="right">       20.48</td>
    <td align="right">      135.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.44</td>
    <td align="right">      372.50</td>
    <td align="right">       20.06</td>
    <td align="right">      372.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4104.50</td>
    <td align="right">       21.63</td>
    <td align="right">     2596.17</td>
    <td align="right">       21.72</td>
    <td align="right">     1663.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.00</td>
    <td align="right">       19.75</td>
    <td align="right">       17.17</td>
    <td align="right">       19.68</td>
    <td align="right">        0.67</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.17</td>
    <td align="right">       24.36</td>
    <td align="right">      482.67</td>
    <td align="right">       24.71</td>
    <td align="right">      482.67</td>
    <td align="right">       26.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      483.00</td>
    <td align="right">       19.69</td>
    <td align="right">      483.00</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.63</td>
    <td align="right">      324.50</td>
    <td align="right">       20.22</td>
    <td align="right">      324.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.41</td>
    <td align="right">      180.00</td>
    <td align="right">       20.26</td>
    <td align="right">      180.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.33</td>
    <td align="right">       22.50</td>
    <td align="right">       36.83</td>
    <td align="right">       20.52</td>
    <td align="right">       36.83</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.17</td>
    <td align="right">       22.86</td>
    <td align="right">       52.33</td>
    <td align="right">       22.52</td>
    <td align="right">       28.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      138.83</td>
    <td align="right">       23.61</td>
    <td align="right">      146.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.67</td>
    <td align="right">       23.75</td>
    <td align="right">      252.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       93.33</td>
    <td align="right">       23.60</td>
    <td align="right">      140.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.83</td>
    <td align="right">       23.09</td>
    <td align="right">       99.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.00</td>
    <td align="right">       22.65</td>
    <td align="right">       18.33</td>
    <td align="right">       20.53</td>
    <td align="right">       18.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.40</td>
    <td align="right">      196.50</td>
    <td align="right">       20.28</td>
    <td align="right">      196.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.22</td>
    <td align="right">      396.17</td>
    <td align="right">       19.94</td>
    <td align="right">      396.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4311.17</td>
    <td align="right">       21.62</td>
    <td align="right">     2326.67</td>
    <td align="right">       21.28</td>
    <td align="right">     1664.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.67</td>
    <td align="right">       19.74</td>
    <td align="right">       18.33</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.75</td>
    <td align="right">      483.00</td>
    <td align="right">       24.62</td>
    <td align="right">      483.00</td>
    <td align="right">       20.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.62</td>
    <td align="right">      392.83</td>
    <td align="right">       19.48</td>
    <td align="right">      392.83</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      381.33</td>
    <td align="right">       20.85</td>
    <td align="right">      240.67</td>
    <td align="right">       20.12</td>
    <td align="right">      240.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      421.33</td>
    <td align="right">       21.66</td>
    <td align="right">      128.83</td>
    <td align="right">       20.16</td>
    <td align="right">      128.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">       22.58</td>
    <td align="right">       44.83</td>
    <td align="right">       22.28</td>
    <td align="right">       25.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      238.33</td>
    <td align="right">       22.84</td>
    <td align="right">       84.00</td>
    <td align="right">       23.49</td>
    <td align="right">       24.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       80.33</td>
    <td align="right">       24.14</td>
    <td align="right">      214.00</td>
    <td align="right">       24.67</td>
    <td align="right">       12.00</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.33</td>
    <td align="right">       25.78</td>
    <td align="right">      310.50</td>
    <td align="right">       24.72</td>
    <td align="right">       21.50</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.83</td>
    <td align="right">       24.06</td>
    <td align="right">      225.83</td>
    <td align="right">       24.61</td>
    <td align="right">        7.50</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.17</td>
    <td align="right">       23.35</td>
    <td align="right">      142.33</td>
    <td align="right">       24.85</td>
    <td align="right">       10.00</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.17</td>
    <td align="right">       22.77</td>
    <td align="right">       18.17</td>
    <td align="right">       22.02</td>
    <td align="right">       13.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.17</td>
    <td align="right">       21.61</td>
    <td align="right">      138.33</td>
    <td align="right">       20.18</td>
    <td align="right">      138.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.16</td>
    <td align="right">      318.33</td>
    <td align="right">       19.73</td>
    <td align="right">      318.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3319.17</td>
    <td align="right">       21.63</td>
    <td align="right">     2258.67</td>
    <td align="right">       21.95</td>
    <td align="right">     1332.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.33</td>
    <td align="right">       19.62</td>
    <td align="right">       18.17</td>
    <td align="right">       19.48</td>
    <td align="right">        7.50</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       25.78</td>
    <td align="right">      392.83</td>
    <td align="right">       24.85</td>
    <td align="right">      392.83</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.17</td>
    <td align="right">       20.64</td>
    <td align="right">      339.00</td>
    <td align="right">       19.87</td>
    <td align="right">      335.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.00</td>
    <td align="right">       21.51</td>
    <td align="right">      213.83</td>
    <td align="right">       20.89</td>
    <td align="right">      189.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      435.00</td>
    <td align="right">       21.89</td>
    <td align="right">      148.50</td>
    <td align="right">       21.17</td>
    <td align="right">      120.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      383.83</td>
    <td align="right">       22.62</td>
    <td align="right">       52.83</td>
    <td align="right">       22.53</td>
    <td align="right">       31.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      311.17</td>
    <td align="right">       22.81</td>
    <td align="right">       77.50</td>
    <td align="right">       23.29</td>
    <td align="right">       28.67</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      130.67</td>
    <td align="right">       23.53</td>
    <td align="right">      173.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.67</td>
    <td align="right">       23.72</td>
    <td align="right">      295.17</td>
    <td align="right">       24.47</td>
    <td align="right">        1.33</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.17</td>
    <td align="right">       23.76</td>
    <td align="right">      236.67</td>
    <td align="right">       24.50</td>
    <td align="right">        4.00</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      178.00</td>
    <td align="right">       23.41</td>
    <td align="right">      205.83</td>
    <td align="right">       24.72</td>
    <td align="right">       13.00</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      308.50</td>
    <td align="right">       22.90</td>
    <td align="right">      101.50</td>
    <td align="right">       24.36</td>
    <td align="right">       17.00</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.00</td>
    <td align="right">       22.06</td>
    <td align="right">      158.83</td>
    <td align="right">       21.79</td>
    <td align="right">      114.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      451.17</td>
    <td align="right">       20.98</td>
    <td align="right">      265.00</td>
    <td align="right">       20.01</td>
    <td align="right">      264.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3591.33</td>
    <td align="right">       22.02</td>
    <td align="right">     2268.33</td>
    <td align="right">       22.45</td>
    <td align="right">     1118.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.67</td>
    <td align="right">       20.64</td>
    <td align="right">       52.83</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      485.17</td>
    <td align="right">       23.76</td>
    <td align="right">      339.00</td>
    <td align="right">       24.72</td>
    <td align="right">      335.33</td>
    <td align="right">       27.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.80</td>
    <td align="right">      460.50</td>
    <td align="right">       19.64</td>
    <td align="right">      460.50</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.50</td>
    <td align="right">       20.85</td>
    <td align="right">      281.00</td>
    <td align="right">       20.20</td>
    <td align="right">      279.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.33</td>
    <td align="right">       21.57</td>
    <td align="right">      160.50</td>
    <td align="right">       20.24</td>
    <td align="right">      158.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      402.00</td>
    <td align="right">       22.57</td>
    <td align="right">       60.33</td>
    <td align="right">       22.31</td>
    <td align="right">       37.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      275.17</td>
    <td align="right">       22.83</td>
    <td align="right">      104.50</td>
    <td align="right">       23.70</td>
    <td align="right">       27.50</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.67</td>
    <td align="right">       23.70</td>
    <td align="right">      227.83</td>
    <td align="right">       24.43</td>
    <td align="right">        5.83</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.17</td>
    <td align="right">       24.76</td>
    <td align="right">      337.83</td>
    <td align="right">       24.50</td>
    <td align="right">       15.33</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       23.82</td>
    <td align="right">      239.17</td>
    <td align="right">       24.48</td>
    <td align="right">        6.00</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      207.33</td>
    <td align="right">       23.24</td>
    <td align="right">      160.17</td>
    <td align="right">       24.70</td>
    <td align="right">        9.17</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      411.00</td>
    <td align="right">       22.71</td>
    <td align="right">       37.50</td>
    <td align="right">       22.72</td>
    <td align="right">       19.17</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.67</td>
    <td align="right">       21.59</td>
    <td align="right">      166.17</td>
    <td align="right">       20.23</td>
    <td align="right">      166.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      496.83</td>
    <td align="right">       20.35</td>
    <td align="right">      365.50</td>
    <td align="right">       19.86</td>
    <td align="right">      365.50</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3922.00</td>
    <td align="right">       21.65</td>
    <td align="right">     2601.00</td>
    <td align="right">       21.88</td>
    <td align="right">     1550.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.17</td>
    <td align="right">       19.80</td>
    <td align="right">       37.50</td>
    <td align="right">       19.64</td>
    <td align="right">        5.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.76</td>
    <td align="right">      460.50</td>
    <td align="right">       24.70</td>
    <td align="right">      460.50</td>
    <td align="right">       27.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.95343</td>
    <td align="right">    15.56391</td>
    <td align="right">     -0.1744</td>
    <td align="right">     6.72400</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53223</td>
    <td align="right">    14.92302</td>
    <td align="right">     -0.0079</td>
    <td align="right">     5.67109</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89435</td>
    <td align="right">    16.09951</td>
    <td align="right">     0.11885</td>
    <td align="right">     5.63740</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13352</td>
    <td align="right">    19.46152</td>
    <td align="right">     0.22297</td>
    <td align="right">     6.16209</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29269</td>
    <td align="right">    22.30307</td>
    <td align="right">     -0.5860</td>
    <td align="right">    12.79833</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.32704</td>
    <td align="right">    29.73861</td>
    <td align="right">     -0.4605</td>
    <td align="right">     9.76296</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38080</td>
    <td align="right">    33.22277</td>
    <td align="right">     -0.4043</td>
    <td align="right">     8.83211</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38140</td>
    <td align="right">    29.93497</td>
    <td align="right">     -0.4248</td>
    <td align="right">     9.17979</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35499</td>
    <td align="right">    29.22427</td>
    <td align="right">     -0.4621</td>
    <td align="right">     9.90955</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29685</td>
    <td align="right">    21.66321</td>
    <td align="right">     0.30179</td>
    <td align="right">     7.02940</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.08110</td>
    <td align="right">    17.28451</td>
    <td align="right">     0.18222</td>
    <td align="right">     6.01502</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51916</td>
    <td align="right">    14.57879</td>
    <td align="right">     -0.0099</td>
    <td align="right">     5.83122</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01528</td>
    <td align="right">    22.04732</td>
    <td align="right">     -0.1440</td>
    <td align="right">     7.81805</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95343</td>
    <td align="right">    14.57879</td>
    <td align="right">     -0.5860</td>
    <td align="right">     5.63740</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38140</td>
    <td align="right">    33.22277</td>
    <td align="right">     0.30179</td>
    <td align="right">    12.79833</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20762</td>
    <td align="right">    17.16962</td>
    <td align="right">     -0.5713</td>
    <td align="right">    12.98889</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.08305</td>
    <td align="right">    17.32369</td>
    <td align="right">     -0.3381</td>
    <td align="right">     8.83126</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92998</td>
    <td align="right">    18.54297</td>
    <td align="right">     -0.1137</td>
    <td align="right">     6.58888</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59961</td>
    <td align="right">    21.58522</td>
    <td align="right">     0.08860</td>
    <td align="right">     5.69779</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90950</td>
    <td align="right">    24.37862</td>
    <td align="right">     -0.7366</td>
    <td align="right">    17.76370</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16214</td>
    <td align="right">    31.34794</td>
    <td align="right">     -0.5416</td>
    <td align="right">    11.49390</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25780</td>
    <td align="right">    34.77405</td>
    <td align="right">     -0.4691</td>
    <td align="right">     9.99469</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24762</td>
    <td align="right">    31.37138</td>
    <td align="right">     -0.5016</td>
    <td align="right">    10.61549</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13959</td>
    <td align="right">    31.04628</td>
    <td align="right">     -0.5706</td>
    <td align="right">    12.49628</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.80084</td>
    <td align="right">    23.91922</td>
    <td align="right">     0.16029</td>
    <td align="right">     5.86574</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.00465</td>
    <td align="right">    19.96786</td>
    <td align="right">     -0.0856</td>
    <td align="right">     6.47455</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.85210</td>
    <td align="right">    17.09151</td>
    <td align="right">     -0.3975</td>
    <td align="right">    10.05401</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.27429</td>
    <td align="right">    24.08686</td>
    <td align="right">     -0.3408</td>
    <td align="right">     9.92710</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20762</td>
    <td align="right">    17.09151</td>
    <td align="right">     -0.7366</td>
    <td align="right">     5.69779</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25780</td>
    <td align="right">    34.77405</td>
    <td align="right">     0.16029</td>
    <td align="right">    17.76370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40719</td>
    <td align="right">    15.60442</td>
    <td align="right">     -0.8088</td>
    <td align="right">    20.74093</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18656</td>
    <td align="right">    17.85047</td>
    <td align="right">     -0.5729</td>
    <td align="right">    13.81320</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.05802</td>
    <td align="right">    19.29592</td>
    <td align="right">     -0.3318</td>
    <td align="right">     9.53489</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02873</td>
    <td align="right">    22.34825</td>
    <td align="right">     -0.0523</td>
    <td align="right">     6.35970</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.56217</td>
    <td align="right">    24.73027</td>
    <td align="right">     -0.8585</td>
    <td align="right">    22.83834</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05011</td>
    <td align="right">    31.27686</td>
    <td align="right">     -0.5774</td>
    <td align="right">    12.55226</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20029</td>
    <td align="right">    34.45301</td>
    <td align="right">     -0.4840</td>
    <td align="right">    10.30877</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15830</td>
    <td align="right">    31.23067</td>
    <td align="right">     -0.5347</td>
    <td align="right">    11.44527</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85459</td>
    <td align="right">    31.54888</td>
    <td align="right">     -0.6795</td>
    <td align="right">    16.14848</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09197</td>
    <td align="right">    25.17099</td>
    <td align="right">     -0.0196</td>
    <td align="right">     6.03557</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.94098</td>
    <td align="right">    21.05560</td>
    <td align="right">     -0.3538</td>
    <td align="right">     9.84159</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.78745</td>
    <td align="right">    17.47923</td>
    <td align="right">     -0.6789</td>
    <td align="right">    17.15074</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.70492</td>
    <td align="right">    24.37607</td>
    <td align="right">     -0.4963</td>
    <td align="right">    13.07437</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40719</td>
    <td align="right">    15.60442</td>
    <td align="right">     -0.8585</td>
    <td align="right">     6.03557</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20029</td>
    <td align="right">    34.45301</td>
    <td align="right">     -0.0196</td>
    <td align="right">    22.83834</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.88673</td>
    <td align="right">    16.21663</td>
    <td align="right">     -1.1868</td>
    <td align="right">    36.91571</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02754</td>
    <td align="right">    18.93757</td>
    <td align="right">     -0.8661</td>
    <td align="right">    23.33970</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81695</td>
    <td align="right">    20.49250</td>
    <td align="right">     -0.6226</td>
    <td align="right">    15.91692</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.99235</td>
    <td align="right">    24.11607</td>
    <td align="right">     -0.2826</td>
    <td align="right">     9.12311</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.87728</td>
    <td align="right">    26.60047</td>
    <td align="right">     -1.0628</td>
    <td align="right">    31.94149</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85083</td>
    <td align="right">    32.25385</td>
    <td align="right">     -0.6266</td>
    <td align="right">    14.64684</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13402</td>
    <td align="right">    34.91967</td>
    <td align="right">     -0.4850</td>
    <td align="right">    10.89799</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96643</td>
    <td align="right">    32.14847</td>
    <td align="right">     -0.5863</td>
    <td align="right">    13.45501</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29520</td>
    <td align="right">    33.34060</td>
    <td align="right">     -0.8571</td>
    <td align="right">    24.06212</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.97005</td>
    <td align="right">    27.17710</td>
    <td align="right">     -0.2730</td>
    <td align="right">     8.60142</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62330</td>
    <td align="right">    22.26030</td>
    <td align="right">     -0.6683</td>
    <td align="right">    17.38484</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.54423</td>
    <td align="right">    18.61949</td>
    <td align="right">     -0.9978</td>
    <td align="right">    28.77399</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.84592</td>
    <td align="right">    25.62855</td>
    <td align="right">     -0.7092</td>
    <td align="right">    19.57717</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.88673</td>
    <td align="right">    16.21663</td>
    <td align="right">     -1.1868</td>
    <td align="right">     8.60142</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13402</td>
    <td align="right">    34.91967</td>
    <td align="right">     -0.2730</td>
    <td align="right">    36.91571</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.00617</td>
    <td align="right">    17.01096</td>
    <td align="right">     -1.1438</td>
    <td align="right">    35.06013</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.36583</td>
    <td align="right">    19.44188</td>
    <td align="right">     -0.7660</td>
    <td align="right">    20.80556</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.30320</td>
    <td align="right">    20.63983</td>
    <td align="right">     -0.4903</td>
    <td align="right">    13.94543</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.54180</td>
    <td align="right">    23.37814</td>
    <td align="right">     -0.1266</td>
    <td align="right">     8.54105</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.24508</td>
    <td align="right">    25.79518</td>
    <td align="right">     -0.8900</td>
    <td align="right">    25.52716</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16545</td>
    <td align="right">    31.26230</td>
    <td align="right">     -0.4379</td>
    <td align="right">    11.29845</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41158</td>
    <td align="right">    34.00264</td>
    <td align="right">     -0.2881</td>
    <td align="right">     8.71331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17508</td>
    <td align="right">    31.32112</td>
    <td align="right">     -0.4238</td>
    <td align="right">    10.67089</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69356</td>
    <td align="right">    32.50172</td>
    <td align="right">     -0.6771</td>
    <td align="right">    18.79823</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48101</td>
    <td align="right">    26.79809</td>
    <td align="right">     -0.1379</td>
    <td align="right">     7.88741</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.92583</td>
    <td align="right">    22.76166</td>
    <td align="right">     -0.5854</td>
    <td align="right">    15.65801</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62151</td>
    <td align="right">    19.37627</td>
    <td align="right">     -0.9652</td>
    <td align="right">    27.62976</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17472</td>
    <td align="right">    25.39092</td>
    <td align="right">     -0.5770</td>
    <td align="right">    17.02992</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.00617</td>
    <td align="right">    17.01096</td>
    <td align="right">     -1.1438</td>
    <td align="right">     7.88741</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41158</td>
    <td align="right">    34.00264</td>
    <td align="right">     -0.1266</td>
    <td align="right">    35.06013</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.92506</td>
    <td align="right">    15.38635</td>
    <td align="right">     -0.9034</td>
    <td align="right">    27.99579</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.27309</td>
    <td align="right">    17.33293</td>
    <td align="right">     -0.5216</td>
    <td align="right">    17.10516</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.67568</td>
    <td align="right">    18.82175</td>
    <td align="right">     -0.3845</td>
    <td align="right">    13.25048</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.47997</td>
    <td align="right">    22.77176</td>
    <td align="right">     -0.1475</td>
    <td align="right">     8.94731</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.03995</td>
    <td align="right">    25.85743</td>
    <td align="right">     -0.9861</td>
    <td align="right">    29.49536</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87645</td>
    <td align="right">    31.94997</td>
    <td align="right">     -0.5998</td>
    <td align="right">    14.52468</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18879</td>
    <td align="right">    34.57897</td>
    <td align="right">     -0.4385</td>
    <td align="right">    10.56258</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07643</td>
    <td align="right">    31.38592</td>
    <td align="right">     -0.4891</td>
    <td align="right">    12.03323</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.69906</td>
    <td align="right">    31.74044</td>
    <td align="right">     -0.6436</td>
    <td align="right">    18.98257</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.87113</td>
    <td align="right">    24.63346</td>
    <td align="right">     -0.0123</td>
    <td align="right">     8.77392</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.81376</td>
    <td align="right">    20.24477</td>
    <td align="right">     -0.3493</td>
    <td align="right">    13.19504</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49429</td>
    <td align="right">    17.44227</td>
    <td align="right">     -0.7306</td>
    <td align="right">    22.11406</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.45945</td>
    <td align="right">    24.38857</td>
    <td align="right">     -0.5182</td>
    <td align="right">    16.43051</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92506</td>
    <td align="right">    15.38635</td>
    <td align="right">     -0.9861</td>
    <td align="right">     8.77392</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18879</td>
    <td align="right">    34.57897</td>
    <td align="right">     -0.0123</td>
    <td align="right">    29.49536</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.91280</td>
    <td align="right">    17.07762</td>
    <td align="right">     -1.1665</td>
    <td align="right">    36.31222</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29330</td>
    <td align="right">    19.35629</td>
    <td align="right">     -0.7851</td>
    <td align="right">    22.00397</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.10892</td>
    <td align="right">    20.68076</td>
    <td align="right">     -0.5381</td>
    <td align="right">    15.10714</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33687</td>
    <td align="right">    23.91864</td>
    <td align="right">     -0.1775</td>
    <td align="right">     9.13816</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14485</td>
    <td align="right">    26.23521</td>
    <td align="right">     -0.9210</td>
    <td align="right">    27.71156</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94891</td>
    <td align="right">    32.08710</td>
    <td align="right">     -0.5280</td>
    <td align="right">    13.35438</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24486</td>
    <td align="right">    34.71633</td>
    <td align="right">     -0.3755</td>
    <td align="right">    10.05935</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06766</td>
    <td align="right">    31.90757</td>
    <td align="right">     -0.4857</td>
    <td align="right">    12.03667</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.50644</td>
    <td align="right">    33.01826</td>
    <td align="right">     -0.7412</td>
    <td align="right">    21.48890</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.29671</td>
    <td align="right">    26.91699</td>
    <td align="right">     -0.1795</td>
    <td align="right">     8.59238</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.91525</td>
    <td align="right">    22.54474</td>
    <td align="right">     -0.5885</td>
    <td align="right">    16.25813</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.61801</td>
    <td align="right">    19.39656</td>
    <td align="right">     -0.9672</td>
    <td align="right">    28.09421</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.04589</td>
    <td align="right">    25.69057</td>
    <td align="right">     -0.6207</td>
    <td align="right">    18.33278</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.91280</td>
    <td align="right">    17.07762</td>
    <td align="right">     -1.1665</td>
    <td align="right">     8.59238</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24486</td>
    <td align="right">    34.71633</td>
    <td align="right">     -0.1775</td>
    <td align="right">    36.31222</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.70608</td>
    <td align="right">    16.44311</td>
    <td align="right">     -0.9870</td>
    <td align="right">    27.60369</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41996</td>
    <td align="right">    19.15390</td>
    <td align="right">     -0.7715</td>
    <td align="right">    18.90979</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.83458</td>
    <td align="right">    21.02241</td>
    <td align="right">     -0.6271</td>
    <td align="right">    14.48286</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.48617</td>
    <td align="right">    25.20327</td>
    <td align="right">     -0.4180</td>
    <td align="right">     9.57078</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.51261</td>
    <td align="right">    27.81120</td>
    <td align="right">     -1.2141</td>
    <td align="right">    37.73432</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.71255</td>
    <td align="right">    33.30191</td>
    <td align="right">     -0.7218</td>
    <td align="right">    16.89515</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05195</td>
    <td align="right">    35.45405</td>
    <td align="right">     -0.5543</td>
    <td align="right">    11.86541</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99311</td>
    <td align="right">    32.66831</td>
    <td align="right">     -0.6075</td>
    <td align="right">    13.32600</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57384</td>
    <td align="right">    32.96161</td>
    <td align="right">     -0.7754</td>
    <td align="right">    19.42643</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75144</td>
    <td align="right">    26.26973</td>
    <td align="right">     -0.0852</td>
    <td align="right">     6.01261</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.47974</td>
    <td align="right">    21.81788</td>
    <td align="right">     -0.4417</td>
    <td align="right">    10.70133</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.33275</td>
    <td align="right">    18.56230</td>
    <td align="right">     -0.7803</td>
    <td align="right">    19.47897</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.08321</td>
    <td align="right">    25.93061</td>
    <td align="right">     -0.6656</td>
    <td align="right">    17.19299</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.70608</td>
    <td align="right">    16.44311</td>
    <td align="right">     -1.2141</td>
    <td align="right">     6.01261</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05195</td>
    <td align="right">    35.45405</td>
    <td align="right">     -0.0852</td>
    <td align="right">    37.73432</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.80769</td>
    <td align="right">    17.29022</td>
    <td align="right">     -0.9481</td>
    <td align="right">    26.12981</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.81898</td>
    <td align="right">    19.68121</td>
    <td align="right">     -0.6571</td>
    <td align="right">    16.31442</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.42686</td>
    <td align="right">    21.28380</td>
    <td align="right">     -0.4644</td>
    <td align="right">    11.80578</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.42802</td>
    <td align="right">    24.37618</td>
    <td align="right">     -0.1743</td>
    <td align="right">     7.65685</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.24286</td>
    <td align="right">    26.59618</td>
    <td align="right">     -0.9301</td>
    <td align="right">    26.07936</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19524</td>
    <td align="right">    31.49222</td>
    <td align="right">     -0.4731</td>
    <td align="right">    11.24559</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46567</td>
    <td align="right">    33.87636</td>
    <td align="right">     -0.3038</td>
    <td align="right">     8.19019</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29631</td>
    <td align="right">    31.27227</td>
    <td align="right">     -0.4035</td>
    <td align="right">     9.49087</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06814</td>
    <td align="right">    31.70955</td>
    <td align="right">     -0.5587</td>
    <td align="right">    13.61565</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31405</td>
    <td align="right">    25.44855</td>
    <td align="right">     0.06467</td>
    <td align="right">     6.05534</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.93361</td>
    <td align="right">    22.17314</td>
    <td align="right">     -0.3265</td>
    <td align="right">     9.37878</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.44326</td>
    <td align="right">    19.34573</td>
    <td align="right">     -0.7417</td>
    <td align="right">    18.42875</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.54833</td>
    <td align="right">    25.41319</td>
    <td align="right">     -0.4930</td>
    <td align="right">    13.70845</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.80769</td>
    <td align="right">    17.29022</td>
    <td align="right">     -0.9481</td>
    <td align="right">     6.05534</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46567</td>
    <td align="right">    33.87636</td>
    <td align="right">     0.06467</td>
    <td align="right">    26.12981</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.64436</td>
    <td align="right">    13.93046</td>
    <td align="right">     -1.1012</td>
    <td align="right">    34.37668</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34004</td>
    <td align="right">    16.24547</td>
    <td align="right">     -0.6671</td>
    <td align="right">    20.83759</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.87709</td>
    <td align="right">    18.09412</td>
    <td align="right">     -0.5264</td>
    <td align="right">    14.72947</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.53367</td>
    <td align="right">    22.84473</td>
    <td align="right">     -0.3588</td>
    <td align="right">    10.33083</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.07122</td>
    <td align="right">    26.24590</td>
    <td align="right">     -1.2957</td>
    <td align="right">    41.93536</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.39823</td>
    <td align="right">    32.61263</td>
    <td align="right">     -0.7841</td>
    <td align="right">    20.11711</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07908</td>
    <td align="right">    34.39252</td>
    <td align="right">     -0.5105</td>
    <td align="right">    11.54080</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02313</td>
    <td align="right">    31.07938</td>
    <td align="right">     -0.5196</td>
    <td align="right">    12.61638</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76579</td>
    <td align="right">    31.01668</td>
    <td align="right">     -0.5990</td>
    <td align="right">    16.94687</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.19537</td>
    <td align="right">    23.10671</td>
    <td align="right">     0.10211</td>
    <td align="right">     7.94811</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.95652</td>
    <td align="right">    18.65484</td>
    <td align="right">     -0.2489</td>
    <td align="right">    11.52609</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.96556</td>
    <td align="right">    15.90039</td>
    <td align="right">     -0.7622</td>
    <td align="right">    22.66163</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.99756</td>
    <td align="right">    23.72415</td>
    <td align="right">     -0.6071</td>
    <td align="right">    18.83037</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.64436</td>
    <td align="right">    13.93046</td>
    <td align="right">     -1.2957</td>
    <td align="right">     7.94811</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07908</td>
    <td align="right">    34.39252</td>
    <td align="right">     0.10211</td>
    <td align="right">    41.93536</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.74502</td>
    <td align="right">    17.31707</td>
    <td align="right">     -0.9667</td>
    <td align="right">    26.96174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.72701</td>
    <td align="right">    19.64017</td>
    <td align="right">     -0.6795</td>
    <td align="right">    17.08323</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.23273</td>
    <td align="right">    21.34664</td>
    <td align="right">     -0.5130</td>
    <td align="right">    12.69534</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.19589</td>
    <td align="right">    24.85641</td>
    <td align="right">     -0.2318</td>
    <td align="right">     7.98651</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.24432</td>
    <td align="right">    26.83383</td>
    <td align="right">     -0.9296</td>
    <td align="right">    26.57865</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03568</td>
    <td align="right">    32.22528</td>
    <td align="right">     -0.5472</td>
    <td align="right">    12.57838</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33541</td>
    <td align="right">    34.48588</td>
    <td align="right">     -0.3803</td>
    <td align="right">     8.96160</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21900</td>
    <td align="right">    31.80586</td>
    <td align="right">     -0.4585</td>
    <td align="right">    10.45446</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97969</td>
    <td align="right">    32.07390</td>
    <td align="right">     -0.5946</td>
    <td align="right">    14.67897</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.22781</td>
    <td align="right">    25.64249</td>
    <td align="right">     0.04354</td>
    <td align="right">     6.17301</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.87862</td>
    <td align="right">    21.96303</td>
    <td align="right">     -0.3382</td>
    <td align="right">     9.62503</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.43645</td>
    <td align="right">    19.33896</td>
    <td align="right">     -0.7445</td>
    <td align="right">    18.79275</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.44991</td>
    <td align="right">    25.66383</td>
    <td align="right">     -0.5284</td>
    <td align="right">    14.39047</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74502</td>
    <td align="right">    17.31707</td>
    <td align="right">     -0.9667</td>
    <td align="right">     6.17301</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33541</td>
    <td align="right">    34.48588</td>
    <td align="right">     0.04354</td>
    <td align="right">    26.96174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.73731</td>
    <td align="right">    16.01185</td>
    <td align="right">     -0.9619</td>
    <td align="right">    26.79470</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62097</td>
    <td align="right">    18.61625</td>
    <td align="right">     -0.6947</td>
    <td align="right">    17.02982</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.39990</td>
    <td align="right">    20.15587</td>
    <td align="right">     -0.4606</td>
    <td align="right">    11.57430</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.51570</td>
    <td align="right">    23.62076</td>
    <td align="right">     -0.1507</td>
    <td align="right">     6.97997</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21976</td>
    <td align="right">    26.25340</td>
    <td align="right">     -0.9434</td>
    <td align="right">    26.61365</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99769</td>
    <td align="right">    32.12211</td>
    <td align="right">     -0.5818</td>
    <td align="right">    12.79285</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21277</td>
    <td align="right">    35.02465</td>
    <td align="right">     -0.4643</td>
    <td align="right">    10.01648</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09918</td>
    <td align="right">    32.08204</td>
    <td align="right">     -0.5429</td>
    <td align="right">    11.81702</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66124</td>
    <td align="right">    32.77193</td>
    <td align="right">     -0.7302</td>
    <td align="right">    18.46077</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69409</td>
    <td align="right">    26.17529</td>
    <td align="right">     -0.0928</td>
    <td align="right">     6.41804</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.39581</td>
    <td align="right">    21.61921</td>
    <td align="right">     -0.4582</td>
    <td align="right">    11.74513</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.21980</td>
    <td align="right">    18.27974</td>
    <td align="right">     -0.7990</td>
    <td align="right">    20.70713</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.32692</td>
    <td align="right">    25.26734</td>
    <td align="right">     -0.5734</td>
    <td align="right">    15.08400</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.73731</td>
    <td align="right">    16.01185</td>
    <td align="right">     -0.9619</td>
    <td align="right">     6.41804</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21277</td>
    <td align="right">    35.02465</td>
    <td align="right">     -0.0928</td>
    <td align="right">    26.79470</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.58057</td>
    <td align="right">    16.68237</td>
    <td align="right">     -0.9777</td>
    <td align="right">    27.69954</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.86761</td>
    <td align="right">    18.89291</td>
    <td align="right">     -0.6211</td>
    <td align="right">    16.08309</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.72505</td>
    <td align="right">    19.84224</td>
    <td align="right">     -0.3722</td>
    <td align="right">    10.97818</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.93444</td>
    <td align="right">    22.61129</td>
    <td align="right">     -0.0309</td>
    <td align="right">     7.20590</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.49304</td>
    <td align="right">    25.26006</td>
    <td align="right">     -0.8108</td>
    <td align="right">    22.40888</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.32329</td>
    <td align="right">    30.83669</td>
    <td align="right">     -0.4044</td>
    <td align="right">    10.48816</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.56553</td>
    <td align="right">    33.65155</td>
    <td align="right">     -0.2639</td>
    <td align="right">     8.45779</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.33638</td>
    <td align="right">    30.82099</td>
    <td align="right">     -0.3931</td>
    <td align="right">     9.91522</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.99382</td>
    <td align="right">    31.66284</td>
    <td align="right">     -0.5828</td>
    <td align="right">    15.47055</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.00221</td>
    <td align="right">    25.33554</td>
    <td align="right">     -0.0096</td>
    <td align="right">     6.56807</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.62048</td>
    <td align="right">    21.60981</td>
    <td align="right">     -0.3994</td>
    <td align="right">    11.24787</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.13866</td>
    <td align="right">    18.77657</td>
    <td align="right">     -0.8049</td>
    <td align="right">    21.27044</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.55703</td>
    <td align="right">    24.69061</td>
    <td align="right">     -0.4726</td>
    <td align="right">    13.98967</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.58057</td>
    <td align="right">    16.68237</td>
    <td align="right">     -0.9777</td>
    <td align="right">     6.56807</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.56553</td>
    <td align="right">    33.65155</td>
    <td align="right">     -0.0096</td>
    <td align="right">    27.69954</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76505</td>
    <td align="right">    14.98857</td>
    <td align="right">     -0.6796</td>
    <td align="right">    19.92303</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.91158</td>
    <td align="right">    16.77812</td>
    <td align="right">     -0.3435</td>
    <td align="right">    12.77707</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.26090</td>
    <td align="right">    18.32485</td>
    <td align="right">     -0.2238</td>
    <td align="right">    10.01958</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95823</td>
    <td align="right">    22.19729</td>
    <td align="right">     -0.0252</td>
    <td align="right">     7.21771</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.36789</td>
    <td align="right">    25.46289</td>
    <td align="right">     -0.8713</td>
    <td align="right">    24.43068</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02467</td>
    <td align="right">    31.79799</td>
    <td align="right">     -0.5546</td>
    <td align="right">    12.56824</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27690</td>
    <td align="right">    34.63817</td>
    <td align="right">     -0.4154</td>
    <td align="right">     9.58228</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20736</td>
    <td align="right">    31.28945</td>
    <td align="right">     -0.4461</td>
    <td align="right">    10.47605</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01721</td>
    <td align="right">    31.19909</td>
    <td align="right">     -0.5295</td>
    <td align="right">    14.50075</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.44800</td>
    <td align="right">    23.64979</td>
    <td align="right">     0.13841</td>
    <td align="right">     7.84956</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.55719</td>
    <td align="right">    19.38674</td>
    <td align="right">     -0.1477</td>
    <td align="right">    10.04686</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.26446</td>
    <td align="right">    16.82239</td>
    <td align="right">     -0.5157</td>
    <td align="right">    15.58514</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.92819</td>
    <td align="right">    23.92322</td>
    <td align="right">     -0.3859</td>
    <td align="right">    12.93565</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76505</td>
    <td align="right">    14.98857</td>
    <td align="right">     -0.8713</td>
    <td align="right">     7.21771</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27690</td>
    <td align="right">    34.63817</td>
    <td align="right">     0.13841</td>
    <td align="right">    24.43068</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.79396</td>
    <td align="right">    16.81981</td>
    <td align="right">     -0.9369</td>
    <td align="right">    26.17606</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.92611</td>
    <td align="right">    18.94015</td>
    <td align="right">     -0.6082</td>
    <td align="right">    15.92934</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.68341</td>
    <td align="right">    20.24416</td>
    <td align="right">     -0.3793</td>
    <td align="right">    11.07810</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.84019</td>
    <td align="right">    23.34813</td>
    <td align="right">     -0.0503</td>
    <td align="right">     7.29182</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.47761</td>
    <td align="right">    25.81489</td>
    <td align="right">     -0.8047</td>
    <td align="right">    22.63267</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09744</td>
    <td align="right">    31.89685</td>
    <td align="right">     -0.4824</td>
    <td align="right">    11.45722</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33295</td>
    <td align="right">    34.75340</td>
    <td align="right">     -0.3520</td>
    <td align="right">     9.09022</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19451</td>
    <td align="right">    31.79082</td>
    <td align="right">     -0.4437</td>
    <td align="right">    10.47643</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85012</td>
    <td align="right">    32.42410</td>
    <td align="right">     -0.6206</td>
    <td align="right">    16.34890</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96435</td>
    <td align="right">    25.86439</td>
    <td align="right">     -0.0113</td>
    <td align="right">     6.76915</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.67635</td>
    <td align="right">    21.73585</td>
    <td align="right">     -0.3831</td>
    <td align="right">    11.13319</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.33986</td>
    <td align="right">    18.98881</td>
    <td align="right">     -0.7615</td>
    <td align="right">    20.08505</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.52604</td>
    <td align="right">    25.25582</td>
    <td align="right">     -0.4862</td>
    <td align="right">    14.03998</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79396</td>
    <td align="right">    16.81981</td>
    <td align="right">     -0.9369</td>
    <td align="right">     6.76915</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33295</td>
    <td align="right">    34.75340</td>
    <td align="right">     -0.0113</td>
    <td align="right">    26.17606</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1365277.29</td>
    <td align="right">   400905.77</td>
    <td align="right">        0.39</td>
    <td align="right">  1219039.77</td>
    <td align="right">   146237.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">24-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1350.67</td>
    <td align="right">24-JAN-08:15</td>
    <td align="right">     1345.51</td>
    <td align="right">24-JAN-08:15</td>
    <td align="right">      122.94</td>
    <td align="right">13-JAN-16:50</td>
    <td align="right">      395.40</td>
    <td align="right">24-JAN-08:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.338885E+09</td>
    <td align="right"> 92668532.46</td>
    <td align="right">       23.01</td>
    <td align="right">0.335701E+09</td>
    <td align="right">  3184176.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    16581.47</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    16581.47</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">      401.15</td>
    <td align="right">27-FEB-18:02</td>
    <td align="right">     4290.87</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300856E+09</td>
    <td align="right"> 86846555.08</td>
    <td align="right">       35.84</td>
    <td align="right">0.300013E+09</td>
    <td align="right">   843240.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">24-MAR-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     5984.73</td>
    <td align="right">24-MAR-16:01</td>
    <td align="right">     5984.73</td>
    <td align="right">24-MAR-16:01</td>
    <td align="right">      347.02</td>
    <td align="right">20-MAR-17:03</td>
    <td align="right">     1684.72</td>
    <td align="right">24-MAR-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294600E+10</td>
    <td align="right">0.781595E+09</td>
    <td align="right">      107.33</td>
    <td align="right">0.287114E+10</td>
    <td align="right"> 74853277.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29301.54</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    29301.54</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">     1661.73</td>
    <td align="right">17-APR-17:03</td>
    <td align="right">     6912.57</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.872022E+10</td>
    <td align="right">0.224767E+10</td>
    <td align="right">      185.46</td>
    <td align="right">0.819797E+10</td>
    <td align="right">0.522251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49147.66</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    49147.66</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     8171.09</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    12391.55</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282195E+11</td>
    <td align="right">0.709475E+10</td>
    <td align="right">      316.39</td>
    <td align="right">0.260230E+11</td>
    <td align="right">0.219642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    63849.11</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">    58335.17</td>
    <td align="right">30-JUN-16:10</td>
    <td align="right">    10328.31</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">    16775.33</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464681E+11</td>
    <td align="right">0.120190E+11</td>
    <td align="right">      404.08</td>
    <td align="right">0.435191E+11</td>
    <td align="right">0.294900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    71632.75</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    71632.75</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    22348.28</td>
    <td align="right">19-JUL-05:03</td>
    <td align="right">    23789.38</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.406898E+11</td>
    <td align="right">0.103923E+11</td>
    <td align="right">      373.10</td>
    <td align="right">0.396473E+11</td>
    <td align="right">0.104254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    66856.89</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">    66856.89</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">     6612.39</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    19594.80</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212095E+11</td>
    <td align="right">0.533705E+10</td>
    <td align="right">      257.82</td>
    <td align="right">0.186991E+11</td>
    <td align="right">0.251043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    98061.10</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    59904.19</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">    50789.38</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    22599.18</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.591144E+10</td>
    <td align="right">0.149314E+10</td>
    <td align="right">      139.21</td>
    <td align="right">0.580174E+10</td>
    <td align="right">0.109702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    49106.41</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">    49106.41</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">     1975.46</td>
    <td align="right">15-OCT-11:50</td>
    <td align="right">    11448.88</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.684663E+09</td>
    <td align="right">0.194191E+09</td>
    <td align="right">       52.13</td>
    <td align="right">0.664084E+09</td>
    <td align="right"> 20578609.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    10632.85</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">    10632.85</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">      859.11</td>
    <td align="right">17-NOV-18:03</td>
    <td align="right">     2882.14</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 79096590.99</td>
    <td align="right"> 23053234.01</td>
    <td align="right">       17.38</td>
    <td align="right"> 78219154.91</td>
    <td align="right">   877436.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">07-DEC-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4539.42</td>
    <td align="right">07-DEC-17:00</td>
    <td align="right">     4539.42</td>
    <td align="right">07-DEC-17:00</td>
    <td align="right">      440.44</td>
    <td align="right">05-DEC-18:02</td>
    <td align="right">     1293.35</td>
    <td align="right">07-DEC-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155569E+12</td>
    <td align="right">0.397627E+11</td>
    <td align="right">     1912.13</td>
    <td align="right">0.146139E+12</td>
    <td align="right">0.943082E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1365277.29</td>
    <td align="right">   400905.77</td>
    <td align="right">        0.39</td>
    <td align="right">  1219039.77</td>
    <td align="right">   146237.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1350.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1345.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      122.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      395.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464681E+11</td>
    <td align="right">0.120190E+11</td>
    <td align="right">      404.08</td>
    <td align="right">0.435191E+11</td>
    <td align="right">0.294900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98061.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71632.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50789.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23789.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.218967E+09</td>
    <td align="right"> 59713755.95</td>
    <td align="right">       12.88</td>
    <td align="right">0.218695E+09</td>
    <td align="right">   271401.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">27-FEB-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    12826.15</td>
    <td align="right">27-FEB-15:05</td>
    <td align="right">    12826.15</td>
    <td align="right">27-FEB-15:05</td>
    <td align="right">       99.58</td>
    <td align="right">26-FEB-16:00</td>
    <td align="right">     3306.80</td>
    <td align="right">27-FEB-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 33130573.83</td>
    <td align="right">  9552859.08</td>
    <td align="right">        5.09</td>
    <td align="right"> 32922625.49</td>
    <td align="right">   207948.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">01-MAR-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     5557.72</td>
    <td align="right">01-MAR-13:02</td>
    <td align="right">     5557.72</td>
    <td align="right">01-MAR-13:02</td>
    <td align="right">      165.87</td>
    <td align="right">02-MAR-17:01</td>
    <td align="right">     1546.42</td>
    <td align="right">01-MAR-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216892E+10</td>
    <td align="right">0.564128E+09</td>
    <td align="right">       73.93</td>
    <td align="right">0.213794E+10</td>
    <td align="right"> 30978063.12</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    25786.38</td>
    <td align="right">07-APR-14:05</td>
    <td align="right">    25786.38</td>
    <td align="right">07-APR-14:05</td>
    <td align="right">      774.60</td>
    <td align="right">22-APR-16:05</td>
    <td align="right">     5888.67</td>
    <td align="right">07-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.735187E+10</td>
    <td align="right">0.186046E+10</td>
    <td align="right">      166.62</td>
    <td align="right">0.703354E+10</td>
    <td align="right">0.318335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    43308.81</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    43308.81</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     5766.23</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    10915.01</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239869E+11</td>
    <td align="right">0.598815E+10</td>
    <td align="right">      329.49</td>
    <td align="right">0.222638E+11</td>
    <td align="right">0.172304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    54315.43</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    49483.20</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">     9298.60</td>
    <td align="right">20-JUN-15:20</td>
    <td align="right">    14262.25</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385318E+11</td>
    <td align="right">0.993002E+10</td>
    <td align="right">      411.49</td>
    <td align="right">0.364117E+11</td>
    <td align="right">0.212011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    62895.15</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    62895.15</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    15458.76</td>
    <td align="right">19-JUL-05:03</td>
    <td align="right">    20874.77</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331621E+11</td>
    <td align="right">0.846954E+10</td>
    <td align="right">      381.80</td>
    <td align="right">0.323968E+11</td>
    <td align="right">0.765228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58022.35</td>
    <td align="right">07-AUG-12:03</td>
    <td align="right">    58022.35</td>
    <td align="right">07-AUG-12:03</td>
    <td align="right">     4978.17</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    17404.66</td>
    <td align="right">06-AUG-16:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167920E+11</td>
    <td align="right">0.421473E+10</td>
    <td align="right">      254.07</td>
    <td align="right">0.149641E+11</td>
    <td align="right">0.182789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    82551.73</td>
    <td align="right">07-SEP-14:55</td>
    <td align="right">    50626.27</td>
    <td align="right">01-SEP-15:20</td>
    <td align="right">    41479.05</td>
    <td align="right">07-SEP-14:50</td>
    <td align="right">    19015.09</td>
    <td align="right">07-SEP-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399371E+10</td>
    <td align="right">0.101077E+10</td>
    <td align="right">      117.29</td>
    <td align="right">0.392858E+10</td>
    <td align="right"> 65123550.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    39221.62</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">    39221.62</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">     1001.28</td>
    <td align="right">15-OCT-11:35</td>
    <td align="right">     9139.64</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312776E+09</td>
    <td align="right"> 88617390.03</td>
    <td align="right">       32.00</td>
    <td align="right">0.290095E+09</td>
    <td align="right"> 22680552.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6840.44</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">     6840.44</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">      774.29</td>
    <td align="right">17-NOV-17:06</td>
    <td align="right">     1877.08</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126552E+12</td>
    <td align="right">0.321957E+11</td>
    <td align="right">     1784.67</td>
    <td align="right">0.119678E+12</td>
    <td align="right">0.687387E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385318E+11</td>
    <td align="right">0.993002E+10</td>
    <td align="right">      411.49</td>
    <td align="right">0.364117E+11</td>
    <td align="right">0.212011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82551.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62895.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41479.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20874.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214304E+09</td>
    <td align="right"> 58964992.77</td>
    <td align="right">       13.14</td>
    <td align="right">0.213142E+09</td>
    <td align="right">  1162742.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    11579.82</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    11579.82</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">      190.10</td>
    <td align="right">26-FEB-15:20</td>
    <td align="right">     3056.28</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 28488735.93</td>
    <td align="right">  8248234.05</td>
    <td align="right">        4.31</td>
    <td align="right"> 27827844.63</td>
    <td align="right">   660891.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3068.39</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">     3068.39</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">      156.96</td>
    <td align="right">01-MAR-17:01</td>
    <td align="right">      880.33</td>
    <td align="right">16-MAR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217869E+10</td>
    <td align="right">0.570870E+09</td>
    <td align="right">       72.16</td>
    <td align="right">0.213213E+10</td>
    <td align="right"> 46560155.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    26620.76</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">    26620.76</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">      947.28</td>
    <td align="right">07-APR-18:00</td>
    <td align="right">     6155.19</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785786E+10</td>
    <td align="right">0.199507E+10</td>
    <td align="right">      167.26</td>
    <td align="right">0.746306E+10</td>
    <td align="right">0.394794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    50729.05</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    50729.05</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     6056.36</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    12808.97</td>
    <td align="right">19-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.261243E+11</td>
    <td align="right">0.655292E+10</td>
    <td align="right">      331.47</td>
    <td align="right">0.241626E+11</td>
    <td align="right">0.196166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    61831.80</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    57218.55</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    10997.87</td>
    <td align="right">21-JUN-12:20</td>
    <td align="right">    16318.75</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.417767E+11</td>
    <td align="right">0.108370E+11</td>
    <td align="right">      413.20</td>
    <td align="right">0.394444E+11</td>
    <td align="right">0.233222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    78154.92</td>
    <td align="right">17-JUL-15:30</td>
    <td align="right">    78154.92</td>
    <td align="right">17-JUL-15:30</td>
    <td align="right">    15183.28</td>
    <td align="right">19-JUL-09:30</td>
    <td align="right">    25793.39</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350809E+11</td>
    <td align="right">0.902558E+10</td>
    <td align="right">      379.81</td>
    <td align="right">0.341420E+11</td>
    <td align="right">0.938957E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    65317.93</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">    65317.93</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">     5385.27</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    19428.16</td>
    <td align="right">06-AUG-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.172853E+11</td>
    <td align="right">0.437494E+10</td>
    <td align="right">      252.66</td>
    <td align="right">0.152379E+11</td>
    <td align="right">0.204744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    90683.81</td>
    <td align="right">07-SEP-15:05</td>
    <td align="right">    62549.17</td>
    <td align="right">03-SEP-15:02</td>
    <td align="right">    43290.47</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    21121.38</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.369062E+10</td>
    <td align="right">0.949723E+09</td>
    <td align="right">      112.58</td>
    <td align="right">0.357958E+10</td>
    <td align="right">0.111039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    39678.80</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">    39678.80</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">     1332.55</td>
    <td align="right">15-OCT-11:26</td>
    <td align="right">     9273.08</td>
    <td align="right">18-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288307E+09</td>
    <td align="right"> 81984166.86</td>
    <td align="right">       29.67</td>
    <td align="right">0.255008E+09</td>
    <td align="right"> 33299311.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6841.09</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     6667.88</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      942.52</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">     1889.82</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134525E+12</td>
    <td align="right">0.344553E+11</td>
    <td align="right">     1776.24</td>
    <td align="right">0.126658E+12</td>
    <td align="right">0.786780E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.417767E+11</td>
    <td align="right">0.108370E+11</td>
    <td align="right">      413.20</td>
    <td align="right">0.394444E+11</td>
    <td align="right">0.233222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90683.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78154.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43290.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25793.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      315.37</td>
    <td align="right">        0.00</td>
    <td align="right">      315.37</td>
    <td align="right">        5.67</td>
    <td align="right">     2565.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.28</td>
    <td align="right">        0.00</td>
    <td align="right">      445.28</td>
    <td align="right">       49.69</td>
    <td align="right">     1938.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      723.34</td>
    <td align="right">        0.00</td>
    <td align="right">      723.34</td>
    <td align="right">      169.27</td>
    <td align="right">     1577.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      824.71</td>
    <td align="right">        4.76</td>
    <td align="right">      819.95</td>
    <td align="right">      319.98</td>
    <td align="right">     1137.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1082.97</td>
    <td align="right">       64.05</td>
    <td align="right">     1018.93</td>
    <td align="right">      581.39</td>
    <td align="right">      856.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">      952.60</td>
    <td align="right">      541.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1151.99</td>
    <td align="right">      107.72</td>
    <td align="right">     1044.27</td>
    <td align="right">     1087.78</td>
    <td align="right">      444.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      923.15</td>
    <td align="right">       24.65</td>
    <td align="right">      898.51</td>
    <td align="right">      832.93</td>
    <td align="right">      524.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      691.45</td>
    <td align="right">        0.24</td>
    <td align="right">      691.21</td>
    <td align="right">      481.21</td>
    <td align="right">      789.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.38</td>
    <td align="right">        0.00</td>
    <td align="right">      504.38</td>
    <td align="right">      164.47</td>
    <td align="right">     1155.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">      342.88</td>
    <td align="right">       36.77</td>
    <td align="right">     1636.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        2.53</td>
    <td align="right">     2222.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      712.34</td>
    <td align="right">       28.99</td>
    <td align="right">      683.35</td>
    <td align="right">      392.53</td>
    <td align="right">     1279.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        2.53</td>
    <td align="right">      444.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">     1087.78</td>
    <td align="right">     2565.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.84</td>
    <td align="right">      221.39</td>
    <td align="right">      261.45</td>
    <td align="right">      184.68</td>
    <td align="right">     1577.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      755.10</td>
    <td align="right">      374.89</td>
    <td align="right">      380.22</td>
    <td align="right">      455.77</td>
    <td align="right">     1187.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1015.38</td>
    <td align="right">      420.17</td>
    <td align="right">      595.21</td>
    <td align="right">      678.47</td>
    <td align="right">      987.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1295.61</td>
    <td align="right">      642.18</td>
    <td align="right">      653.43</td>
    <td align="right">     1081.56</td>
    <td align="right">      721.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.79</td>
    <td align="right">      636.51</td>
    <td align="right">      794.29</td>
    <td align="right">     1281.03</td>
    <td align="right">      565.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1851.87</td>
    <td align="right">      952.80</td>
    <td align="right">      899.07</td>
    <td align="right">     1946.19</td>
    <td align="right">      372.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      844.99</td>
    <td align="right">     2233.27</td>
    <td align="right">      300.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1689.35</td>
    <td align="right">      941.24</td>
    <td align="right">      748.12</td>
    <td align="right">     1883.70</td>
    <td align="right">      340.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1195.22</td>
    <td align="right">      617.04</td>
    <td align="right">      578.18</td>
    <td align="right">     1175.54</td>
    <td align="right">      497.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      857.40</td>
    <td align="right">      435.37</td>
    <td align="right">      422.03</td>
    <td align="right">      667.57</td>
    <td align="right">      723.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      543.45</td>
    <td align="right">      253.74</td>
    <td align="right">      289.71</td>
    <td align="right">      286.57</td>
    <td align="right">      995.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">      130.04</td>
    <td align="right">     1360.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1123.71</td>
    <td align="right">      564.82</td>
    <td align="right">      558.89</td>
    <td align="right">     1003.50</td>
    <td align="right">      801.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">      130.04</td>
    <td align="right">      300.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      899.07</td>
    <td align="right">     2233.27</td>
    <td align="right">     1577.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2222.25</td>
    <td align="right">     1586.96</td>
    <td align="right">      635.29</td>
    <td align="right">     2016.21</td>
    <td align="right">     2190.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">      794.83</td>
    <td align="right">     2710.49</td>
    <td align="right">     1684.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2531.56</td>
    <td align="right">     1422.07</td>
    <td align="right">     1109.49</td>
    <td align="right">     2228.86</td>
    <td align="right">     1534.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2034.24</td>
    <td align="right">      973.07</td>
    <td align="right">     1061.18</td>
    <td align="right">     1608.30</td>
    <td align="right">     1154.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1806.97</td>
    <td align="right">      599.96</td>
    <td align="right">     1207.01</td>
    <td align="right">     1293.45</td>
    <td align="right">      911.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">     1271.97</td>
    <td align="right">     1445.17</td>
    <td align="right">      628.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1935.52</td>
    <td align="right">      714.72</td>
    <td align="right">     1220.80</td>
    <td align="right">     1778.89</td>
    <td align="right">      492.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2300.60</td>
    <td align="right">     1159.86</td>
    <td align="right">     1140.74</td>
    <td align="right">     2259.98</td>
    <td align="right">      556.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2552.76</td>
    <td align="right">     1564.54</td>
    <td align="right">      988.22</td>
    <td align="right">     2610.86</td>
    <td align="right">      798.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2668.52</td>
    <td align="right">     1845.49</td>
    <td align="right">      823.03</td>
    <td align="right">     2726.16</td>
    <td align="right">     1121.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2431.67</td>
    <td align="right">     1761.26</td>
    <td align="right">      670.41</td>
    <td align="right">     2398.52</td>
    <td align="right">     1413.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2113.13</td>
    <td align="right">     1525.67</td>
    <td align="right">      587.46</td>
    <td align="right">     1976.11</td>
    <td align="right">     1880.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2264.72</td>
    <td align="right">     1304.60</td>
    <td align="right">      960.13</td>
    <td align="right">     2083.42</td>
    <td align="right">     1195.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">      587.46</td>
    <td align="right">     1293.45</td>
    <td align="right">      492.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">     1271.97</td>
    <td align="right">     2726.16</td>
    <td align="right">     2190.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.33</td>
    <td align="right">      176.27</td>
    <td align="right">      261.06</td>
    <td align="right">      163.27</td>
    <td align="right">     1633.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      746.40</td>
    <td align="right">      366.90</td>
    <td align="right">      379.51</td>
    <td align="right">      459.24</td>
    <td align="right">     1212.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      955.24</td>
    <td align="right">      350.04</td>
    <td align="right">      605.21</td>
    <td align="right">      619.41</td>
    <td align="right">     1027.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1247.09</td>
    <td align="right">      552.55</td>
    <td align="right">      694.54</td>
    <td align="right">     1047.98</td>
    <td align="right">      760.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1542.20</td>
    <td align="right">      703.17</td>
    <td align="right">      839.03</td>
    <td align="right">     1436.28</td>
    <td align="right">      598.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1677.87</td>
    <td align="right">      770.55</td>
    <td align="right">      907.32</td>
    <td align="right">     1755.52</td>
    <td align="right">      411.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      850.41</td>
    <td align="right">     1975.86</td>
    <td align="right">      339.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1459.70</td>
    <td align="right">      716.36</td>
    <td align="right">      743.33</td>
    <td align="right">     1614.38</td>
    <td align="right">      370.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1174.40</td>
    <td align="right">      593.79</td>
    <td align="right">      580.61</td>
    <td align="right">     1172.64</td>
    <td align="right">      533.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      839.27</td>
    <td align="right">      416.98</td>
    <td align="right">      422.29</td>
    <td align="right">      677.73</td>
    <td align="right">      760.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      594.18</td>
    <td align="right">      294.79</td>
    <td align="right">      299.39</td>
    <td align="right">      359.97</td>
    <td align="right">     1030.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">      148.64</td>
    <td align="right">     1396.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1067.44</td>
    <td align="right">      498.68</td>
    <td align="right">      568.76</td>
    <td align="right">      955.19</td>
    <td align="right">      838.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">      148.64</td>
    <td align="right">      339.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      907.32</td>
    <td align="right">     1975.86</td>
    <td align="right">     1633.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.12</td>
    <td align="right">        0.00</td>
    <td align="right">      105.12</td>
    <td align="right">        1.33</td>
    <td align="right">      887.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      148.42</td>
    <td align="right">        0.00</td>
    <td align="right">      148.42</td>
    <td align="right">       16.16</td>
    <td align="right">      662.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.10</td>
    <td align="right">        0.00</td>
    <td align="right">      241.10</td>
    <td align="right">       61.11</td>
    <td align="right">      529.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.89</td>
    <td align="right">        1.59</td>
    <td align="right">      273.30</td>
    <td align="right">      119.50</td>
    <td align="right">      368.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.97</td>
    <td align="right">       21.35</td>
    <td align="right">      339.63</td>
    <td align="right">      208.77</td>
    <td align="right">      280.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      420.32</td>
    <td align="right">       48.26</td>
    <td align="right">      372.07</td>
    <td align="right">      329.27</td>
    <td align="right">      175.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.98</td>
    <td align="right">       35.90</td>
    <td align="right">      348.07</td>
    <td align="right">      370.76</td>
    <td align="right">      145.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      307.70</td>
    <td align="right">        8.21</td>
    <td align="right">      299.49</td>
    <td align="right">      282.89</td>
    <td align="right">      175.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      230.47</td>
    <td align="right">        0.08</td>
    <td align="right">      230.39</td>
    <td align="right">      161.93</td>
    <td align="right">      273.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.12</td>
    <td align="right">        0.00</td>
    <td align="right">      168.12</td>
    <td align="right">       50.76</td>
    <td align="right">      414.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.29</td>
    <td align="right">        0.00</td>
    <td align="right">      114.29</td>
    <td align="right">       10.00</td>
    <td align="right">      587.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.15</td>
    <td align="right">        0.00</td>
    <td align="right">       88.15</td>
    <td align="right">        0.70</td>
    <td align="right">      783.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.44</td>
    <td align="right">        9.66</td>
    <td align="right">      227.77</td>
    <td align="right">      135.18</td>
    <td align="right">      439.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.15</td>
    <td align="right">        0.00</td>
    <td align="right">       88.15</td>
    <td align="right">        0.70</td>
    <td align="right">      145.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      420.32</td>
    <td align="right">       48.26</td>
    <td align="right">      372.07</td>
    <td align="right">      370.76</td>
    <td align="right">      887.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.12</td>
    <td align="right">        0.00</td>
    <td align="right">      105.12</td>
    <td align="right">        1.33</td>
    <td align="right">      887.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      148.43</td>
    <td align="right">        0.00</td>
    <td align="right">      148.43</td>
    <td align="right">       16.16</td>
    <td align="right">      662.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.11</td>
    <td align="right">        0.00</td>
    <td align="right">      241.11</td>
    <td align="right">       61.11</td>
    <td align="right">      529.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.90</td>
    <td align="right">        1.59</td>
    <td align="right">      273.31</td>
    <td align="right">      119.51</td>
    <td align="right">      368.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.99</td>
    <td align="right">       21.35</td>
    <td align="right">      339.64</td>
    <td align="right">      208.78</td>
    <td align="right">      280.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      420.34</td>
    <td align="right">       48.26</td>
    <td align="right">      372.08</td>
    <td align="right">      329.28</td>
    <td align="right">      175.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      384.00</td>
    <td align="right">       35.91</td>
    <td align="right">      348.09</td>
    <td align="right">      370.77</td>
    <td align="right">      145.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      307.72</td>
    <td align="right">        8.22</td>
    <td align="right">      299.50</td>
    <td align="right">      282.90</td>
    <td align="right">      175.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      230.48</td>
    <td align="right">        0.08</td>
    <td align="right">      230.40</td>
    <td align="right">      161.94</td>
    <td align="right">      273.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.12</td>
    <td align="right">        0.00</td>
    <td align="right">      168.12</td>
    <td align="right">       50.76</td>
    <td align="right">      414.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.29</td>
    <td align="right">        0.00</td>
    <td align="right">      114.29</td>
    <td align="right">       10.00</td>
    <td align="right">      587.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.15</td>
    <td align="right">        0.00</td>
    <td align="right">       88.15</td>
    <td align="right">        0.70</td>
    <td align="right">      783.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.45</td>
    <td align="right">        9.66</td>
    <td align="right">      227.78</td>
    <td align="right">      135.18</td>
    <td align="right">      439.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.15</td>
    <td align="right">        0.00</td>
    <td align="right">       88.15</td>
    <td align="right">        0.70</td>
    <td align="right">      145.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      420.34</td>
    <td align="right">       48.26</td>
    <td align="right">      372.08</td>
    <td align="right">      370.77</td>
    <td align="right">      887.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.12</td>
    <td align="right">        0.00</td>
    <td align="right">      105.12</td>
    <td align="right">        1.33</td>
    <td align="right">      887.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      148.43</td>
    <td align="right">        0.00</td>
    <td align="right">      148.43</td>
    <td align="right">       16.16</td>
    <td align="right">      662.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.11</td>
    <td align="right">        0.00</td>
    <td align="right">      241.11</td>
    <td align="right">       61.11</td>
    <td align="right">      529.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.90</td>
    <td align="right">        1.59</td>
    <td align="right">      273.31</td>
    <td align="right">      119.51</td>
    <td align="right">      368.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      360.99</td>
    <td align="right">       21.35</td>
    <td align="right">      339.64</td>
    <td align="right">      208.78</td>
    <td align="right">      280.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      420.34</td>
    <td align="right">       48.26</td>
    <td align="right">      372.08</td>
    <td align="right">      329.28</td>
    <td align="right">      175.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      384.00</td>
    <td align="right">       35.91</td>
    <td align="right">      348.09</td>
    <td align="right">      370.77</td>
    <td align="right">      145.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      307.72</td>
    <td align="right">        8.22</td>
    <td align="right">      299.50</td>
    <td align="right">      282.90</td>
    <td align="right">      175.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      230.48</td>
    <td align="right">        0.08</td>
    <td align="right">      230.40</td>
    <td align="right">      161.94</td>
    <td align="right">      273.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.12</td>
    <td align="right">        0.00</td>
    <td align="right">      168.12</td>
    <td align="right">       50.76</td>
    <td align="right">      414.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.29</td>
    <td align="right">        0.00</td>
    <td align="right">      114.29</td>
    <td align="right">       10.00</td>
    <td align="right">      587.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       88.15</td>
    <td align="right">        0.00</td>
    <td align="right">       88.15</td>
    <td align="right">        0.70</td>
    <td align="right">      783.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.45</td>
    <td align="right">        9.66</td>
    <td align="right">      227.78</td>
    <td align="right">      135.18</td>
    <td align="right">      439.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.15</td>
    <td align="right">        0.00</td>
    <td align="right">       88.15</td>
    <td align="right">        0.70</td>
    <td align="right">      145.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      420.34</td>
    <td align="right">       48.26</td>
    <td align="right">      372.08</td>
    <td align="right">      370.77</td>
    <td align="right">      887.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      464.46</td>
    <td align="right">      212.97</td>
    <td align="right">      251.50</td>
    <td align="right">      172.67</td>
    <td align="right">     1576.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      726.37</td>
    <td align="right">      360.62</td>
    <td align="right">      365.75</td>
    <td align="right">      435.61</td>
    <td align="right">     1177.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      976.74</td>
    <td align="right">      404.18</td>
    <td align="right">      572.56</td>
    <td align="right">      660.37</td>
    <td align="right">      969.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1246.31</td>
    <td align="right">      617.74</td>
    <td align="right">      628.57</td>
    <td align="right">     1059.14</td>
    <td align="right">      693.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1376.35</td>
    <td align="right">      612.28</td>
    <td align="right">      764.07</td>
    <td align="right">     1250.34</td>
    <td align="right">      549.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1781.41</td>
    <td align="right">      916.54</td>
    <td align="right">      864.87</td>
    <td align="right">     1887.17</td>
    <td align="right">      361.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1869.62</td>
    <td align="right">     1056.78</td>
    <td align="right">      812.84</td>
    <td align="right">     2158.47</td>
    <td align="right">      296.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1625.07</td>
    <td align="right">      905.42</td>
    <td align="right">      719.65</td>
    <td align="right">     1818.44</td>
    <td align="right">      339.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1149.74</td>
    <td align="right">      593.56</td>
    <td align="right">      556.19</td>
    <td align="right">     1130.11</td>
    <td align="right">      509.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      824.78</td>
    <td align="right">      418.80</td>
    <td align="right">      405.97</td>
    <td align="right">      629.21</td>
    <td align="right">      758.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      522.77</td>
    <td align="right">      244.08</td>
    <td align="right">      278.69</td>
    <td align="right">      261.96</td>
    <td align="right">     1039.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      385.58</td>
    <td align="right">      165.62</td>
    <td align="right">      219.95</td>
    <td align="right">      119.18</td>
    <td align="right">     1388.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1080.95</td>
    <td align="right">      543.32</td>
    <td align="right">      537.63</td>
    <td align="right">      968.27</td>
    <td align="right">      803.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      385.58</td>
    <td align="right">      165.62</td>
    <td align="right">      219.95</td>
    <td align="right">      119.18</td>
    <td align="right">      296.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1869.62</td>
    <td align="right">     1056.78</td>
    <td align="right">      864.87</td>
    <td align="right">     2158.47</td>
    <td align="right">     1576.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.36</td>
    <td align="right">        8.42</td>
    <td align="right">        9.94</td>
    <td align="right">        6.83</td>
    <td align="right">       62.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.72</td>
    <td align="right">       14.26</td>
    <td align="right">       14.46</td>
    <td align="right">       17.22</td>
    <td align="right">       46.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.62</td>
    <td align="right">       15.98</td>
    <td align="right">       22.64</td>
    <td align="right">       26.11</td>
    <td align="right">       38.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.28</td>
    <td align="right">       24.42</td>
    <td align="right">       24.85</td>
    <td align="right">       41.88</td>
    <td align="right">       27.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.42</td>
    <td align="right">       24.21</td>
    <td align="right">       30.21</td>
    <td align="right">       49.44</td>
    <td align="right">       21.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.44</td>
    <td align="right">       36.24</td>
    <td align="right">       34.20</td>
    <td align="right">       74.62</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.92</td>
    <td align="right">       41.78</td>
    <td align="right">       32.14</td>
    <td align="right">       85.34</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.25</td>
    <td align="right">       35.80</td>
    <td align="right">       28.45</td>
    <td align="right">       71.90</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.46</td>
    <td align="right">       23.47</td>
    <td align="right">       21.99</td>
    <td align="right">       44.68</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       32.61</td>
    <td align="right">       16.56</td>
    <td align="right">       16.05</td>
    <td align="right">       24.88</td>
    <td align="right">       29.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.67</td>
    <td align="right">        9.65</td>
    <td align="right">       11.02</td>
    <td align="right">       10.36</td>
    <td align="right">       41.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.25</td>
    <td align="right">        6.55</td>
    <td align="right">        8.70</td>
    <td align="right">        4.71</td>
    <td align="right">       54.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.74</td>
    <td align="right">       21.48</td>
    <td align="right">       21.26</td>
    <td align="right">       38.28</td>
    <td align="right">       31.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.25</td>
    <td align="right">        6.55</td>
    <td align="right">        8.70</td>
    <td align="right">        4.71</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.92</td>
    <td align="right">       41.78</td>
    <td align="right">       34.20</td>
    <td align="right">       85.34</td>
    <td align="right">       62.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      740.74</td>
    <td align="right">      528.98</td>
    <td align="right">      211.76</td>
    <td align="right">      682.89</td>
    <td align="right">      734.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      943.65</td>
    <td align="right">      678.72</td>
    <td align="right">      264.94</td>
    <td align="right">      916.79</td>
    <td align="right">      574.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      843.84</td>
    <td align="right">      474.01</td>
    <td align="right">      369.82</td>
    <td align="right">      756.70</td>
    <td align="right">      517.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      678.07</td>
    <td align="right">      324.35</td>
    <td align="right">      353.72</td>
    <td align="right">      552.23</td>
    <td align="right">      376.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      602.31</td>
    <td align="right">      199.98</td>
    <td align="right">      402.33</td>
    <td align="right">      449.49</td>
    <td align="right">      295.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      598.44</td>
    <td align="right">      174.46</td>
    <td align="right">      423.99</td>
    <td align="right">      494.81</td>
    <td align="right">      203.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      645.17</td>
    <td align="right">      238.24</td>
    <td align="right">      406.93</td>
    <td align="right">      599.38</td>
    <td align="right">      164.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.86</td>
    <td align="right">      386.61</td>
    <td align="right">      380.24</td>
    <td align="right">      757.40</td>
    <td align="right">      190.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      850.91</td>
    <td align="right">      521.50</td>
    <td align="right">      329.40</td>
    <td align="right">      873.37</td>
    <td align="right">      283.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      889.49</td>
    <td align="right">      615.15</td>
    <td align="right">      274.34</td>
    <td align="right">      908.85</td>
    <td align="right">      408.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.54</td>
    <td align="right">      587.07</td>
    <td align="right">      223.47</td>
    <td align="right">      798.40</td>
    <td align="right">      509.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      704.36</td>
    <td align="right">      508.55</td>
    <td align="right">      195.82</td>
    <td align="right">      660.99</td>
    <td align="right">      649.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      754.90</td>
    <td align="right">      434.86</td>
    <td align="right">      320.04</td>
    <td align="right">      702.80</td>
    <td align="right">      408.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      598.44</td>
    <td align="right">      174.46</td>
    <td align="right">      195.82</td>
    <td align="right">      449.49</td>
    <td align="right">      164.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      943.65</td>
    <td align="right">      678.72</td>
    <td align="right">      423.99</td>
    <td align="right">      916.79</td>
    <td align="right">      734.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      740.74</td>
    <td align="right">      528.98</td>
    <td align="right">      211.76</td>
    <td align="right">      682.89</td>
    <td align="right">      734.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      943.65</td>
    <td align="right">      678.72</td>
    <td align="right">      264.94</td>
    <td align="right">      916.79</td>
    <td align="right">      574.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      843.84</td>
    <td align="right">      474.01</td>
    <td align="right">      369.82</td>
    <td align="right">      756.70</td>
    <td align="right">      517.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      678.07</td>
    <td align="right">      324.35</td>
    <td align="right">      353.72</td>
    <td align="right">      552.23</td>
    <td align="right">      376.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      602.31</td>
    <td align="right">      199.98</td>
    <td align="right">      402.33</td>
    <td align="right">      449.49</td>
    <td align="right">      295.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      598.44</td>
    <td align="right">      174.46</td>
    <td align="right">      423.99</td>
    <td align="right">      494.81</td>
    <td align="right">      203.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      645.17</td>
    <td align="right">      238.24</td>
    <td align="right">      406.93</td>
    <td align="right">      599.38</td>
    <td align="right">      164.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.86</td>
    <td align="right">      386.61</td>
    <td align="right">      380.24</td>
    <td align="right">      757.40</td>
    <td align="right">      190.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      850.91</td>
    <td align="right">      521.50</td>
    <td align="right">      329.40</td>
    <td align="right">      873.37</td>
    <td align="right">      283.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      889.49</td>
    <td align="right">      615.15</td>
    <td align="right">      274.34</td>
    <td align="right">      908.85</td>
    <td align="right">      408.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.54</td>
    <td align="right">      587.07</td>
    <td align="right">      223.47</td>
    <td align="right">      798.40</td>
    <td align="right">      509.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      704.36</td>
    <td align="right">      508.55</td>
    <td align="right">      195.82</td>
    <td align="right">      660.99</td>
    <td align="right">      649.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      754.90</td>
    <td align="right">      434.86</td>
    <td align="right">      320.04</td>
    <td align="right">      702.80</td>
    <td align="right">      408.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      598.44</td>
    <td align="right">      174.46</td>
    <td align="right">      195.82</td>
    <td align="right">      449.49</td>
    <td align="right">      164.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      943.65</td>
    <td align="right">      678.72</td>
    <td align="right">      423.99</td>
    <td align="right">      916.79</td>
    <td align="right">      734.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      740.69</td>
    <td align="right">      528.94</td>
    <td align="right">      211.75</td>
    <td align="right">      682.84</td>
    <td align="right">      734.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      943.59</td>
    <td align="right">      678.67</td>
    <td align="right">      264.92</td>
    <td align="right">      916.73</td>
    <td align="right">      574.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      843.79</td>
    <td align="right">      473.98</td>
    <td align="right">      369.80</td>
    <td align="right">      756.66</td>
    <td align="right">      517.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      678.03</td>
    <td align="right">      324.33</td>
    <td align="right">      353.70</td>
    <td align="right">      552.20</td>
    <td align="right">      376.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      602.28</td>
    <td align="right">      199.97</td>
    <td align="right">      402.31</td>
    <td align="right">      449.46</td>
    <td align="right">      295.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      598.41</td>
    <td align="right">      174.45</td>
    <td align="right">      423.96</td>
    <td align="right">      494.78</td>
    <td align="right">      203.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      645.12</td>
    <td align="right">      238.22</td>
    <td align="right">      406.90</td>
    <td align="right">      599.34</td>
    <td align="right">      164.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      766.81</td>
    <td align="right">      386.59</td>
    <td align="right">      380.22</td>
    <td align="right">      757.35</td>
    <td align="right">      190.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      850.85</td>
    <td align="right">      521.47</td>
    <td align="right">      329.38</td>
    <td align="right">      873.31</td>
    <td align="right">      283.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      889.43</td>
    <td align="right">      615.11</td>
    <td align="right">      274.32</td>
    <td align="right">      908.80</td>
    <td align="right">      408.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.49</td>
    <td align="right">      587.04</td>
    <td align="right">      223.45</td>
    <td align="right">      798.35</td>
    <td align="right">      509.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      704.32</td>
    <td align="right">      508.51</td>
    <td align="right">      195.81</td>
    <td align="right">      660.94</td>
    <td align="right">      649.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      754.85</td>
    <td align="right">      434.83</td>
    <td align="right">      320.02</td>
    <td align="right">      702.75</td>
    <td align="right">      408.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      598.41</td>
    <td align="right">      174.45</td>
    <td align="right">      195.81</td>
    <td align="right">      449.46</td>
    <td align="right">      164.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      943.59</td>
    <td align="right">      678.67</td>
    <td align="right">      423.96</td>
    <td align="right">      916.73</td>
    <td align="right">      734.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      420.69</td>
    <td align="right">      169.56</td>
    <td align="right">      251.13</td>
    <td align="right">      156.98</td>
    <td align="right">     1632.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      718.01</td>
    <td align="right">      352.94</td>
    <td align="right">      365.07</td>
    <td align="right">      445.31</td>
    <td align="right">     1206.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      918.90</td>
    <td align="right">      336.72</td>
    <td align="right">      582.18</td>
    <td align="right">      608.67</td>
    <td align="right">     1007.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1199.64</td>
    <td align="right">      531.53</td>
    <td align="right">      668.12</td>
    <td align="right">     1031.41</td>
    <td align="right">      729.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1483.52</td>
    <td align="right">      676.41</td>
    <td align="right">      807.11</td>
    <td align="right">     1402.12</td>
    <td align="right">      587.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1614.03</td>
    <td align="right">      741.23</td>
    <td align="right">      872.81</td>
    <td align="right">     1706.43</td>
    <td align="right">      401.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1653.40</td>
    <td align="right">      835.34</td>
    <td align="right">      818.06</td>
    <td align="right">     1912.06</td>
    <td align="right">      336.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1404.16</td>
    <td align="right">      689.10</td>
    <td align="right">      715.05</td>
    <td align="right">     1560.48</td>
    <td align="right">      369.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1129.72</td>
    <td align="right">      571.20</td>
    <td align="right">      558.52</td>
    <td align="right">     1128.86</td>
    <td align="right">      548.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      807.34</td>
    <td align="right">      401.11</td>
    <td align="right">      406.22</td>
    <td align="right">      642.25</td>
    <td align="right">      799.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      571.58</td>
    <td align="right">      283.57</td>
    <td align="right">      288.00</td>
    <td align="right">      338.43</td>
    <td align="right">     1077.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.21</td>
    <td align="right">      162.18</td>
    <td align="right">      222.02</td>
    <td align="right">      140.50</td>
    <td align="right">     1424.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1026.83</td>
    <td align="right">      479.70</td>
    <td align="right">      547.12</td>
    <td align="right">      925.31</td>
    <td align="right">      842.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      384.21</td>
    <td align="right">      162.18</td>
    <td align="right">      222.02</td>
    <td align="right">      140.50</td>
    <td align="right">      336.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1653.40</td>
    <td align="right">      835.34</td>
    <td align="right">      872.81</td>
    <td align="right">     1912.06</td>
    <td align="right">     1632.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.63</td>
    <td align="right">        6.70</td>
    <td align="right">        9.93</td>
    <td align="right">        6.21</td>
    <td align="right">       64.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.39</td>
    <td align="right">       13.95</td>
    <td align="right">       14.43</td>
    <td align="right">       17.61</td>
    <td align="right">       47.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.33</td>
    <td align="right">       13.31</td>
    <td align="right">       23.02</td>
    <td align="right">       24.07</td>
    <td align="right">       39.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.43</td>
    <td align="right">       21.02</td>
    <td align="right">       26.42</td>
    <td align="right">       40.78</td>
    <td align="right">       28.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.66</td>
    <td align="right">       26.74</td>
    <td align="right">       31.91</td>
    <td align="right">       55.44</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.82</td>
    <td align="right">       29.31</td>
    <td align="right">       34.51</td>
    <td align="right">       67.47</td>
    <td align="right">       15.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.37</td>
    <td align="right">       33.03</td>
    <td align="right">       32.35</td>
    <td align="right">       75.60</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.52</td>
    <td align="right">       27.25</td>
    <td align="right">       28.27</td>
    <td align="right">       61.70</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.67</td>
    <td align="right">       22.58</td>
    <td align="right">       22.08</td>
    <td align="right">       44.63</td>
    <td align="right">       21.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.92</td>
    <td align="right">       15.86</td>
    <td align="right">       16.06</td>
    <td align="right">       25.39</td>
    <td align="right">       31.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.60</td>
    <td align="right">       11.21</td>
    <td align="right">       11.39</td>
    <td align="right">       13.38</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.19</td>
    <td align="right">        6.41</td>
    <td align="right">        8.78</td>
    <td align="right">        5.56</td>
    <td align="right">       56.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       40.60</td>
    <td align="right">       18.97</td>
    <td align="right">       21.63</td>
    <td align="right">       36.59</td>
    <td align="right">       33.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.19</td>
    <td align="right">        6.41</td>
    <td align="right">        8.78</td>
    <td align="right">        5.56</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.37</td>
    <td align="right">       33.03</td>
    <td align="right">       34.51</td>
    <td align="right">       75.60</td>
    <td align="right">       64.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      315.37</td>
    <td align="right">        0.00</td>
    <td align="right">      315.37</td>
    <td align="right">        3.49</td>
    <td align="right">     2693.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.28</td>
    <td align="right">        0.00</td>
    <td align="right">      445.28</td>
    <td align="right">       41.00</td>
    <td align="right">     2038.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      723.34</td>
    <td align="right">        0.00</td>
    <td align="right">      723.34</td>
    <td align="right">      154.30</td>
    <td align="right">     1664.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      824.71</td>
    <td align="right">        4.76</td>
    <td align="right">      819.95</td>
    <td align="right">      307.31</td>
    <td align="right">     1200.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1082.97</td>
    <td align="right">       64.05</td>
    <td align="right">     1018.93</td>
    <td align="right">      574.20</td>
    <td align="right">      901.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">      949.30</td>
    <td align="right">      558.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1151.99</td>
    <td align="right">      107.72</td>
    <td align="right">     1044.27</td>
    <td align="right">     1088.21</td>
    <td align="right">      455.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      923.15</td>
    <td align="right">       24.65</td>
    <td align="right">      898.51</td>
    <td align="right">      832.78</td>
    <td align="right">      544.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      691.45</td>
    <td align="right">        0.24</td>
    <td align="right">      691.21</td>
    <td align="right">      473.94</td>
    <td align="right">      832.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      504.38</td>
    <td align="right">        0.00</td>
    <td align="right">      504.38</td>
    <td align="right">      147.86</td>
    <td align="right">     1240.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">      342.88</td>
    <td align="right">       28.25</td>
    <td align="right">     1756.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        1.80</td>
    <td align="right">     2348.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      712.34</td>
    <td align="right">       28.99</td>
    <td align="right">      683.35</td>
    <td align="right">      385.74</td>
    <td align="right">     1350.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        1.80</td>
    <td align="right">      455.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">     1088.21</td>
    <td align="right">     2693.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.84</td>
    <td align="right">      221.39</td>
    <td align="right">      261.45</td>
    <td align="right">      176.54</td>
    <td align="right">     1647.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      755.10</td>
    <td align="right">      374.89</td>
    <td align="right">      380.22</td>
    <td align="right">      441.21</td>
    <td align="right">     1246.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1015.38</td>
    <td align="right">      420.17</td>
    <td align="right">      595.21</td>
    <td align="right">      661.42</td>
    <td align="right">     1039.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1295.61</td>
    <td align="right">      642.18</td>
    <td align="right">      653.43</td>
    <td align="right">     1068.53</td>
    <td align="right">      758.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1430.79</td>
    <td align="right">      636.51</td>
    <td align="right">      794.29</td>
    <td align="right">     1272.47</td>
    <td align="right">      590.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1851.87</td>
    <td align="right">      952.80</td>
    <td align="right">      899.07</td>
    <td align="right">     1942.30</td>
    <td align="right">      381.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      844.99</td>
    <td align="right">     2231.73</td>
    <td align="right">      306.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1689.35</td>
    <td align="right">      941.24</td>
    <td align="right">      748.12</td>
    <td align="right">     1880.09</td>
    <td align="right">      350.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1195.22</td>
    <td align="right">      617.04</td>
    <td align="right">      578.18</td>
    <td align="right">     1167.02</td>
    <td align="right">      521.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      857.40</td>
    <td align="right">      435.37</td>
    <td align="right">      422.03</td>
    <td align="right">      649.93</td>
    <td align="right">      771.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      543.45</td>
    <td align="right">      253.74</td>
    <td align="right">      289.71</td>
    <td align="right">      270.53</td>
    <td align="right">     1066.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">      122.80</td>
    <td align="right">     1435.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1123.71</td>
    <td align="right">      564.82</td>
    <td align="right">      558.89</td>
    <td align="right">      993.56</td>
    <td align="right">      841.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">      122.80</td>
    <td align="right">      306.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      899.07</td>
    <td align="right">     2231.73</td>
    <td align="right">     1647.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2222.25</td>
    <td align="right">     1586.96</td>
    <td align="right">      635.29</td>
    <td align="right">     1993.65</td>
    <td align="right">     2294.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">      794.83</td>
    <td align="right">     2686.80</td>
    <td align="right">     1768.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2531.56</td>
    <td align="right">     1422.07</td>
    <td align="right">     1109.49</td>
    <td align="right">     2208.43</td>
    <td align="right">     1612.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2034.24</td>
    <td align="right">      973.07</td>
    <td align="right">     1061.18</td>
    <td align="right">     1594.89</td>
    <td align="right">     1213.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1806.97</td>
    <td align="right">      599.96</td>
    <td align="right">     1207.01</td>
    <td align="right">     1285.20</td>
    <td align="right">      954.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">     1271.97</td>
    <td align="right">     1443.52</td>
    <td align="right">      648.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1935.52</td>
    <td align="right">      714.72</td>
    <td align="right">     1220.80</td>
    <td align="right">     1779.94</td>
    <td align="right">      505.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2300.60</td>
    <td align="right">     1159.86</td>
    <td align="right">     1140.74</td>
    <td align="right">     2258.91</td>
    <td align="right">      575.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2552.76</td>
    <td align="right">     1564.54</td>
    <td align="right">      988.22</td>
    <td align="right">     2603.71</td>
    <td align="right">      837.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2668.52</td>
    <td align="right">     1845.49</td>
    <td align="right">      823.03</td>
    <td align="right">     2707.04</td>
    <td align="right">     1191.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2431.67</td>
    <td align="right">     1761.26</td>
    <td align="right">      670.41</td>
    <td align="right">     2368.57</td>
    <td align="right">     1506.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2113.13</td>
    <td align="right">     1525.67</td>
    <td align="right">      587.46</td>
    <td align="right">     1949.99</td>
    <td align="right">     1985.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2264.72</td>
    <td align="right">     1304.60</td>
    <td align="right">      960.13</td>
    <td align="right">     2069.12</td>
    <td align="right">     1256.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">      587.46</td>
    <td align="right">     1285.20</td>
    <td align="right">      505.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">     1271.97</td>
    <td align="right">     2707.04</td>
    <td align="right">     2294.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.33</td>
    <td align="right">      176.27</td>
    <td align="right">      261.06</td>
    <td align="right">      159.03</td>
    <td align="right">     1716.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      746.40</td>
    <td align="right">      366.90</td>
    <td align="right">      379.51</td>
    <td align="right">      450.06</td>
    <td align="right">     1277.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      955.24</td>
    <td align="right">      350.04</td>
    <td align="right">      605.21</td>
    <td align="right">      608.31</td>
    <td align="right">     1082.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1247.09</td>
    <td align="right">      552.55</td>
    <td align="right">      694.54</td>
    <td align="right">     1039.07</td>
    <td align="right">      800.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1542.20</td>
    <td align="right">      703.17</td>
    <td align="right">      839.03</td>
    <td align="right">     1432.22</td>
    <td align="right">      627.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1677.87</td>
    <td align="right">      770.55</td>
    <td align="right">      907.32</td>
    <td align="right">     1755.92</td>
    <td align="right">      425.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      850.41</td>
    <td align="right">     1977.79</td>
    <td align="right">      348.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1459.70</td>
    <td align="right">      716.36</td>
    <td align="right">      743.33</td>
    <td align="right">     1614.65</td>
    <td align="right">      383.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1174.40</td>
    <td align="right">      593.79</td>
    <td align="right">      580.61</td>
    <td align="right">     1168.02</td>
    <td align="right">      561.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      839.27</td>
    <td align="right">      416.98</td>
    <td align="right">      422.29</td>
    <td align="right">      665.41</td>
    <td align="right">      812.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      594.18</td>
    <td align="right">      294.79</td>
    <td align="right">      299.39</td>
    <td align="right">      348.88</td>
    <td align="right">     1103.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">      143.20</td>
    <td align="right">     1475.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1067.44</td>
    <td align="right">      498.68</td>
    <td align="right">      568.76</td>
    <td align="right">      949.53</td>
    <td align="right">      883.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">      143.20</td>
    <td align="right">      348.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      907.32</td>
    <td align="right">     1977.79</td>
    <td align="right">     1716.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.844683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.844683E+09</td>
    <td align="right"> 15179423.82</td>
    <td align="right">0.687255E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107722E+10</td>
    <td align="right">0.120213E+09</td>
    <td align="right">0.468843E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193739E+10</td>
    <td align="right">0.453370E+09</td>
    <td align="right">0.422407E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213764E+10</td>
    <td align="right"> 12337155.27</td>
    <td align="right">0.212530E+10</td>
    <td align="right">0.829401E+09</td>
    <td align="right">0.294712E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290064E+10</td>
    <td align="right">0.171546E+09</td>
    <td align="right">0.272909E+10</td>
    <td align="right">0.155721E+10</td>
    <td align="right">0.229435E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">0.246914E+10</td>
    <td align="right">0.140355E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308550E+10</td>
    <td align="right">0.288515E+09</td>
    <td align="right">0.279698E+10</td>
    <td align="right">0.291352E+10</td>
    <td align="right">0.119085E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247258E+10</td>
    <td align="right"> 66011549.71</td>
    <td align="right">0.240657E+10</td>
    <td align="right">0.223091E+10</td>
    <td align="right">0.140379E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179223E+10</td>
    <td align="right">   622009.45</td>
    <td align="right">0.179161E+10</td>
    <td align="right">0.124728E+10</td>
    <td align="right">0.204750E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135092E+10</td>
    <td align="right">0.440523E+09</td>
    <td align="right">0.309503E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888744E+09</td>
    <td align="right"> 95298554.26</td>
    <td align="right">0.424148E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">  6773010.63</td>
    <td align="right">0.595219E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224645E+11</td>
    <td align="right">0.914308E+09</td>
    <td align="right">0.215501E+11</td>
    <td align="right">0.123788E+11</td>
    <td align="right">0.403609E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">  6773010.63</td>
    <td align="right">0.119085E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">0.291352E+10</td>
    <td align="right">0.687255E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129323E+10</td>
    <td align="right">0.592974E+09</td>
    <td align="right">0.700256E+09</td>
    <td align="right">0.494644E+09</td>
    <td align="right">0.422399E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182675E+10</td>
    <td align="right">0.906927E+09</td>
    <td align="right">0.919821E+09</td>
    <td align="right">0.110260E+10</td>
    <td align="right">0.287349E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271958E+10</td>
    <td align="right">0.112538E+10</td>
    <td align="right">0.159420E+10</td>
    <td align="right">0.181722E+10</td>
    <td align="right">0.264587E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335822E+10</td>
    <td align="right">0.166452E+10</td>
    <td align="right">0.169370E+10</td>
    <td align="right">0.280341E+10</td>
    <td align="right">0.186959E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383224E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.212742E+10</td>
    <td align="right">0.343112E+10</td>
    <td align="right">0.151529E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.480006E+10</td>
    <td align="right">0.246966E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">0.504454E+10</td>
    <td align="right">0.964488E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.226322E+10</td>
    <td align="right">0.598159E+10</td>
    <td align="right">0.803659E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452477E+10</td>
    <td align="right">0.252101E+10</td>
    <td align="right">0.200375E+10</td>
    <td align="right">0.504530E+10</td>
    <td align="right">0.910768E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309801E+10</td>
    <td align="right">0.159936E+10</td>
    <td align="right">0.149865E+10</td>
    <td align="right">0.304699E+10</td>
    <td align="right">0.129078E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229646E+10</td>
    <td align="right">0.116610E+10</td>
    <td align="right">0.113036E+10</td>
    <td align="right">0.178802E+10</td>
    <td align="right">0.193744E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140861E+10</td>
    <td align="right">0.657688E+09</td>
    <td align="right">0.750923E+09</td>
    <td align="right">0.742789E+09</td>
    <td align="right">0.257961E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">0.348305E+09</td>
    <td align="right">0.364527E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354372E+11</td>
    <td align="right">0.178121E+11</td>
    <td align="right">0.176251E+11</td>
    <td align="right">0.316465E+11</td>
    <td align="right">0.252603E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">0.348305E+09</td>
    <td align="right">0.803659E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">0.598159E+10</td>
    <td align="right">0.422399E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
