    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595207E+10</td>
    <td align="right">0.425052E+10</td>
    <td align="right">0.170155E+10</td>
    <td align="right">0.540023E+10</td>
    <td align="right">0.586634E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684879E+10</td>
    <td align="right">0.492595E+10</td>
    <td align="right">0.192284E+10</td>
    <td align="right">0.655721E+10</td>
    <td align="right">0.407491E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678053E+10</td>
    <td align="right">0.380887E+10</td>
    <td align="right">0.297165E+10</td>
    <td align="right">0.596978E+10</td>
    <td align="right">0.410936E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.527276E+10</td>
    <td align="right">0.252219E+10</td>
    <td align="right">0.275057E+10</td>
    <td align="right">0.416872E+10</td>
    <td align="right">0.299325E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483978E+10</td>
    <td align="right">0.160692E+10</td>
    <td align="right">0.323285E+10</td>
    <td align="right">0.346438E+10</td>
    <td align="right">0.244197E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">0.374589E+10</td>
    <td align="right">0.162990E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518410E+10</td>
    <td align="right">0.191431E+10</td>
    <td align="right">0.326979E+10</td>
    <td align="right">0.476459E+10</td>
    <td align="right">0.131972E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.616192E+10</td>
    <td align="right">0.310657E+10</td>
    <td align="right">0.305535E+10</td>
    <td align="right">0.605314E+10</td>
    <td align="right">0.149159E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661676E+10</td>
    <td align="right">0.405529E+10</td>
    <td align="right">0.256146E+10</td>
    <td align="right">0.676734E+10</td>
    <td align="right">0.207009E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.220441E+10</td>
    <td align="right">0.730174E+10</td>
    <td align="right">0.300254E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.630288E+10</td>
    <td align="right">0.456518E+10</td>
    <td align="right">0.173770E+10</td>
    <td align="right">0.621696E+10</td>
    <td align="right">0.366492E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565982E+10</td>
    <td align="right">0.408636E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">0.529281E+10</td>
    <td align="right">0.503780E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.714203E+11</td>
    <td align="right">0.411417E+11</td>
    <td align="right">0.302786E+11</td>
    <td align="right">0.657028E+11</td>
    <td align="right">0.377024E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">0.346438E+10</td>
    <td align="right">0.131972E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">0.730174E+10</td>
    <td align="right">0.586634E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117134E+10</td>
    <td align="right">0.472112E+09</td>
    <td align="right">0.699232E+09</td>
    <td align="right">0.437290E+09</td>
    <td align="right">0.437609E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180570E+10</td>
    <td align="right">0.887599E+09</td>
    <td align="right">0.918103E+09</td>
    <td align="right">0.111098E+10</td>
    <td align="right">0.293424E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255852E+10</td>
    <td align="right">0.937535E+09</td>
    <td align="right">0.162099E+10</td>
    <td align="right">0.165903E+10</td>
    <td align="right">0.275283E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323246E+10</td>
    <td align="right">0.143221E+10</td>
    <td align="right">0.180025E+10</td>
    <td align="right">0.271638E+10</td>
    <td align="right">0.197058E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413063E+10</td>
    <td align="right">0.188337E+10</td>
    <td align="right">0.224726E+10</td>
    <td align="right">0.384692E+10</td>
    <td align="right">0.160260E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434904E+10</td>
    <td align="right">0.199726E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">0.455030E+10</td>
    <td align="right">0.106734E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.227775E+10</td>
    <td align="right">0.529216E+10</td>
    <td align="right">0.908610E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390965E+10</td>
    <td align="right">0.191871E+10</td>
    <td align="right">0.199095E+10</td>
    <td align="right">0.432396E+10</td>
    <td align="right">0.991335E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304404E+10</td>
    <td align="right">0.153911E+10</td>
    <td align="right">0.150494E+10</td>
    <td align="right">0.303948E+10</td>
    <td align="right">0.138360E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224790E+10</td>
    <td align="right">0.111684E+10</td>
    <td align="right">0.113106E+10</td>
    <td align="right">0.181523E+10</td>
    <td align="right">0.203588E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154012E+10</td>
    <td align="right">0.764099E+09</td>
    <td align="right">0.776025E+09</td>
    <td align="right">0.933040E+09</td>
    <td align="right">0.267048E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">0.398112E+09</td>
    <td align="right">0.373916E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336628E+11</td>
    <td align="right">0.157263E+11</td>
    <td align="right">0.179365E+11</td>
    <td align="right">0.301229E+11</td>
    <td align="right">0.264327E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">0.398112E+09</td>
    <td align="right">0.908610E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">0.529216E+10</td>
    <td align="right">0.437609E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281548E+09</td>
    <td align="right">  3558632.17</td>
    <td align="right">0.237603E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.359057E+09</td>
    <td align="right"> 39096072.75</td>
    <td align="right">0.160169E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.645766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.645766E+09</td>
    <td align="right">0.163669E+09</td>
    <td align="right">0.141792E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.712512E+09</td>
    <td align="right">  4112190.52</td>
    <td align="right">0.708400E+09</td>
    <td align="right">0.309755E+09</td>
    <td align="right">0.953887E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.966833E+09</td>
    <td align="right"> 57179348.34</td>
    <td align="right">0.909653E+09</td>
    <td align="right">0.559171E+09</td>
    <td align="right">0.752406E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108948E+10</td>
    <td align="right">0.125086E+09</td>
    <td align="right">0.964395E+09</td>
    <td align="right">0.853472E+09</td>
    <td align="right">0.456050E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102845E+10</td>
    <td align="right"> 96167189.60</td>
    <td align="right">0.932284E+09</td>
    <td align="right">0.993035E+09</td>
    <td align="right">0.389716E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.824153E+09</td>
    <td align="right"> 22002808.86</td>
    <td align="right">0.802151E+09</td>
    <td align="right">0.757680E+09</td>
    <td align="right">0.469543E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597382E+09</td>
    <td align="right">   207326.67</td>
    <td align="right">0.597174E+09</td>
    <td align="right">0.419722E+09</td>
    <td align="right">0.709589E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.450286E+09</td>
    <td align="right">0.135954E+09</td>
    <td align="right">0.111140E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296234E+09</td>
    <td align="right"> 25909503.79</td>
    <td align="right">0.152328E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236094E+09</td>
    <td align="right">  1865685.84</td>
    <td align="right">0.209900E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748780E+10</td>
    <td align="right">0.304755E+09</td>
    <td align="right">0.718304E+10</td>
    <td align="right">0.426289E+10</td>
    <td align="right">0.138605E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.236094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236094E+09</td>
    <td align="right">  1865685.84</td>
    <td align="right">0.389716E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108948E+10</td>
    <td align="right">0.125086E+09</td>
    <td align="right">0.964395E+09</td>
    <td align="right">0.993035E+09</td>
    <td align="right">0.237603E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281558E+09</td>
    <td align="right">  3558256.68</td>
    <td align="right">0.237619E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359071E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.359071E+09</td>
    <td align="right"> 39095910.88</td>
    <td align="right">0.160180E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.645791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.645791E+09</td>
    <td align="right">0.163669E+09</td>
    <td align="right">0.141801E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.712540E+09</td>
    <td align="right">  4112301.06</td>
    <td align="right">0.708428E+09</td>
    <td align="right">0.309762E+09</td>
    <td align="right">0.953948E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.966870E+09</td>
    <td align="right"> 57180885.33</td>
    <td align="right">0.909690E+09</td>
    <td align="right">0.559187E+09</td>
    <td align="right">0.752455E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108952E+10</td>
    <td align="right">0.125090E+09</td>
    <td align="right">0.964435E+09</td>
    <td align="right">0.853503E+09</td>
    <td align="right">0.456077E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102849E+10</td>
    <td align="right"> 96169774.60</td>
    <td align="right">0.932323E+09</td>
    <td align="right">0.993078E+09</td>
    <td align="right">0.389738E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.824188E+09</td>
    <td align="right"> 22003400.30</td>
    <td align="right">0.802184E+09</td>
    <td align="right">0.757712E+09</td>
    <td align="right">0.469571E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597406E+09</td>
    <td align="right">   207332.25</td>
    <td align="right">0.597199E+09</td>
    <td align="right">0.419737E+09</td>
    <td align="right">0.709632E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.450304E+09</td>
    <td align="right">0.135956E+09</td>
    <td align="right">0.111147E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296246E+09</td>
    <td align="right"> 25908905.22</td>
    <td align="right">0.152338E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236103E+09</td>
    <td align="right">  1865496.25</td>
    <td align="right">0.209914E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748809E+10</td>
    <td align="right">0.304763E+09</td>
    <td align="right">0.718333E+10</td>
    <td align="right">0.426303E+10</td>
    <td align="right">0.138614E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.236103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236103E+09</td>
    <td align="right">  1865496.25</td>
    <td align="right">0.389738E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108952E+10</td>
    <td align="right">0.125090E+09</td>
    <td align="right">0.964435E+09</td>
    <td align="right">0.993078E+09</td>
    <td align="right">0.237619E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281558E+09</td>
    <td align="right">  3558256.68</td>
    <td align="right">0.237619E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359071E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.359071E+09</td>
    <td align="right"> 39095910.88</td>
    <td align="right">0.160180E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.645791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.645791E+09</td>
    <td align="right">0.163669E+09</td>
    <td align="right">0.141801E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.712540E+09</td>
    <td align="right">  4112301.06</td>
    <td align="right">0.708428E+09</td>
    <td align="right">0.309762E+09</td>
    <td align="right">0.953948E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.966870E+09</td>
    <td align="right"> 57180885.33</td>
    <td align="right">0.909690E+09</td>
    <td align="right">0.559187E+09</td>
    <td align="right">0.752455E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108952E+10</td>
    <td align="right">0.125090E+09</td>
    <td align="right">0.964435E+09</td>
    <td align="right">0.853503E+09</td>
    <td align="right">0.456077E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102849E+10</td>
    <td align="right"> 96169774.60</td>
    <td align="right">0.932323E+09</td>
    <td align="right">0.993078E+09</td>
    <td align="right">0.389738E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.824188E+09</td>
    <td align="right"> 22003400.30</td>
    <td align="right">0.802184E+09</td>
    <td align="right">0.757712E+09</td>
    <td align="right">0.469571E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597406E+09</td>
    <td align="right">   207332.25</td>
    <td align="right">0.597199E+09</td>
    <td align="right">0.419737E+09</td>
    <td align="right">0.709632E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.450304E+09</td>
    <td align="right">0.135956E+09</td>
    <td align="right">0.111147E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296246E+09</td>
    <td align="right"> 25908905.22</td>
    <td align="right">0.152338E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236103E+09</td>
    <td align="right">  1865496.25</td>
    <td align="right">0.209914E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748809E+10</td>
    <td align="right">0.304763E+09</td>
    <td align="right">0.718333E+10</td>
    <td align="right">0.426303E+10</td>
    <td align="right">0.138614E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.236103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.236103E+09</td>
    <td align="right">  1865496.25</td>
    <td align="right">0.389738E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108952E+10</td>
    <td align="right">0.125090E+09</td>
    <td align="right">0.964435E+09</td>
    <td align="right">0.993078E+09</td>
    <td align="right">0.237619E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124402E+10</td>
    <td align="right">0.570409E+09</td>
    <td align="right">0.673612E+09</td>
    <td align="right">0.462476E+09</td>
    <td align="right">0.422252E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175724E+10</td>
    <td align="right">0.872414E+09</td>
    <td align="right">0.884824E+09</td>
    <td align="right">0.105382E+10</td>
    <td align="right">0.284962E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261610E+10</td>
    <td align="right">0.108255E+10</td>
    <td align="right">0.153355E+10</td>
    <td align="right">0.176873E+10</td>
    <td align="right">0.259612E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323043E+10</td>
    <td align="right">0.160118E+10</td>
    <td align="right">0.162926E+10</td>
    <td align="right">0.274530E+10</td>
    <td align="right">0.179756E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368642E+10</td>
    <td align="right">0.163994E+10</td>
    <td align="right">0.204648E+10</td>
    <td align="right">0.334892E+10</td>
    <td align="right">0.147298E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461741E+10</td>
    <td align="right">0.237568E+10</td>
    <td align="right">0.224173E+10</td>
    <td align="right">0.489153E+10</td>
    <td align="right">0.936725E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.500760E+10</td>
    <td align="right">0.283049E+10</td>
    <td align="right">0.217712E+10</td>
    <td align="right">0.578126E+10</td>
    <td align="right">0.795382E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435260E+10</td>
    <td align="right">0.242508E+10</td>
    <td align="right">0.192752E+10</td>
    <td align="right">0.487051E+10</td>
    <td align="right">0.910336E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298013E+10</td>
    <td align="right">0.153850E+10</td>
    <td align="right">0.144163E+10</td>
    <td align="right">0.292924E+10</td>
    <td align="right">0.132135E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220908E+10</td>
    <td align="right">0.112172E+10</td>
    <td align="right">0.108736E+10</td>
    <td align="right">0.168528E+10</td>
    <td align="right">0.203109E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135501E+10</td>
    <td align="right">0.632660E+09</td>
    <td align="right">0.722352E+09</td>
    <td align="right">0.679006E+09</td>
    <td align="right">0.269567E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103273E+10</td>
    <td align="right">0.443608E+09</td>
    <td align="right">0.589121E+09</td>
    <td align="right">0.319201E+09</td>
    <td align="right">0.371768E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340888E+11</td>
    <td align="right">0.171342E+11</td>
    <td align="right">0.169545E+11</td>
    <td align="right">0.305353E+11</td>
    <td align="right">0.253470E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103273E+10</td>
    <td align="right">0.443608E+09</td>
    <td align="right">0.589121E+09</td>
    <td align="right">0.319201E+09</td>
    <td align="right">0.795382E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.500760E+10</td>
    <td align="right">0.283049E+10</td>
    <td align="right">0.224173E+10</td>
    <td align="right">0.578126E+10</td>
    <td align="right">0.422252E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49187483.37</td>
    <td align="right"> 22553461.42</td>
    <td align="right"> 26634021.95</td>
    <td align="right"> 18285890.21</td>
    <td align="right">0.166955E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69479641.13</td>
    <td align="right"> 34494477.95</td>
    <td align="right"> 34985163.17</td>
    <td align="right"> 41667244.55</td>
    <td align="right">0.112671E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103438E+09</td>
    <td align="right"> 42803180.65</td>
    <td align="right"> 60635095.72</td>
    <td align="right"> 69934090.76</td>
    <td align="right">0.102648E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127728E+09</td>
    <td align="right"> 63309111.65</td>
    <td align="right"> 64419307.26</td>
    <td align="right">0.108547E+09</td>
    <td align="right"> 71073905.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.145758E+09</td>
    <td align="right"> 64841880.64</td>
    <td align="right"> 80915954.63</td>
    <td align="right">0.132413E+09</td>
    <td align="right"> 58240167.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182568E+09</td>
    <td align="right"> 93932235.42</td>
    <td align="right"> 88636132.62</td>
    <td align="right">0.193407E+09</td>
    <td align="right"> 37037271.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197996E+09</td>
    <td align="right">0.111915E+09</td>
    <td align="right"> 86081173.41</td>
    <td align="right">0.228586E+09</td>
    <td align="right"> 31448706.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.172098E+09</td>
    <td align="right"> 95885387.47</td>
    <td align="right"> 76212315.13</td>
    <td align="right">0.192576E+09</td>
    <td align="right"> 35993846.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117832E+09</td>
    <td align="right"> 60830885.32</td>
    <td align="right"> 57000914.46</td>
    <td align="right">0.115820E+09</td>
    <td align="right"> 52244915.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 87344953.26</td>
    <td align="right"> 44351901.01</td>
    <td align="right"> 42993052.25</td>
    <td align="right"> 66634608.80</td>
    <td align="right"> 80307316.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 53575958.29</td>
    <td align="right"> 25014813.43</td>
    <td align="right"> 28561144.86</td>
    <td align="right"> 26847294.88</td>
    <td align="right">0.106584E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40833188.17</td>
    <td align="right"> 17539860.25</td>
    <td align="right"> 23293327.92</td>
    <td align="right"> 12620923.16</td>
    <td align="right">0.146994E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134784E+10</td>
    <td align="right">0.677472E+09</td>
    <td align="right">0.670368E+09</td>
    <td align="right">0.120734E+10</td>
    <td align="right">0.100220E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40833188.17</td>
    <td align="right"> 17539860.25</td>
    <td align="right"> 23293327.92</td>
    <td align="right"> 12620923.16</td>
    <td align="right"> 31448706.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197996E+09</td>
    <td align="right">0.111915E+09</td>
    <td align="right"> 88636132.62</td>
    <td align="right">0.228586E+09</td>
    <td align="right">0.166955E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198399E+10</td>
    <td align="right">0.141681E+10</td>
    <td align="right">0.567176E+09</td>
    <td align="right">0.182904E+10</td>
    <td align="right">0.196851E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228289E+10</td>
    <td align="right">0.164195E+10</td>
    <td align="right">0.640939E+09</td>
    <td align="right">0.221789E+10</td>
    <td align="right">0.138875E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226014E+10</td>
    <td align="right">0.126960E+10</td>
    <td align="right">0.990538E+09</td>
    <td align="right">0.202675E+10</td>
    <td align="right">0.138722E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175756E+10</td>
    <td align="right">0.840711E+09</td>
    <td align="right">0.916847E+09</td>
    <td align="right">0.143139E+10</td>
    <td align="right">0.975317E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161324E+10</td>
    <td align="right">0.535630E+09</td>
    <td align="right">0.107761E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">0.791360E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155117E+10</td>
    <td align="right">0.452191E+09</td>
    <td align="right">0.109898E+10</td>
    <td align="right">0.128255E+10</td>
    <td align="right">0.526234E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172801E+10</td>
    <td align="right">0.638089E+09</td>
    <td align="right">0.108992E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.439835E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205394E+10</td>
    <td align="right">0.103550E+10</td>
    <td align="right">0.101844E+10</td>
    <td align="right">0.202862E+10</td>
    <td align="right">0.510091E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220555E+10</td>
    <td align="right">0.135174E+10</td>
    <td align="right">0.853812E+09</td>
    <td align="right">0.226376E+10</td>
    <td align="right">0.734396E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238241E+10</td>
    <td align="right">0.164762E+10</td>
    <td align="right">0.734794E+09</td>
    <td align="right">0.243427E+10</td>
    <td align="right">0.109402E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210092E+10</td>
    <td align="right">0.152170E+10</td>
    <td align="right">0.579225E+09</td>
    <td align="right">0.206946E+10</td>
    <td align="right">0.131988E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188657E+10</td>
    <td align="right">0.136209E+10</td>
    <td align="right">0.524479E+09</td>
    <td align="right">0.177039E+10</td>
    <td align="right">0.173961E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238064E+11</td>
    <td align="right">0.137136E+11</td>
    <td align="right">0.100928E+11</td>
    <td align="right">0.221634E+11</td>
    <td align="right">0.128752E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155117E+10</td>
    <td align="right">0.452191E+09</td>
    <td align="right">0.524479E+09</td>
    <td align="right">0.120392E+10</td>
    <td align="right">0.439835E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238241E+10</td>
    <td align="right">0.164762E+10</td>
    <td align="right">0.109898E+10</td>
    <td align="right">0.243427E+10</td>
    <td align="right">0.196851E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198399E+10</td>
    <td align="right">0.141681E+10</td>
    <td align="right">0.567176E+09</td>
    <td align="right">0.182904E+10</td>
    <td align="right">0.196851E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228289E+10</td>
    <td align="right">0.164195E+10</td>
    <td align="right">0.640939E+09</td>
    <td align="right">0.221789E+10</td>
    <td align="right">0.138875E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226014E+10</td>
    <td align="right">0.126960E+10</td>
    <td align="right">0.990538E+09</td>
    <td align="right">0.202675E+10</td>
    <td align="right">0.138722E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175756E+10</td>
    <td align="right">0.840711E+09</td>
    <td align="right">0.916847E+09</td>
    <td align="right">0.143139E+10</td>
    <td align="right">0.975317E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161324E+10</td>
    <td align="right">0.535630E+09</td>
    <td align="right">0.107761E+10</td>
    <td align="right">0.120392E+10</td>
    <td align="right">0.791360E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155117E+10</td>
    <td align="right">0.452191E+09</td>
    <td align="right">0.109898E+10</td>
    <td align="right">0.128255E+10</td>
    <td align="right">0.526234E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172801E+10</td>
    <td align="right">0.638089E+09</td>
    <td align="right">0.108992E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.439835E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205394E+10</td>
    <td align="right">0.103550E+10</td>
    <td align="right">0.101844E+10</td>
    <td align="right">0.202862E+10</td>
    <td align="right">0.510091E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220555E+10</td>
    <td align="right">0.135174E+10</td>
    <td align="right">0.853812E+09</td>
    <td align="right">0.226376E+10</td>
    <td align="right">0.734396E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238241E+10</td>
    <td align="right">0.164762E+10</td>
    <td align="right">0.734794E+09</td>
    <td align="right">0.243427E+10</td>
    <td align="right">0.109402E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210092E+10</td>
    <td align="right">0.152170E+10</td>
    <td align="right">0.579225E+09</td>
    <td align="right">0.206946E+10</td>
    <td align="right">0.131988E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188657E+10</td>
    <td align="right">0.136209E+10</td>
    <td align="right">0.524479E+09</td>
    <td align="right">0.177039E+10</td>
    <td align="right">0.173961E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238064E+11</td>
    <td align="right">0.137136E+11</td>
    <td align="right">0.100928E+11</td>
    <td align="right">0.221634E+11</td>
    <td align="right">0.128752E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155117E+10</td>
    <td align="right">0.452191E+09</td>
    <td align="right">0.524479E+09</td>
    <td align="right">0.120392E+10</td>
    <td align="right">0.439835E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238241E+10</td>
    <td align="right">0.164762E+10</td>
    <td align="right">0.109898E+10</td>
    <td align="right">0.243427E+10</td>
    <td align="right">0.196851E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198386E+10</td>
    <td align="right">0.141672E+10</td>
    <td align="right">0.567141E+09</td>
    <td align="right">0.182893E+10</td>
    <td align="right">0.196838E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228274E+10</td>
    <td align="right">0.164185E+10</td>
    <td align="right">0.640899E+09</td>
    <td align="right">0.221775E+10</td>
    <td align="right">0.138866E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225999E+10</td>
    <td align="right">0.126952E+10</td>
    <td align="right">0.990476E+09</td>
    <td align="right">0.202663E+10</td>
    <td align="right">0.138713E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175745E+10</td>
    <td align="right">0.840658E+09</td>
    <td align="right">0.916789E+09</td>
    <td align="right">0.143130E+10</td>
    <td align="right">0.975256E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161314E+10</td>
    <td align="right">0.535596E+09</td>
    <td align="right">0.107754E+10</td>
    <td align="right">0.120385E+10</td>
    <td align="right">0.791310E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155107E+10</td>
    <td align="right">0.452162E+09</td>
    <td align="right">0.109891E+10</td>
    <td align="right">0.128247E+10</td>
    <td align="right">0.526200E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172790E+10</td>
    <td align="right">0.638049E+09</td>
    <td align="right">0.108985E+10</td>
    <td align="right">0.160528E+10</td>
    <td align="right">0.439808E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205381E+10</td>
    <td align="right">0.103544E+10</td>
    <td align="right">0.101838E+10</td>
    <td align="right">0.202850E+10</td>
    <td align="right">0.510059E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220541E+10</td>
    <td align="right">0.135165E+10</td>
    <td align="right">0.853758E+09</td>
    <td align="right">0.226362E+10</td>
    <td align="right">0.734349E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238226E+10</td>
    <td align="right">0.164751E+10</td>
    <td align="right">0.734748E+09</td>
    <td align="right">0.243412E+10</td>
    <td align="right">0.109395E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210079E+10</td>
    <td align="right">0.152160E+10</td>
    <td align="right">0.579189E+09</td>
    <td align="right">0.206933E+10</td>
    <td align="right">0.131980E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188645E+10</td>
    <td align="right">0.136201E+10</td>
    <td align="right">0.524446E+09</td>
    <td align="right">0.177027E+10</td>
    <td align="right">0.173950E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.238049E+11</td>
    <td align="right">0.137128E+11</td>
    <td align="right">0.100921E+11</td>
    <td align="right">0.221620E+11</td>
    <td align="right">0.128744E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155107E+10</td>
    <td align="right">0.452162E+09</td>
    <td align="right">0.524446E+09</td>
    <td align="right">0.120385E+10</td>
    <td align="right">0.439808E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.238226E+10</td>
    <td align="right">0.164751E+10</td>
    <td align="right">0.109891E+10</td>
    <td align="right">0.243412E+10</td>
    <td align="right">0.196838E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112678E+10</td>
    <td align="right">0.454148E+09</td>
    <td align="right">0.672629E+09</td>
    <td align="right">0.420459E+09</td>
    <td align="right">0.437326E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173700E+10</td>
    <td align="right">0.853825E+09</td>
    <td align="right">0.883173E+09</td>
    <td align="right">0.107729E+10</td>
    <td align="right">0.291924E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246118E+10</td>
    <td align="right">0.901861E+09</td>
    <td align="right">0.155932E+10</td>
    <td align="right">0.163025E+10</td>
    <td align="right">0.269824E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.310947E+10</td>
    <td align="right">0.137772E+10</td>
    <td align="right">0.173176E+10</td>
    <td align="right">0.267341E+10</td>
    <td align="right">0.189204E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397347E+10</td>
    <td align="right">0.181170E+10</td>
    <td align="right">0.216177E+10</td>
    <td align="right">0.375543E+10</td>
    <td align="right">0.157295E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418357E+10</td>
    <td align="right">0.192126E+10</td>
    <td align="right">0.226231E+10</td>
    <td align="right">0.442308E+10</td>
    <td align="right">0.104056E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442846E+10</td>
    <td align="right">0.223737E+10</td>
    <td align="right">0.219109E+10</td>
    <td align="right">0.512125E+10</td>
    <td align="right">0.899947E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376090E+10</td>
    <td align="right">0.184570E+10</td>
    <td align="right">0.191520E+10</td>
    <td align="right">0.417959E+10</td>
    <td align="right">0.990199E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292822E+10</td>
    <td align="right">0.148054E+10</td>
    <td align="right">0.144768E+10</td>
    <td align="right">0.292599E+10</td>
    <td align="right">0.142138E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216237E+10</td>
    <td align="right">0.107434E+10</td>
    <td align="right">0.108803E+10</td>
    <td align="right">0.172019E+10</td>
    <td align="right">0.214229E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148153E+10</td>
    <td align="right">0.735025E+09</td>
    <td align="right">0.746501E+09</td>
    <td align="right">0.877216E+09</td>
    <td align="right">0.279231E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102906E+10</td>
    <td align="right">0.434396E+09</td>
    <td align="right">0.594668E+09</td>
    <td align="right">0.376310E+09</td>
    <td align="right">0.381515E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323820E+11</td>
    <td align="right">0.151279E+11</td>
    <td align="right">0.172541E+11</td>
    <td align="right">0.291805E+11</td>
    <td align="right">0.265576E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102906E+10</td>
    <td align="right">0.434396E+09</td>
    <td align="right">0.594668E+09</td>
    <td align="right">0.376310E+09</td>
    <td align="right">0.899947E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442846E+10</td>
    <td align="right">0.223737E+10</td>
    <td align="right">0.226231E+10</td>
    <td align="right">0.512125E+10</td>
    <td align="right">0.437326E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44551608.07</td>
    <td align="right"> 17956540.69</td>
    <td align="right"> 26595067.38</td>
    <td align="right"> 16624473.90</td>
    <td align="right">0.172915E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68679147.17</td>
    <td align="right"> 33759361.46</td>
    <td align="right"> 34919785.71</td>
    <td align="right"> 42594960.70</td>
    <td align="right">0.115424E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97312439.76</td>
    <td align="right"> 35658672.51</td>
    <td align="right"> 61653767.25</td>
    <td align="right"> 64458389.07</td>
    <td align="right">0.106686E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122945E+09</td>
    <td align="right"> 54473526.05</td>
    <td align="right"> 68471914.39</td>
    <td align="right">0.105704E+09</td>
    <td align="right"> 74809587.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157107E+09</td>
    <td align="right"> 71632929.25</td>
    <td align="right"> 85474117.76</td>
    <td align="right">0.148486E+09</td>
    <td align="right"> 62193205.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165414E+09</td>
    <td align="right"> 75964568.13</td>
    <td align="right"> 89449567.69</td>
    <td align="right">0.174884E+09</td>
    <td align="right"> 41142857.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175097E+09</td>
    <td align="right"> 88463383.77</td>
    <td align="right"> 86633624.33</td>
    <td align="right">0.202489E+09</td>
    <td align="right"> 35583092.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.148702E+09</td>
    <td align="right"> 72976947.01</td>
    <td align="right"> 75725187.77</td>
    <td align="right">0.165257E+09</td>
    <td align="right"> 39151557.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115779E+09</td>
    <td align="right"> 58539054.31</td>
    <td align="right"> 57240006.12</td>
    <td align="right">0.115691E+09</td>
    <td align="right"> 56200110.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 85497865.15</td>
    <td align="right"> 42478331.61</td>
    <td align="right"> 43019533.55</td>
    <td align="right"> 68014655.01</td>
    <td align="right"> 84704026.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 58578017.90</td>
    <td align="right"> 29062122.24</td>
    <td align="right"> 29515895.66</td>
    <td align="right"> 34684167.71</td>
    <td align="right">0.110405E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40688146.77</td>
    <td align="right"> 17175558.85</td>
    <td align="right"> 23512587.92</td>
    <td align="right"> 14878867.23</td>
    <td align="right">0.150847E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128035E+10</td>
    <td align="right">0.598141E+09</td>
    <td align="right">0.682211E+09</td>
    <td align="right">0.115377E+10</td>
    <td align="right">0.105006E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40688146.77</td>
    <td align="right"> 17175558.85</td>
    <td align="right"> 23512587.92</td>
    <td align="right"> 14878867.23</td>
    <td align="right"> 35583092.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175097E+09</td>
    <td align="right"> 88463383.77</td>
    <td align="right"> 89449567.69</td>
    <td align="right">0.202489E+09</td>
    <td align="right">0.172915E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.844683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.844683E+09</td>
    <td align="right">  9358049.78</td>
    <td align="right">0.721407E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107722E+10</td>
    <td align="right"> 99188298.88</td>
    <td align="right">0.493270E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193739E+10</td>
    <td align="right">0.413283E+09</td>
    <td align="right">0.445689E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213764E+10</td>
    <td align="right"> 12337155.27</td>
    <td align="right">0.212530E+10</td>
    <td align="right">0.796557E+09</td>
    <td align="right">0.311179E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290064E+10</td>
    <td align="right">0.171546E+09</td>
    <td align="right">0.272909E+10</td>
    <td align="right">0.153793E+10</td>
    <td align="right">0.241348E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">0.246058E+10</td>
    <td align="right">0.144791E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308550E+10</td>
    <td align="right">0.288515E+09</td>
    <td align="right">0.279698E+10</td>
    <td align="right">0.291465E+10</td>
    <td align="right">0.122083E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247258E+10</td>
    <td align="right"> 66011549.71</td>
    <td align="right">0.240657E+10</td>
    <td align="right">0.223052E+10</td>
    <td align="right">0.145707E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179223E+10</td>
    <td align="right">   622009.45</td>
    <td align="right">0.179161E+10</td>
    <td align="right">0.122846E+10</td>
    <td align="right">0.215908E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135092E+10</td>
    <td align="right">0.396020E+09</td>
    <td align="right">0.332262E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.888744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888744E+09</td>
    <td align="right"> 73234259.64</td>
    <td align="right">0.455173E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">  4818488.88</td>
    <td align="right">0.629121E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224645E+11</td>
    <td align="right">0.914308E+09</td>
    <td align="right">0.215501E+11</td>
    <td align="right">0.121646E+11</td>
    <td align="right">0.425794E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">  4818488.88</td>
    <td align="right">0.122083E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">0.291465E+10</td>
    <td align="right">0.721407E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129323E+10</td>
    <td align="right">0.592974E+09</td>
    <td align="right">0.700256E+09</td>
    <td align="right">0.472833E+09</td>
    <td align="right">0.441304E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182675E+10</td>
    <td align="right">0.906927E+09</td>
    <td align="right">0.919821E+09</td>
    <td align="right">0.106738E+10</td>
    <td align="right">0.301466E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271958E+10</td>
    <td align="right">0.112538E+10</td>
    <td align="right">0.159420E+10</td>
    <td align="right">0.177156E+10</td>
    <td align="right">0.278382E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335822E+10</td>
    <td align="right">0.166452E+10</td>
    <td align="right">0.169370E+10</td>
    <td align="right">0.276963E+10</td>
    <td align="right">0.196577E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383224E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.212742E+10</td>
    <td align="right">0.340819E+10</td>
    <td align="right">0.158267E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.480006E+10</td>
    <td align="right">0.246966E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">0.503444E+10</td>
    <td align="right">0.989807E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.226322E+10</td>
    <td align="right">0.597747E+10</td>
    <td align="right">0.822176E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452477E+10</td>
    <td align="right">0.252101E+10</td>
    <td align="right">0.200375E+10</td>
    <td align="right">0.503563E+10</td>
    <td align="right">0.938968E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309801E+10</td>
    <td align="right">0.159936E+10</td>
    <td align="right">0.149865E+10</td>
    <td align="right">0.302493E+10</td>
    <td align="right">0.135206E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.229646E+10</td>
    <td align="right">0.116610E+10</td>
    <td align="right">0.113036E+10</td>
    <td align="right">0.174077E+10</td>
    <td align="right">0.206554E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140861E+10</td>
    <td align="right">0.657688E+09</td>
    <td align="right">0.750923E+09</td>
    <td align="right">0.701216E+09</td>
    <td align="right">0.276322E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">0.328903E+09</td>
    <td align="right">0.384509E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354372E+11</td>
    <td align="right">0.178121E+11</td>
    <td align="right">0.176251E+11</td>
    <td align="right">0.313330E+11</td>
    <td align="right">0.265368E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">0.328903E+09</td>
    <td align="right">0.822176E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">0.597747E+10</td>
    <td align="right">0.441304E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595207E+10</td>
    <td align="right">0.425052E+10</td>
    <td align="right">0.170155E+10</td>
    <td align="right">0.533979E+10</td>
    <td align="right">0.614643E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684879E+10</td>
    <td align="right">0.492595E+10</td>
    <td align="right">0.192284E+10</td>
    <td align="right">0.649992E+10</td>
    <td align="right">0.427951E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678053E+10</td>
    <td align="right">0.380887E+10</td>
    <td align="right">0.297165E+10</td>
    <td align="right">0.591506E+10</td>
    <td align="right">0.431929E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.527276E+10</td>
    <td align="right">0.252219E+10</td>
    <td align="right">0.275057E+10</td>
    <td align="right">0.413396E+10</td>
    <td align="right">0.314609E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483978E+10</td>
    <td align="right">0.160692E+10</td>
    <td align="right">0.323285E+10</td>
    <td align="right">0.344229E+10</td>
    <td align="right">0.255564E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">0.374160E+10</td>
    <td align="right">0.168017E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.518410E+10</td>
    <td align="right">0.191431E+10</td>
    <td align="right">0.326979E+10</td>
    <td align="right">0.476739E+10</td>
    <td align="right">0.135519E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.616192E+10</td>
    <td align="right">0.310657E+10</td>
    <td align="right">0.305535E+10</td>
    <td align="right">0.605025E+10</td>
    <td align="right">0.154249E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661676E+10</td>
    <td align="right">0.405529E+10</td>
    <td align="right">0.256146E+10</td>
    <td align="right">0.674881E+10</td>
    <td align="right">0.217060E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.220441E+10</td>
    <td align="right">0.725054E+10</td>
    <td align="right">0.319151E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.630288E+10</td>
    <td align="right">0.456518E+10</td>
    <td align="right">0.173770E+10</td>
    <td align="right">0.613934E+10</td>
    <td align="right">0.390557E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.565982E+10</td>
    <td align="right">0.408636E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">0.522285E+10</td>
    <td align="right">0.531810E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.714203E+11</td>
    <td align="right">0.411417E+11</td>
    <td align="right">0.302786E+11</td>
    <td align="right">0.652518E+11</td>
    <td align="right">0.396106E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">0.344229E+10</td>
    <td align="right">0.135519E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">0.725054E+10</td>
    <td align="right">0.614643E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117134E+10</td>
    <td align="right">0.472112E+09</td>
    <td align="right">0.699232E+09</td>
    <td align="right">0.425952E+09</td>
    <td align="right">0.459709E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180570E+10</td>
    <td align="right">0.887599E+09</td>
    <td align="right">0.918103E+09</td>
    <td align="right">0.108878E+10</td>
    <td align="right">0.308981E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255852E+10</td>
    <td align="right">0.937535E+09</td>
    <td align="right">0.162099E+10</td>
    <td align="right">0.162929E+10</td>
    <td align="right">0.290024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323246E+10</td>
    <td align="right">0.143221E+10</td>
    <td align="right">0.180025E+10</td>
    <td align="right">0.269326E+10</td>
    <td align="right">0.207377E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413063E+10</td>
    <td align="right">0.188337E+10</td>
    <td align="right">0.224726E+10</td>
    <td align="right">0.383605E+10</td>
    <td align="right">0.168000E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434904E+10</td>
    <td align="right">0.199726E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">0.455134E+10</td>
    <td align="right">0.110179E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.227775E+10</td>
    <td align="right">0.529732E+10</td>
    <td align="right">0.933807E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390965E+10</td>
    <td align="right">0.191871E+10</td>
    <td align="right">0.199095E+10</td>
    <td align="right">0.432467E+10</td>
    <td align="right">0.102630E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304404E+10</td>
    <td align="right">0.153911E+10</td>
    <td align="right">0.150494E+10</td>
    <td align="right">0.302751E+10</td>
    <td align="right">0.145494E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224790E+10</td>
    <td align="right">0.111684E+10</td>
    <td align="right">0.113106E+10</td>
    <td align="right">0.178225E+10</td>
    <td align="right">0.217719E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154012E+10</td>
    <td align="right">0.764099E+09</td>
    <td align="right">0.776025E+09</td>
    <td align="right">0.904299E+09</td>
    <td align="right">0.286020E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">0.383554E+09</td>
    <td align="right">0.395294E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336628E+11</td>
    <td align="right">0.157263E+11</td>
    <td align="right">0.179365E+11</td>
    <td align="right">0.299443E+11</td>
    <td align="right">0.278481E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">0.383554E+09</td>
    <td align="right">0.933807E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">0.529732E+10</td>
    <td align="right">0.459709E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.67</td>
    <td align="right">     2565.92</td>
    <td align="right">      315.37</td>
    <td align="right">        0.00</td>
    <td align="right">      315.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.69</td>
    <td align="right">     1938.01</td>
    <td align="right">      445.28</td>
    <td align="right">        0.00</td>
    <td align="right">      445.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.27</td>
    <td align="right">     1577.09</td>
    <td align="right">      723.34</td>
    <td align="right">        0.00</td>
    <td align="right">      723.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      319.98</td>
    <td align="right">     1137.01</td>
    <td align="right">      824.71</td>
    <td align="right">        4.76</td>
    <td align="right">      819.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      581.39</td>
    <td align="right">      856.61</td>
    <td align="right">     1082.97</td>
    <td align="right">       64.05</td>
    <td align="right">     1018.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      952.60</td>
    <td align="right">      541.49</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1087.78</td>
    <td align="right">      444.61</td>
    <td align="right">     1151.99</td>
    <td align="right">      107.72</td>
    <td align="right">     1044.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      832.93</td>
    <td align="right">      524.11</td>
    <td align="right">      923.15</td>
    <td align="right">       24.65</td>
    <td align="right">      898.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      481.21</td>
    <td align="right">      789.93</td>
    <td align="right">      691.45</td>
    <td align="right">        0.24</td>
    <td align="right">      691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      164.47</td>
    <td align="right">     1155.55</td>
    <td align="right">      504.38</td>
    <td align="right">        0.00</td>
    <td align="right">      504.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.77</td>
    <td align="right">     1636.37</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.53</td>
    <td align="right">     2222.29</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      392.53</td>
    <td align="right">     1279.84</td>
    <td align="right">      712.34</td>
    <td align="right">       28.99</td>
    <td align="right">      683.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.53</td>
    <td align="right">      444.61</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1087.78</td>
    <td align="right">     2565.92</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      184.68</td>
    <td align="right">     1577.06</td>
    <td align="right">      482.84</td>
    <td align="right">      221.39</td>
    <td align="right">      261.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      455.77</td>
    <td align="right">     1187.78</td>
    <td align="right">      755.10</td>
    <td align="right">      374.89</td>
    <td align="right">      380.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      678.47</td>
    <td align="right">      987.86</td>
    <td align="right">     1015.38</td>
    <td align="right">      420.17</td>
    <td align="right">      595.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1081.56</td>
    <td align="right">      721.29</td>
    <td align="right">     1295.61</td>
    <td align="right">      642.18</td>
    <td align="right">      653.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1281.03</td>
    <td align="right">      565.75</td>
    <td align="right">     1430.79</td>
    <td align="right">      636.51</td>
    <td align="right">      794.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1946.19</td>
    <td align="right">      372.10</td>
    <td align="right">     1851.87</td>
    <td align="right">      952.80</td>
    <td align="right">      899.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2233.27</td>
    <td align="right">      300.05</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      844.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1883.70</td>
    <td align="right">      340.04</td>
    <td align="right">     1689.35</td>
    <td align="right">      941.24</td>
    <td align="right">      748.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1175.54</td>
    <td align="right">      497.99</td>
    <td align="right">     1195.22</td>
    <td align="right">      617.04</td>
    <td align="right">      578.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.57</td>
    <td align="right">      723.36</td>
    <td align="right">      857.40</td>
    <td align="right">      435.37</td>
    <td align="right">      422.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      286.57</td>
    <td align="right">      995.22</td>
    <td align="right">      543.45</td>
    <td align="right">      253.74</td>
    <td align="right">      289.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      130.04</td>
    <td align="right">     1360.99</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1003.50</td>
    <td align="right">      801.00</td>
    <td align="right">     1123.71</td>
    <td align="right">      564.82</td>
    <td align="right">      558.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      130.04</td>
    <td align="right">      300.05</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2233.27</td>
    <td align="right">     1577.06</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      899.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2016.21</td>
    <td align="right">     2190.24</td>
    <td align="right">     2222.25</td>
    <td align="right">     1586.96</td>
    <td align="right">      635.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2710.49</td>
    <td align="right">     1684.40</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">      794.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2228.86</td>
    <td align="right">     1534.26</td>
    <td align="right">     2531.56</td>
    <td align="right">     1422.07</td>
    <td align="right">     1109.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1608.30</td>
    <td align="right">     1154.80</td>
    <td align="right">     2034.24</td>
    <td align="right">      973.07</td>
    <td align="right">     1061.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1293.45</td>
    <td align="right">      911.73</td>
    <td align="right">     1806.97</td>
    <td align="right">      599.96</td>
    <td align="right">     1207.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1445.17</td>
    <td align="right">      628.82</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">     1271.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1778.89</td>
    <td align="right">      492.73</td>
    <td align="right">     1935.52</td>
    <td align="right">      714.72</td>
    <td align="right">     1220.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2259.98</td>
    <td align="right">      556.90</td>
    <td align="right">     2300.60</td>
    <td align="right">     1159.86</td>
    <td align="right">     1140.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2610.86</td>
    <td align="right">      798.65</td>
    <td align="right">     2552.76</td>
    <td align="right">     1564.54</td>
    <td align="right">      988.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2726.16</td>
    <td align="right">     1121.02</td>
    <td align="right">     2668.52</td>
    <td align="right">     1845.49</td>
    <td align="right">      823.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2398.52</td>
    <td align="right">     1413.93</td>
    <td align="right">     2431.67</td>
    <td align="right">     1761.26</td>
    <td align="right">      670.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1976.11</td>
    <td align="right">     1880.90</td>
    <td align="right">     2113.13</td>
    <td align="right">     1525.67</td>
    <td align="right">      587.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2083.42</td>
    <td align="right">     1195.53</td>
    <td align="right">     2264.72</td>
    <td align="right">     1304.60</td>
    <td align="right">      960.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1293.45</td>
    <td align="right">      492.73</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">      587.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2726.16</td>
    <td align="right">     2190.24</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">     1271.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.27</td>
    <td align="right">     1633.85</td>
    <td align="right">      437.33</td>
    <td align="right">      176.27</td>
    <td align="right">      261.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.24</td>
    <td align="right">     1212.90</td>
    <td align="right">      746.40</td>
    <td align="right">      366.90</td>
    <td align="right">      379.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      619.41</td>
    <td align="right">     1027.79</td>
    <td align="right">      955.24</td>
    <td align="right">      350.04</td>
    <td align="right">      605.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1047.98</td>
    <td align="right">      760.25</td>
    <td align="right">     1247.09</td>
    <td align="right">      552.55</td>
    <td align="right">      694.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1436.28</td>
    <td align="right">      598.34</td>
    <td align="right">     1542.20</td>
    <td align="right">      703.17</td>
    <td align="right">      839.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1755.52</td>
    <td align="right">      411.78</td>
    <td align="right">     1677.87</td>
    <td align="right">      770.55</td>
    <td align="right">      907.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1975.86</td>
    <td align="right">      339.24</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      850.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1614.38</td>
    <td align="right">      370.12</td>
    <td align="right">     1459.70</td>
    <td align="right">      716.36</td>
    <td align="right">      743.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1172.64</td>
    <td align="right">      533.80</td>
    <td align="right">     1174.40</td>
    <td align="right">      593.79</td>
    <td align="right">      580.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      677.73</td>
    <td align="right">      760.11</td>
    <td align="right">      839.27</td>
    <td align="right">      416.98</td>
    <td align="right">      422.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.97</td>
    <td align="right">     1030.28</td>
    <td align="right">      594.18</td>
    <td align="right">      294.79</td>
    <td align="right">      299.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      148.64</td>
    <td align="right">     1396.04</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      955.19</td>
    <td align="right">      838.18</td>
    <td align="right">     1067.44</td>
    <td align="right">      498.68</td>
    <td align="right">      568.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      148.64</td>
    <td align="right">      339.24</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1975.86</td>
    <td align="right">     1633.85</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      907.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.99</td>
    <td align="right">     2661.44</td>
    <td align="right">      315.36</td>
    <td align="right">        0.00</td>
    <td align="right">      315.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.48</td>
    <td align="right">     1986.31</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">      445.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.32</td>
    <td align="right">     1588.24</td>
    <td align="right">      723.32</td>
    <td align="right">        0.00</td>
    <td align="right">      723.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.52</td>
    <td align="right">     1104.08</td>
    <td align="right">      824.69</td>
    <td align="right">        4.76</td>
    <td align="right">      819.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      626.32</td>
    <td align="right">      842.79</td>
    <td align="right">     1082.95</td>
    <td align="right">       64.05</td>
    <td align="right">     1018.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      987.84</td>
    <td align="right">      527.86</td>
    <td align="right">     1261.01</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1112.30</td>
    <td align="right">      436.53</td>
    <td align="right">     1151.97</td>
    <td align="right">      107.72</td>
    <td align="right">     1044.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      848.68</td>
    <td align="right">      525.94</td>
    <td align="right">      923.14</td>
    <td align="right">       24.65</td>
    <td align="right">      898.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      485.80</td>
    <td align="right">      821.32</td>
    <td align="right">      691.43</td>
    <td align="right">        0.24</td>
    <td align="right">      691.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.28</td>
    <td align="right">     1244.90</td>
    <td align="right">      504.37</td>
    <td align="right">        0.00</td>
    <td align="right">      504.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.99</td>
    <td align="right">     1763.13</td>
    <td align="right">      342.87</td>
    <td align="right">        0.00</td>
    <td align="right">      342.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.09</td>
    <td align="right">     2351.13</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      405.54</td>
    <td align="right">     1318.60</td>
    <td align="right">      712.33</td>
    <td align="right">       28.99</td>
    <td align="right">      683.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.09</td>
    <td align="right">      436.53</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1112.30</td>
    <td align="right">     2661.44</td>
    <td align="right">     1261.01</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      179.50</td>
    <td align="right">     1638.84</td>
    <td align="right">      482.83</td>
    <td align="right">      221.39</td>
    <td align="right">      261.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.83</td>
    <td align="right">     1224.49</td>
    <td align="right">      755.09</td>
    <td align="right">      374.88</td>
    <td align="right">      380.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.48</td>
    <td align="right">     1007.61</td>
    <td align="right">     1015.36</td>
    <td align="right">      420.16</td>
    <td align="right">      595.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1101.02</td>
    <td align="right">      720.92</td>
    <td align="right">     1295.59</td>
    <td align="right">      642.16</td>
    <td align="right">      653.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1299.78</td>
    <td align="right">      571.69</td>
    <td align="right">     1430.77</td>
    <td align="right">      636.49</td>
    <td align="right">      794.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1961.78</td>
    <td align="right">      375.68</td>
    <td align="right">     1851.84</td>
    <td align="right">      952.78</td>
    <td align="right">      899.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2243.82</td>
    <td align="right">      308.70</td>
    <td align="right">     1943.55</td>
    <td align="right">     1098.57</td>
    <td align="right">      844.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1890.34</td>
    <td align="right">      353.32</td>
    <td align="right">     1689.33</td>
    <td align="right">      941.22</td>
    <td align="right">      748.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1174.79</td>
    <td align="right">      529.94</td>
    <td align="right">     1195.20</td>
    <td align="right">      617.03</td>
    <td align="right">      578.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      654.09</td>
    <td align="right">      788.30</td>
    <td align="right">      857.39</td>
    <td align="right">      435.36</td>
    <td align="right">      422.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.32</td>
    <td align="right">     1081.12</td>
    <td align="right">      543.44</td>
    <td align="right">      253.73</td>
    <td align="right">      289.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.89</td>
    <td align="right">     1442.91</td>
    <td align="right">      400.82</td>
    <td align="right">      172.17</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1006.55</td>
    <td align="right">      835.53</td>
    <td align="right">     1123.69</td>
    <td align="right">      564.81</td>
    <td align="right">      558.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.89</td>
    <td align="right">      308.70</td>
    <td align="right">      400.82</td>
    <td align="right">      172.17</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2243.82</td>
    <td align="right">     1638.84</td>
    <td align="right">     1943.55</td>
    <td align="right">     1098.57</td>
    <td align="right">      899.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2048.62</td>
    <td align="right">     2204.82</td>
    <td align="right">     2222.16</td>
    <td align="right">     1586.90</td>
    <td align="right">      635.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2750.30</td>
    <td align="right">     1722.13</td>
    <td align="right">     2830.90</td>
    <td align="right">     2036.10</td>
    <td align="right">      794.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2270.06</td>
    <td align="right">     1553.75</td>
    <td align="right">     2531.46</td>
    <td align="right">     1422.01</td>
    <td align="right">     1109.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1656.67</td>
    <td align="right">     1128.82</td>
    <td align="right">     2034.17</td>
    <td align="right">      973.03</td>
    <td align="right">     1061.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.45</td>
    <td align="right">      886.36</td>
    <td align="right">     1806.90</td>
    <td align="right">      599.93</td>
    <td align="right">     1206.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1484.40</td>
    <td align="right">      609.05</td>
    <td align="right">     1795.30</td>
    <td align="right">      523.36</td>
    <td align="right">     1271.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1798.11</td>
    <td align="right">      492.64</td>
    <td align="right">     1935.46</td>
    <td align="right">      714.69</td>
    <td align="right">     1220.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2272.16</td>
    <td align="right">      571.33</td>
    <td align="right">     2300.52</td>
    <td align="right">     1159.81</td>
    <td align="right">     1140.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2620.04</td>
    <td align="right">      849.98</td>
    <td align="right">     2552.66</td>
    <td align="right">     1564.48</td>
    <td align="right">      988.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2726.50</td>
    <td align="right">     1225.35</td>
    <td align="right">     2668.41</td>
    <td align="right">     1845.41</td>
    <td align="right">      823.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2395.16</td>
    <td align="right">     1527.61</td>
    <td align="right">     2431.57</td>
    <td align="right">     1761.18</td>
    <td align="right">      670.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1982.92</td>
    <td align="right">     1948.45</td>
    <td align="right">     2113.05</td>
    <td align="right">     1525.61</td>
    <td align="right">      587.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2108.35</td>
    <td align="right">     1224.79</td>
    <td align="right">     2264.64</td>
    <td align="right">     1304.54</td>
    <td align="right">      960.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1348.45</td>
    <td align="right">      492.64</td>
    <td align="right">     1795.30</td>
    <td align="right">      523.36</td>
    <td align="right">      587.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2750.30</td>
    <td align="right">     2204.82</td>
    <td align="right">     2830.90</td>
    <td align="right">     2036.10</td>
    <td align="right">     1271.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.19</td>
    <td align="right">     1697.35</td>
    <td align="right">      437.32</td>
    <td align="right">      176.26</td>
    <td align="right">      261.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      462.92</td>
    <td align="right">     1254.41</td>
    <td align="right">      746.39</td>
    <td align="right">      366.89</td>
    <td align="right">      379.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      632.73</td>
    <td align="right">     1047.24</td>
    <td align="right">      955.23</td>
    <td align="right">      350.03</td>
    <td align="right">      605.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1072.19</td>
    <td align="right">      758.82</td>
    <td align="right">     1247.08</td>
    <td align="right">      552.54</td>
    <td align="right">      694.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1457.55</td>
    <td align="right">      610.49</td>
    <td align="right">     1542.18</td>
    <td align="right">      703.16</td>
    <td align="right">      839.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1773.90</td>
    <td align="right">      417.32</td>
    <td align="right">     1677.85</td>
    <td align="right">      770.53</td>
    <td align="right">      907.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1987.66</td>
    <td align="right">      349.29</td>
    <td align="right">     1718.77</td>
    <td align="right">      868.37</td>
    <td align="right">      850.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1622.18</td>
    <td align="right">      384.32</td>
    <td align="right">     1459.68</td>
    <td align="right">      716.35</td>
    <td align="right">      743.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1173.49</td>
    <td align="right">      570.05</td>
    <td align="right">     1174.38</td>
    <td align="right">      593.78</td>
    <td align="right">      580.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      667.64</td>
    <td align="right">      831.46</td>
    <td align="right">      839.26</td>
    <td align="right">      416.97</td>
    <td align="right">      422.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      351.81</td>
    <td align="right">     1119.87</td>
    <td align="right">      594.18</td>
    <td align="right">      294.79</td>
    <td align="right">      299.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.05</td>
    <td align="right">     1480.73</td>
    <td align="right">      399.40</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      961.89</td>
    <td align="right">      875.43</td>
    <td align="right">     1067.43</td>
    <td align="right">      498.67</td>
    <td align="right">      568.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.05</td>
    <td align="right">      349.29</td>
    <td align="right">      399.40</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1987.66</td>
    <td align="right">     1697.35</td>
    <td align="right">     1718.77</td>
    <td align="right">      868.37</td>
    <td align="right">      907.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.49</td>
    <td align="right">     2693.43</td>
    <td align="right">      315.37</td>
    <td align="right">        0.00</td>
    <td align="right">      315.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.00</td>
    <td align="right">     2038.98</td>
    <td align="right">      445.28</td>
    <td align="right">        0.00</td>
    <td align="right">      445.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      154.30</td>
    <td align="right">     1664.01</td>
    <td align="right">      723.34</td>
    <td align="right">        0.00</td>
    <td align="right">      723.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      307.31</td>
    <td align="right">     1200.53</td>
    <td align="right">      824.71</td>
    <td align="right">        4.76</td>
    <td align="right">      819.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      574.20</td>
    <td align="right">      901.09</td>
    <td align="right">     1082.97</td>
    <td align="right">       64.05</td>
    <td align="right">     1018.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      949.30</td>
    <td align="right">      558.61</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1088.21</td>
    <td align="right">      455.81</td>
    <td align="right">     1151.99</td>
    <td align="right">      107.72</td>
    <td align="right">     1044.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      832.78</td>
    <td align="right">      544.01</td>
    <td align="right">      923.15</td>
    <td align="right">       24.65</td>
    <td align="right">      898.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      473.94</td>
    <td align="right">      832.98</td>
    <td align="right">      691.45</td>
    <td align="right">        0.24</td>
    <td align="right">      691.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.86</td>
    <td align="right">     1240.53</td>
    <td align="right">      504.38</td>
    <td align="right">        0.00</td>
    <td align="right">      504.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.25</td>
    <td align="right">     1756.07</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">      342.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.80</td>
    <td align="right">     2348.87</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      385.74</td>
    <td align="right">     1350.18</td>
    <td align="right">      712.34</td>
    <td align="right">       28.99</td>
    <td align="right">      683.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.80</td>
    <td align="right">      455.81</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1088.21</td>
    <td align="right">     2693.43</td>
    <td align="right">     1261.03</td>
    <td align="right">      144.78</td>
    <td align="right">     1116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      176.54</td>
    <td align="right">     1647.64</td>
    <td align="right">      482.84</td>
    <td align="right">      221.39</td>
    <td align="right">      261.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.21</td>
    <td align="right">     1246.14</td>
    <td align="right">      755.10</td>
    <td align="right">      374.89</td>
    <td align="right">      380.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.42</td>
    <td align="right">     1039.36</td>
    <td align="right">     1015.38</td>
    <td align="right">      420.17</td>
    <td align="right">      595.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1068.53</td>
    <td align="right">      758.40</td>
    <td align="right">     1295.61</td>
    <td align="right">      642.18</td>
    <td align="right">      653.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1272.47</td>
    <td align="right">      590.90</td>
    <td align="right">     1430.79</td>
    <td align="right">      636.51</td>
    <td align="right">      794.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1942.30</td>
    <td align="right">      381.87</td>
    <td align="right">     1851.87</td>
    <td align="right">      952.80</td>
    <td align="right">      899.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2231.73</td>
    <td align="right">      306.97</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      844.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1880.09</td>
    <td align="right">      350.57</td>
    <td align="right">     1689.35</td>
    <td align="right">      941.24</td>
    <td align="right">      748.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1167.02</td>
    <td align="right">      521.63</td>
    <td align="right">     1195.22</td>
    <td align="right">      617.04</td>
    <td align="right">      578.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      649.93</td>
    <td align="right">      771.19</td>
    <td align="right">      857.40</td>
    <td align="right">      435.37</td>
    <td align="right">      422.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.53</td>
    <td align="right">     1066.06</td>
    <td align="right">      543.45</td>
    <td align="right">      253.74</td>
    <td align="right">      289.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      122.80</td>
    <td align="right">     1435.59</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      993.56</td>
    <td align="right">      841.48</td>
    <td align="right">     1123.71</td>
    <td align="right">      564.82</td>
    <td align="right">      558.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      122.80</td>
    <td align="right">      306.97</td>
    <td align="right">      400.83</td>
    <td align="right">      172.18</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2231.73</td>
    <td align="right">     1647.64</td>
    <td align="right">     1943.58</td>
    <td align="right">     1098.59</td>
    <td align="right">      899.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1993.65</td>
    <td align="right">     2294.82</td>
    <td align="right">     2222.25</td>
    <td align="right">     1586.96</td>
    <td align="right">      635.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2686.80</td>
    <td align="right">     1768.98</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">      794.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2208.43</td>
    <td align="right">     1612.64</td>
    <td align="right">     2531.56</td>
    <td align="right">     1422.07</td>
    <td align="right">     1109.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1594.89</td>
    <td align="right">     1213.77</td>
    <td align="right">     2034.24</td>
    <td align="right">      973.07</td>
    <td align="right">     1061.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1285.20</td>
    <td align="right">      954.17</td>
    <td align="right">     1806.97</td>
    <td align="right">      599.96</td>
    <td align="right">     1207.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1443.52</td>
    <td align="right">      648.21</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">     1271.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1779.94</td>
    <td align="right">      505.97</td>
    <td align="right">     1935.52</td>
    <td align="right">      714.72</td>
    <td align="right">     1220.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2258.91</td>
    <td align="right">      575.90</td>
    <td align="right">     2300.60</td>
    <td align="right">     1159.86</td>
    <td align="right">     1140.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2603.71</td>
    <td align="right">      837.42</td>
    <td align="right">     2552.76</td>
    <td align="right">     1564.54</td>
    <td align="right">      988.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2707.04</td>
    <td align="right">     1191.57</td>
    <td align="right">     2668.52</td>
    <td align="right">     1845.49</td>
    <td align="right">      823.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2368.57</td>
    <td align="right">     1506.78</td>
    <td align="right">     2431.67</td>
    <td align="right">     1761.26</td>
    <td align="right">      670.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1949.99</td>
    <td align="right">     1985.55</td>
    <td align="right">     2113.13</td>
    <td align="right">     1525.67</td>
    <td align="right">      587.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2069.12</td>
    <td align="right">     1256.04</td>
    <td align="right">     2264.72</td>
    <td align="right">     1304.60</td>
    <td align="right">      960.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1285.20</td>
    <td align="right">      505.97</td>
    <td align="right">     1795.35</td>
    <td align="right">      523.38</td>
    <td align="right">      587.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2707.04</td>
    <td align="right">     2294.82</td>
    <td align="right">     2831.01</td>
    <td align="right">     2036.19</td>
    <td align="right">     1271.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.03</td>
    <td align="right">     1716.36</td>
    <td align="right">      437.33</td>
    <td align="right">      176.27</td>
    <td align="right">      261.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.06</td>
    <td align="right">     1277.20</td>
    <td align="right">      746.40</td>
    <td align="right">      366.90</td>
    <td align="right">      379.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      608.31</td>
    <td align="right">     1082.82</td>
    <td align="right">      955.24</td>
    <td align="right">      350.04</td>
    <td align="right">      605.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1039.07</td>
    <td align="right">      800.07</td>
    <td align="right">     1247.09</td>
    <td align="right">      552.55</td>
    <td align="right">      694.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.22</td>
    <td align="right">      627.24</td>
    <td align="right">     1542.20</td>
    <td align="right">      703.17</td>
    <td align="right">      839.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1755.92</td>
    <td align="right">      425.08</td>
    <td align="right">     1677.87</td>
    <td align="right">      770.55</td>
    <td align="right">      907.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1977.79</td>
    <td align="right">      348.64</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      850.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1614.65</td>
    <td align="right">      383.18</td>
    <td align="right">     1459.70</td>
    <td align="right">      716.36</td>
    <td align="right">      743.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1168.02</td>
    <td align="right">      561.32</td>
    <td align="right">     1174.40</td>
    <td align="right">      593.79</td>
    <td align="right">      580.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      665.41</td>
    <td align="right">      812.87</td>
    <td align="right">      839.27</td>
    <td align="right">      416.98</td>
    <td align="right">      422.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      348.88</td>
    <td align="right">     1103.47</td>
    <td align="right">      594.18</td>
    <td align="right">      294.79</td>
    <td align="right">      299.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      143.20</td>
    <td align="right">     1475.86</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      949.53</td>
    <td align="right">      883.06</td>
    <td align="right">     1067.44</td>
    <td align="right">      498.68</td>
    <td align="right">      568.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      143.20</td>
    <td align="right">      348.64</td>
    <td align="right">      399.41</td>
    <td align="right">      168.60</td>
    <td align="right">      230.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1977.79</td>
    <td align="right">     1716.36</td>
    <td align="right">     1718.79</td>
    <td align="right">      868.38</td>
    <td align="right">      907.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15179423.82</td>
    <td align="right">0.687255E+10</td>
    <td align="right">0.844683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.844683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120213E+09</td>
    <td align="right">0.468843E+10</td>
    <td align="right">0.107722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453370E+09</td>
    <td align="right">0.422407E+10</td>
    <td align="right">0.193739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.829401E+09</td>
    <td align="right">0.294712E+10</td>
    <td align="right">0.213764E+10</td>
    <td align="right"> 12337155.27</td>
    <td align="right">0.212530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155721E+10</td>
    <td align="right">0.229435E+10</td>
    <td align="right">0.290064E+10</td>
    <td align="right">0.171546E+09</td>
    <td align="right">0.272909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246914E+10</td>
    <td align="right">0.140355E+10</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291352E+10</td>
    <td align="right">0.119085E+10</td>
    <td align="right">0.308550E+10</td>
    <td align="right">0.288515E+09</td>
    <td align="right">0.279698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223091E+10</td>
    <td align="right">0.140379E+10</td>
    <td align="right">0.247258E+10</td>
    <td align="right"> 66011549.71</td>
    <td align="right">0.240657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124728E+10</td>
    <td align="right">0.204750E+10</td>
    <td align="right">0.179223E+10</td>
    <td align="right">   622009.45</td>
    <td align="right">0.179161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440523E+09</td>
    <td align="right">0.309503E+10</td>
    <td align="right">0.135092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95298554.26</td>
    <td align="right">0.424148E+10</td>
    <td align="right">0.888744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6773010.63</td>
    <td align="right">0.595219E+10</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123788E+11</td>
    <td align="right">0.403609E+11</td>
    <td align="right">0.224645E+11</td>
    <td align="right">0.914308E+09</td>
    <td align="right">0.215501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6773010.63</td>
    <td align="right">0.119085E+10</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291352E+10</td>
    <td align="right">0.687255E+10</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.494644E+09</td>
    <td align="right">0.422399E+10</td>
    <td align="right">0.129323E+10</td>
    <td align="right">0.592974E+09</td>
    <td align="right">0.700256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110260E+10</td>
    <td align="right">0.287349E+10</td>
    <td align="right">0.182675E+10</td>
    <td align="right">0.906927E+09</td>
    <td align="right">0.919821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181722E+10</td>
    <td align="right">0.264587E+10</td>
    <td align="right">0.271958E+10</td>
    <td align="right">0.112538E+10</td>
    <td align="right">0.159420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280341E+10</td>
    <td align="right">0.186959E+10</td>
    <td align="right">0.335822E+10</td>
    <td align="right">0.166452E+10</td>
    <td align="right">0.169370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343112E+10</td>
    <td align="right">0.151529E+10</td>
    <td align="right">0.383224E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.212742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.504454E+10</td>
    <td align="right">0.964488E+09</td>
    <td align="right">0.480006E+10</td>
    <td align="right">0.246966E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598159E+10</td>
    <td align="right">0.803659E+09</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.226322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504530E+10</td>
    <td align="right">0.910768E+09</td>
    <td align="right">0.452477E+10</td>
    <td align="right">0.252101E+10</td>
    <td align="right">0.200375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304699E+10</td>
    <td align="right">0.129078E+10</td>
    <td align="right">0.309801E+10</td>
    <td align="right">0.159936E+10</td>
    <td align="right">0.149865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178802E+10</td>
    <td align="right">0.193744E+10</td>
    <td align="right">0.229646E+10</td>
    <td align="right">0.116610E+10</td>
    <td align="right">0.113036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742789E+09</td>
    <td align="right">0.257961E+10</td>
    <td align="right">0.140861E+10</td>
    <td align="right">0.657688E+09</td>
    <td align="right">0.750923E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348305E+09</td>
    <td align="right">0.364527E+10</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316465E+11</td>
    <td align="right">0.252603E+11</td>
    <td align="right">0.354372E+11</td>
    <td align="right">0.178121E+11</td>
    <td align="right">0.176251E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348305E+09</td>
    <td align="right">0.803659E+09</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598159E+10</td>
    <td align="right">0.422399E+10</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540023E+10</td>
    <td align="right">0.586634E+10</td>
    <td align="right">0.595207E+10</td>
    <td align="right">0.425052E+10</td>
    <td align="right">0.170155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.655721E+10</td>
    <td align="right">0.407491E+10</td>
    <td align="right">0.684879E+10</td>
    <td align="right">0.492595E+10</td>
    <td align="right">0.192284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596978E+10</td>
    <td align="right">0.410936E+10</td>
    <td align="right">0.678053E+10</td>
    <td align="right">0.380887E+10</td>
    <td align="right">0.297165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.416872E+10</td>
    <td align="right">0.299325E+10</td>
    <td align="right">0.527276E+10</td>
    <td align="right">0.252219E+10</td>
    <td align="right">0.275057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346438E+10</td>
    <td align="right">0.244197E+10</td>
    <td align="right">0.483978E+10</td>
    <td align="right">0.160692E+10</td>
    <td align="right">0.323285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374589E+10</td>
    <td align="right">0.162990E+10</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476459E+10</td>
    <td align="right">0.131972E+10</td>
    <td align="right">0.518410E+10</td>
    <td align="right">0.191431E+10</td>
    <td align="right">0.326979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.605314E+10</td>
    <td align="right">0.149159E+10</td>
    <td align="right">0.616192E+10</td>
    <td align="right">0.310657E+10</td>
    <td align="right">0.305535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676734E+10</td>
    <td align="right">0.207009E+10</td>
    <td align="right">0.661676E+10</td>
    <td align="right">0.405529E+10</td>
    <td align="right">0.256146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730174E+10</td>
    <td align="right">0.300254E+10</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.220441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.621696E+10</td>
    <td align="right">0.366492E+10</td>
    <td align="right">0.630288E+10</td>
    <td align="right">0.456518E+10</td>
    <td align="right">0.173770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.529281E+10</td>
    <td align="right">0.503780E+10</td>
    <td align="right">0.565982E+10</td>
    <td align="right">0.408636E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657028E+11</td>
    <td align="right">0.377024E+11</td>
    <td align="right">0.714203E+11</td>
    <td align="right">0.411417E+11</td>
    <td align="right">0.302786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.346438E+10</td>
    <td align="right">0.131972E+10</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.730174E+10</td>
    <td align="right">0.586634E+10</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437290E+09</td>
    <td align="right">0.437609E+10</td>
    <td align="right">0.117134E+10</td>
    <td align="right">0.472112E+09</td>
    <td align="right">0.699232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111098E+10</td>
    <td align="right">0.293424E+10</td>
    <td align="right">0.180570E+10</td>
    <td align="right">0.887599E+09</td>
    <td align="right">0.918103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165903E+10</td>
    <td align="right">0.275283E+10</td>
    <td align="right">0.255852E+10</td>
    <td align="right">0.937535E+09</td>
    <td align="right">0.162099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271638E+10</td>
    <td align="right">0.197058E+10</td>
    <td align="right">0.323246E+10</td>
    <td align="right">0.143221E+10</td>
    <td align="right">0.180025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.384692E+10</td>
    <td align="right">0.160260E+10</td>
    <td align="right">0.413063E+10</td>
    <td align="right">0.188337E+10</td>
    <td align="right">0.224726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455030E+10</td>
    <td align="right">0.106734E+10</td>
    <td align="right">0.434904E+10</td>
    <td align="right">0.199726E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529216E+10</td>
    <td align="right">0.908610E+09</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.227775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432396E+10</td>
    <td align="right">0.991335E+09</td>
    <td align="right">0.390965E+10</td>
    <td align="right">0.191871E+10</td>
    <td align="right">0.199095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303948E+10</td>
    <td align="right">0.138360E+10</td>
    <td align="right">0.304404E+10</td>
    <td align="right">0.153911E+10</td>
    <td align="right">0.150494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181523E+10</td>
    <td align="right">0.203588E+10</td>
    <td align="right">0.224790E+10</td>
    <td align="right">0.111684E+10</td>
    <td align="right">0.113106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.933040E+09</td>
    <td align="right">0.267048E+10</td>
    <td align="right">0.154012E+10</td>
    <td align="right">0.764099E+09</td>
    <td align="right">0.776025E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.398112E+09</td>
    <td align="right">0.373916E+10</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301229E+11</td>
    <td align="right">0.264327E+11</td>
    <td align="right">0.336628E+11</td>
    <td align="right">0.157263E+11</td>
    <td align="right">0.179365E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.398112E+09</td>
    <td align="right">0.908610E+09</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529216E+10</td>
    <td align="right">0.437609E+10</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10675145.52</td>
    <td align="right">0.712840E+10</td>
    <td align="right">0.844665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.844665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117288E+09</td>
    <td align="right">0.480528E+10</td>
    <td align="right">0.107720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491006E+09</td>
    <td align="right">0.425395E+10</td>
    <td align="right">0.193735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.929278E+09</td>
    <td align="right">0.286178E+10</td>
    <td align="right">0.213759E+10</td>
    <td align="right"> 12336792.65</td>
    <td align="right">0.212526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167755E+10</td>
    <td align="right">0.225732E+10</td>
    <td align="right">0.290057E+10</td>
    <td align="right">0.171541E+09</td>
    <td align="right">0.272903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.256048E+10</td>
    <td align="right">0.136820E+10</td>
    <td align="right">0.326853E+10</td>
    <td align="right">0.375265E+09</td>
    <td align="right">0.289326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.297919E+10</td>
    <td align="right">0.116919E+10</td>
    <td align="right">0.308544E+10</td>
    <td align="right">0.288507E+09</td>
    <td align="right">0.279693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227310E+10</td>
    <td align="right">0.140868E+10</td>
    <td align="right">0.247253E+10</td>
    <td align="right"> 66009609.46</td>
    <td align="right">0.240652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125920E+10</td>
    <td align="right">0.212885E+10</td>
    <td align="right">0.179219E+10</td>
    <td align="right">   621991.17</td>
    <td align="right">0.179157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407865E+09</td>
    <td align="right">0.333435E+10</td>
    <td align="right">0.135089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77727314.23</td>
    <td align="right">0.457004E+10</td>
    <td align="right">0.888725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888725E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5596678.34</td>
    <td align="right">0.629727E+10</td>
    <td align="right">0.708299E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708299E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127890E+11</td>
    <td align="right">0.415833E+11</td>
    <td align="right">0.224640E+11</td>
    <td align="right">0.914281E+09</td>
    <td align="right">0.215497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5596678.34</td>
    <td align="right">0.116919E+10</td>
    <td align="right">0.708299E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708299E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.297919E+10</td>
    <td align="right">0.712840E+10</td>
    <td align="right">0.326853E+10</td>
    <td align="right">0.375265E+09</td>
    <td align="right">0.289326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.480762E+09</td>
    <td align="right">0.438948E+10</td>
    <td align="right">0.129321E+10</td>
    <td align="right">0.592963E+09</td>
    <td align="right">0.700246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109549E+10</td>
    <td align="right">0.296229E+10</td>
    <td align="right">0.182672E+10</td>
    <td align="right">0.906909E+09</td>
    <td align="right">0.919810E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183867E+10</td>
    <td align="right">0.269877E+10</td>
    <td align="right">0.271954E+10</td>
    <td align="right">0.112536E+10</td>
    <td align="right">0.159418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285385E+10</td>
    <td align="right">0.186863E+10</td>
    <td align="right">0.335816E+10</td>
    <td align="right">0.166449E+10</td>
    <td align="right">0.169368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348134E+10</td>
    <td align="right">0.153122E+10</td>
    <td align="right">0.383218E+10</td>
    <td align="right">0.170479E+10</td>
    <td align="right">0.212740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508494E+10</td>
    <td align="right">0.973762E+09</td>
    <td align="right">0.479998E+10</td>
    <td align="right">0.246961E+10</td>
    <td align="right">0.233037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.600984E+10</td>
    <td align="right">0.826831E+09</td>
    <td align="right">0.520560E+10</td>
    <td align="right">0.294240E+10</td>
    <td align="right">0.226320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506308E+10</td>
    <td align="right">0.946329E+09</td>
    <td align="right">0.452469E+10</td>
    <td align="right">0.252096E+10</td>
    <td align="right">0.200373E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304506E+10</td>
    <td align="right">0.137359E+10</td>
    <td align="right">0.309797E+10</td>
    <td align="right">0.159933E+10</td>
    <td align="right">0.149864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175192E+10</td>
    <td align="right">0.211139E+10</td>
    <td align="right">0.229642E+10</td>
    <td align="right">0.116607E+10</td>
    <td align="right">0.113035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.705854E+09</td>
    <td align="right">0.280225E+10</td>
    <td align="right">0.140859E+10</td>
    <td align="right">0.657675E+09</td>
    <td align="right">0.750913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.331822E+09</td>
    <td align="right">0.386468E+10</td>
    <td align="right">0.107356E+10</td>
    <td align="right">0.461148E+09</td>
    <td align="right">0.612415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317426E+11</td>
    <td align="right">0.263492E+11</td>
    <td align="right">0.354366E+11</td>
    <td align="right">0.178117E+11</td>
    <td align="right">0.176249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331822E+09</td>
    <td align="right">0.826831E+09</td>
    <td align="right">0.107356E+10</td>
    <td align="right">0.461148E+09</td>
    <td align="right">0.612415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.600984E+10</td>
    <td align="right">0.438948E+10</td>
    <td align="right">0.520560E+10</td>
    <td align="right">0.294240E+10</td>
    <td align="right">0.233037E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.548702E+10</td>
    <td align="right">0.590539E+10</td>
    <td align="right">0.595184E+10</td>
    <td align="right">0.425034E+10</td>
    <td align="right">0.170149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.665352E+10</td>
    <td align="right">0.416617E+10</td>
    <td align="right">0.684852E+10</td>
    <td align="right">0.492574E+10</td>
    <td align="right">0.192278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608013E+10</td>
    <td align="right">0.416157E+10</td>
    <td align="right">0.678027E+10</td>
    <td align="right">0.380872E+10</td>
    <td align="right">0.297155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429408E+10</td>
    <td align="right">0.292589E+10</td>
    <td align="right">0.527256E+10</td>
    <td align="right">0.252208E+10</td>
    <td align="right">0.275048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361169E+10</td>
    <td align="right">0.237403E+10</td>
    <td align="right">0.483961E+10</td>
    <td align="right">0.160686E+10</td>
    <td align="right">0.323276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384756E+10</td>
    <td align="right">0.157867E+10</td>
    <td align="right">0.465341E+10</td>
    <td align="right">0.135654E+10</td>
    <td align="right">0.329686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.481606E+10</td>
    <td align="right">0.131948E+10</td>
    <td align="right">0.518392E+10</td>
    <td align="right">0.191423E+10</td>
    <td align="right">0.326970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.608574E+10</td>
    <td align="right">0.153024E+10</td>
    <td align="right">0.616170E+10</td>
    <td align="right">0.310644E+10</td>
    <td align="right">0.305526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.679114E+10</td>
    <td align="right">0.220314E+10</td>
    <td align="right">0.661651E+10</td>
    <td align="right">0.405512E+10</td>
    <td align="right">0.256138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730266E+10</td>
    <td align="right">0.328198E+10</td>
    <td align="right">0.714708E+10</td>
    <td align="right">0.494274E+10</td>
    <td align="right">0.220434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.620826E+10</td>
    <td align="right">0.395956E+10</td>
    <td align="right">0.630263E+10</td>
    <td align="right">0.456499E+10</td>
    <td align="right">0.173764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.531105E+10</td>
    <td align="right">0.521873E+10</td>
    <td align="right">0.565959E+10</td>
    <td align="right">0.408619E+10</td>
    <td align="right">0.157340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.664889E+11</td>
    <td align="right">0.386248E+11</td>
    <td align="right">0.714176E+11</td>
    <td align="right">0.411400E+11</td>
    <td align="right">0.302776E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361169E+10</td>
    <td align="right">0.131948E+10</td>
    <td align="right">0.465341E+10</td>
    <td align="right">0.135654E+10</td>
    <td align="right">0.157340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.730266E+10</td>
    <td align="right">0.590539E+10</td>
    <td align="right">0.714708E+10</td>
    <td align="right">0.494274E+10</td>
    <td align="right">0.329686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437083E+09</td>
    <td align="right">0.454618E+10</td>
    <td align="right">0.117133E+10</td>
    <td align="right">0.472104E+09</td>
    <td align="right">0.699224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111989E+10</td>
    <td align="right">0.303467E+10</td>
    <td align="right">0.180568E+10</td>
    <td align="right">0.887584E+09</td>
    <td align="right">0.918093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169471E+10</td>
    <td align="right">0.280493E+10</td>
    <td align="right">0.255849E+10</td>
    <td align="right">0.937520E+09</td>
    <td align="right">0.162097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277911E+10</td>
    <td align="right">0.196685E+10</td>
    <td align="right">0.323242E+10</td>
    <td align="right">0.143219E+10</td>
    <td align="right">0.180023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390391E+10</td>
    <td align="right">0.163515E+10</td>
    <td align="right">0.413058E+10</td>
    <td align="right">0.188334E+10</td>
    <td align="right">0.224724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.459796E+10</td>
    <td align="right">0.108170E+10</td>
    <td align="right">0.434898E+10</td>
    <td align="right">0.199722E+10</td>
    <td align="right">0.235176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.532374E+10</td>
    <td align="right">0.935531E+09</td>
    <td align="right">0.460356E+10</td>
    <td align="right">0.232584E+10</td>
    <td align="right">0.227773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.434485E+10</td>
    <td align="right">0.102935E+10</td>
    <td align="right">0.390960E+10</td>
    <td align="right">0.191867E+10</td>
    <td align="right">0.199093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304168E+10</td>
    <td align="right">0.147758E+10</td>
    <td align="right">0.304400E+10</td>
    <td align="right">0.153908E+10</td>
    <td align="right">0.150492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178821E+10</td>
    <td align="right">0.222699E+10</td>
    <td align="right">0.224787E+10</td>
    <td align="right">0.111682E+10</td>
    <td align="right">0.113105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.911900E+09</td>
    <td align="right">0.290271E+10</td>
    <td align="right">0.154010E+10</td>
    <td align="right">0.764087E+09</td>
    <td align="right">0.776017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.391189E+09</td>
    <td align="right">0.396599E+10</td>
    <td align="right">0.106975E+10</td>
    <td align="right">0.451571E+09</td>
    <td align="right">0.618181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303342E+11</td>
    <td align="right">0.276076E+11</td>
    <td align="right">0.336624E+11</td>
    <td align="right">0.157260E+11</td>
    <td align="right">0.179363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.391189E+09</td>
    <td align="right">0.935531E+09</td>
    <td align="right">0.106975E+10</td>
    <td align="right">0.451571E+09</td>
    <td align="right">0.618181E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532374E+10</td>
    <td align="right">0.454618E+10</td>
    <td align="right">0.460356E+10</td>
    <td align="right">0.232584E+10</td>
    <td align="right">0.235176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9358049.78</td>
    <td align="right">0.721407E+10</td>
    <td align="right">0.844683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.844683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 99188298.88</td>
    <td align="right">0.493270E+10</td>
    <td align="right">0.107722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.107722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.413283E+09</td>
    <td align="right">0.445689E+10</td>
    <td align="right">0.193739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.193739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.796557E+09</td>
    <td align="right">0.311179E+10</td>
    <td align="right">0.213764E+10</td>
    <td align="right"> 12337155.27</td>
    <td align="right">0.212530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153793E+10</td>
    <td align="right">0.241348E+10</td>
    <td align="right">0.290064E+10</td>
    <td align="right">0.171546E+09</td>
    <td align="right">0.272909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246058E+10</td>
    <td align="right">0.144791E+10</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291465E+10</td>
    <td align="right">0.122083E+10</td>
    <td align="right">0.308550E+10</td>
    <td align="right">0.288515E+09</td>
    <td align="right">0.279698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.223052E+10</td>
    <td align="right">0.145707E+10</td>
    <td align="right">0.247258E+10</td>
    <td align="right"> 66011549.71</td>
    <td align="right">0.240657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122846E+10</td>
    <td align="right">0.215908E+10</td>
    <td align="right">0.179223E+10</td>
    <td align="right">   622009.45</td>
    <td align="right">0.179161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.396020E+09</td>
    <td align="right">0.332262E+10</td>
    <td align="right">0.135092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73234259.64</td>
    <td align="right">0.455173E+10</td>
    <td align="right">0.888744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4818488.88</td>
    <td align="right">0.629121E+10</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121646E+11</td>
    <td align="right">0.425794E+11</td>
    <td align="right">0.224645E+11</td>
    <td align="right">0.914308E+09</td>
    <td align="right">0.215501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4818488.88</td>
    <td align="right">0.122083E+10</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.708314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291465E+10</td>
    <td align="right">0.721407E+10</td>
    <td align="right">0.326860E+10</td>
    <td align="right">0.375276E+09</td>
    <td align="right">0.289332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.472833E+09</td>
    <td align="right">0.441304E+10</td>
    <td align="right">0.129323E+10</td>
    <td align="right">0.592974E+09</td>
    <td align="right">0.700256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106738E+10</td>
    <td align="right">0.301466E+10</td>
    <td align="right">0.182675E+10</td>
    <td align="right">0.906927E+09</td>
    <td align="right">0.919821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177156E+10</td>
    <td align="right">0.278382E+10</td>
    <td align="right">0.271958E+10</td>
    <td align="right">0.112538E+10</td>
    <td align="right">0.159420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.276963E+10</td>
    <td align="right">0.196577E+10</td>
    <td align="right">0.335822E+10</td>
    <td align="right">0.166452E+10</td>
    <td align="right">0.169370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340819E+10</td>
    <td align="right">0.158267E+10</td>
    <td align="right">0.383224E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.212742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.503444E+10</td>
    <td align="right">0.989807E+09</td>
    <td align="right">0.480006E+10</td>
    <td align="right">0.246966E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597747E+10</td>
    <td align="right">0.822176E+09</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.226322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503563E+10</td>
    <td align="right">0.938968E+09</td>
    <td align="right">0.452477E+10</td>
    <td align="right">0.252101E+10</td>
    <td align="right">0.200375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302493E+10</td>
    <td align="right">0.135206E+10</td>
    <td align="right">0.309801E+10</td>
    <td align="right">0.159936E+10</td>
    <td align="right">0.149865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174077E+10</td>
    <td align="right">0.206554E+10</td>
    <td align="right">0.229646E+10</td>
    <td align="right">0.116610E+10</td>
    <td align="right">0.113036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701216E+09</td>
    <td align="right">0.276322E+10</td>
    <td align="right">0.140861E+10</td>
    <td align="right">0.657688E+09</td>
    <td align="right">0.750923E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.328903E+09</td>
    <td align="right">0.384509E+10</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313330E+11</td>
    <td align="right">0.265368E+11</td>
    <td align="right">0.354372E+11</td>
    <td align="right">0.178121E+11</td>
    <td align="right">0.176251E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.328903E+09</td>
    <td align="right">0.822176E+09</td>
    <td align="right">0.107358E+10</td>
    <td align="right">0.461157E+09</td>
    <td align="right">0.612423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597747E+10</td>
    <td align="right">0.441304E+10</td>
    <td align="right">0.520568E+10</td>
    <td align="right">0.294246E+10</td>
    <td align="right">0.233040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.533979E+10</td>
    <td align="right">0.614643E+10</td>
    <td align="right">0.595207E+10</td>
    <td align="right">0.425052E+10</td>
    <td align="right">0.170155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.649992E+10</td>
    <td align="right">0.427951E+10</td>
    <td align="right">0.684879E+10</td>
    <td align="right">0.492595E+10</td>
    <td align="right">0.192284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591506E+10</td>
    <td align="right">0.431929E+10</td>
    <td align="right">0.678053E+10</td>
    <td align="right">0.380887E+10</td>
    <td align="right">0.297165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413396E+10</td>
    <td align="right">0.314609E+10</td>
    <td align="right">0.527276E+10</td>
    <td align="right">0.252219E+10</td>
    <td align="right">0.275057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344229E+10</td>
    <td align="right">0.255564E+10</td>
    <td align="right">0.483978E+10</td>
    <td align="right">0.160692E+10</td>
    <td align="right">0.323285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374160E+10</td>
    <td align="right">0.168017E+10</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476739E+10</td>
    <td align="right">0.135519E+10</td>
    <td align="right">0.518410E+10</td>
    <td align="right">0.191431E+10</td>
    <td align="right">0.326979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.605025E+10</td>
    <td align="right">0.154249E+10</td>
    <td align="right">0.616192E+10</td>
    <td align="right">0.310657E+10</td>
    <td align="right">0.305535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.674881E+10</td>
    <td align="right">0.217060E+10</td>
    <td align="right">0.661676E+10</td>
    <td align="right">0.405529E+10</td>
    <td align="right">0.256146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725054E+10</td>
    <td align="right">0.319151E+10</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.220441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613934E+10</td>
    <td align="right">0.390557E+10</td>
    <td align="right">0.630288E+10</td>
    <td align="right">0.456518E+10</td>
    <td align="right">0.173770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.522285E+10</td>
    <td align="right">0.531810E+10</td>
    <td align="right">0.565982E+10</td>
    <td align="right">0.408636E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.652518E+11</td>
    <td align="right">0.396106E+11</td>
    <td align="right">0.714203E+11</td>
    <td align="right">0.411417E+11</td>
    <td align="right">0.302786E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344229E+10</td>
    <td align="right">0.135519E+10</td>
    <td align="right">0.465356E+10</td>
    <td align="right">0.135660E+10</td>
    <td align="right">0.157346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.725054E+10</td>
    <td align="right">0.614643E+10</td>
    <td align="right">0.714736E+10</td>
    <td align="right">0.494295E+10</td>
    <td align="right">0.329696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425952E+09</td>
    <td align="right">0.459709E+10</td>
    <td align="right">0.117134E+10</td>
    <td align="right">0.472112E+09</td>
    <td align="right">0.699232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108878E+10</td>
    <td align="right">0.308981E+10</td>
    <td align="right">0.180570E+10</td>
    <td align="right">0.887599E+09</td>
    <td align="right">0.918103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162929E+10</td>
    <td align="right">0.290024E+10</td>
    <td align="right">0.255852E+10</td>
    <td align="right">0.937535E+09</td>
    <td align="right">0.162099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.269326E+10</td>
    <td align="right">0.207377E+10</td>
    <td align="right">0.323246E+10</td>
    <td align="right">0.143221E+10</td>
    <td align="right">0.180025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383605E+10</td>
    <td align="right">0.168000E+10</td>
    <td align="right">0.413063E+10</td>
    <td align="right">0.188337E+10</td>
    <td align="right">0.224726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455134E+10</td>
    <td align="right">0.110179E+10</td>
    <td align="right">0.434904E+10</td>
    <td align="right">0.199726E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529732E+10</td>
    <td align="right">0.933807E+09</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.227775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432467E+10</td>
    <td align="right">0.102630E+10</td>
    <td align="right">0.390965E+10</td>
    <td align="right">0.191871E+10</td>
    <td align="right">0.199095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302751E+10</td>
    <td align="right">0.145494E+10</td>
    <td align="right">0.304404E+10</td>
    <td align="right">0.153911E+10</td>
    <td align="right">0.150494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178225E+10</td>
    <td align="right">0.217719E+10</td>
    <td align="right">0.224790E+10</td>
    <td align="right">0.111684E+10</td>
    <td align="right">0.113106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.904299E+09</td>
    <td align="right">0.286020E+10</td>
    <td align="right">0.154012E+10</td>
    <td align="right">0.764099E+09</td>
    <td align="right">0.776025E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383554E+09</td>
    <td align="right">0.395294E+10</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299443E+11</td>
    <td align="right">0.278481E+11</td>
    <td align="right">0.336628E+11</td>
    <td align="right">0.157263E+11</td>
    <td align="right">0.179365E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383554E+09</td>
    <td align="right">0.933807E+09</td>
    <td align="right">0.106977E+10</td>
    <td align="right">0.451579E+09</td>
    <td align="right">0.618188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529732E+10</td>
    <td align="right">0.459709E+10</td>
    <td align="right">0.460362E+10</td>
    <td align="right">0.232587E+10</td>
    <td align="right">0.235178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.8</td>
    <td align="right">       -16.1</td>
    <td align="right">        5.70</td>
    <td align="right">       -23.3</td>
    <td align="right">       32.48</td>
    <td align="right">      106.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.9</td>
    <td align="right">        -9.9</td>
    <td align="right">        6.21</td>
    <td align="right">       -16.1</td>
    <td align="right">       41.31</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.30</td>
    <td align="right">        -2.8</td>
    <td align="right">        -8.4</td>
    <td align="right">        5.38</td>
    <td align="right">       -12.8</td>
    <td align="right">       78.62</td>
    <td align="right">      145.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.67</td>
    <td align="right">        2.37</td>
    <td align="right">        -2.9</td>
    <td align="right">        4.89</td>
    <td align="right">        -6.2</td>
    <td align="right">       82.10</td>
    <td align="right">      182.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.10</td>
    <td align="right">        5.18</td>
    <td align="right">        0.22</td>
    <td align="right">        5.28</td>
    <td align="right">        -1.1</td>
    <td align="right">      102.67</td>
    <td align="right">      205.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.46</td>
    <td align="right">       10.04</td>
    <td align="right">        4.91</td>
    <td align="right">        4.56</td>
    <td align="right">        5.04</td>
    <td align="right">      103.05</td>
    <td align="right">      264.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.57</td>
    <td align="right">       12.44</td>
    <td align="right">        6.56</td>
    <td align="right">        4.24</td>
    <td align="right">        8.00</td>
    <td align="right">       89.47</td>
    <td align="right">      301.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       11.02</td>
    <td align="right">        4.61</td>
    <td align="right">        4.29</td>
    <td align="right">        7.18</td>
    <td align="right">       78.96</td>
    <td align="right">      261.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.69</td>
    <td align="right">        9.07</td>
    <td align="right">        4.37</td>
    <td align="right">        5.43</td>
    <td align="right">        3.41</td>
    <td align="right">       63.03</td>
    <td align="right">      204.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.64</td>
    <td align="right">        4.13</td>
    <td align="right">        -1.0</td>
    <td align="right">        5.38</td>
    <td align="right">        -4.2</td>
    <td align="right">       47.64</td>
    <td align="right">      162.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.84</td>
    <td align="right">        -0.8</td>
    <td align="right">        -6.9</td>
    <td align="right">        5.91</td>
    <td align="right">       -11.0</td>
    <td align="right">       33.00</td>
    <td align="right">      125.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.4</td>
    <td align="right">       -11.1</td>
    <td align="right">        5.64</td>
    <td align="right">       -18.2</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.07</td>
    <td align="right">        2.40</td>
    <td align="right">        -2.9</td>
    <td align="right">        5.23</td>
    <td align="right">        -5.7</td>
    <td align="right">       65.04</td>
    <td align="right">      184.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.8</td>
    <td align="right">       -16.1</td>
    <td align="right">        4.24</td>
    <td align="right">       -23.3</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.57</td>
    <td align="right">       12.44</td>
    <td align="right">        6.56</td>
    <td align="right">        6.21</td>
    <td align="right">        8.00</td>
    <td align="right">      103.05</td>
    <td align="right">      301.47</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.60</td>
    <td align="right">14-JAN-12:00</td>
    <td align="right">        5.15</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.3</td>
    <td align="right">      105.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.90</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-13:20</td>
    <td align="right">        6.65</td>
    <td align="right">        -2.4</td>
    <td align="right">        9.30</td>
    <td align="right">        1.23</td>
    <td align="right">      201.67</td>
    <td align="right">      711.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        9.64</td>
    <td align="right">        -4.4</td>
    <td align="right">        9.30</td>
    <td align="right">        4.92</td>
    <td align="right">      314.50</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       15.19</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.20</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">       14.36</td>
    <td align="right">        0.60</td>
    <td align="right">        9.30</td>
    <td align="right">       17.03</td>
    <td align="right">      187.00</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.20</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">       17.25</td>
    <td align="right">        4.40</td>
    <td align="right">        4.60</td>
    <td align="right">       20.22</td>
    <td align="right">      119.50</td>
    <td align="right">      797.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.60</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       17.61</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.40</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">       16.25</td>
    <td align="right">        4.40</td>
    <td align="right">        7.70</td>
    <td align="right">       20.75</td>
    <td align="right">       95.50</td>
    <td align="right">      789.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">18-OCT-13:00</td>
    <td align="right">       11.37</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        7.35</td>
    <td align="right">       48.00</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        8.15</td>
    <td align="right">        -1.1</td>
    <td align="right">       11.30</td>
    <td align="right">        2.22</td>
    <td align="right">       81.00</td>
    <td align="right">      689.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.90</td>
    <td align="right">10-DEC-01:00</td>
    <td align="right">        5.47</td>
    <td align="right">        -5.0</td>
    <td align="right">       13.90</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.15</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.61</td>
    <td align="right">        6.70</td>
    <td align="right">       13.90</td>
    <td align="right">       22.47</td>
    <td align="right">      314.50</td>
    <td align="right">      913.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -33.9</td>
    <td align="right">10-JAN-21:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -25.0</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">       -25.2</td>
    <td align="right">       -27.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -45.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -23.3</td>
    <td align="right">04-MAR-23:00</td>
    <td align="right">       -23.8</td>
    <td align="right">       -28.9</td>
    <td align="right">        3.60</td>
    <td align="right">       -44.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.8</td>
    <td align="right">29-APR-03:00</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -2.8</td>
    <td align="right">08-MAY-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.18</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.60</td>
    <td align="right">15-JUN-03:00</td>
    <td align="right">        -0.4</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.60</td>
    <td align="right">08-JUL-03:00</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.70</td>
    <td align="right">17-AUG-00:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        -7.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">17-SEP-02:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.9</td>
    <td align="right">        4.10</td>
    <td align="right">       -16.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -6.1</td>
    <td align="right">10-OCT-05:19</td>
    <td align="right">        -6.6</td>
    <td align="right">        -7.8</td>
    <td align="right">        3.77</td>
    <td align="right">       -20.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -16.7</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.6</td>
    <td align="right">        4.60</td>
    <td align="right">       -33.8</td>
    <td align="right">       19.50</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -28.3</td>
    <td align="right">29-DEC-08:00</td>
    <td align="right">       -28.5</td>
    <td align="right">       -32.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -48.7</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -33.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        6.18</td>
    <td align="right">        -7.1</td>
    <td align="right">       69.50</td>
    <td align="right">       94.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.17</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        -3.0</td>
    <td align="right">       40.00</td>
    <td align="right">      694.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.20</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.92</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        -1.7</td>
    <td align="right">       10.30</td>
    <td align="right">        1.80</td>
    <td align="right">      241.00</td>
    <td align="right">      538.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        1.10</td>
    <td align="right">        3.60</td>
    <td align="right">        5.33</td>
    <td align="right">      110.00</td>
    <td align="right">      779.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.19</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.18</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        2.60</td>
    <td align="right">       18.28</td>
    <td align="right">      204.00</td>
    <td align="right">      614.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.19</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.52</td>
    <td align="right">      306.50</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.61</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       35.60</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.11</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">       25.17</td>
    <td align="right">       17.93</td>
    <td align="right">        4.10</td>
    <td align="right">       15.88</td>
    <td align="right">      127.67</td>
    <td align="right">      652.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.58</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        7.70</td>
    <td align="right">        7.55</td>
    <td align="right">       40.50</td>
    <td align="right">      852.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.87</td>
    <td align="right">17-NOV-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">        1.10</td>
    <td align="right">       11.30</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.61</td>
    <td align="right">19-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        2.80</td>
    <td align="right">        8.20</td>
    <td align="right">        1.37</td>
    <td align="right">       74.00</td>
    <td align="right">      138.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.93</td>
    <td align="right">       11.30</td>
    <td align="right">       22.47</td>
    <td align="right">      306.50</td>
    <td align="right">      852.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.70</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.47</td>
    <td align="right">        5.20</td>
    <td align="right">        -1.0</td>
    <td align="right">      107.00</td>
    <td align="right">       61.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">11-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.15</td>
    <td align="right">       10.80</td>
    <td align="right">        -5.7</td>
    <td align="right">       69.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.49</td>
    <td align="right">       10.30</td>
    <td align="right">        -2.3</td>
    <td align="right">      253.00</td>
    <td align="right">      140.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.10</td>
    <td align="right">17-APR-16:19</td>
    <td align="right">        7.97</td>
    <td align="right">        6.96</td>
    <td align="right">        4.50</td>
    <td align="right">        0.84</td>
    <td align="right">      201.50</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.20</td>
    <td align="right">02-MAY-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.60</td>
    <td align="right">       12.90</td>
    <td align="right">       14.84</td>
    <td align="right">      108.50</td>
    <td align="right">      934.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">20-JUN-19:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.75</td>
    <td align="right">        3.60</td>
    <td align="right">       20.22</td>
    <td align="right">       17.50</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.70</td>
    <td align="right">18-JUL-21:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.51</td>
    <td align="right">        4.10</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">08-AUG-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.73</td>
    <td align="right">        2.60</td>
    <td align="right">       12.03</td>
    <td align="right">      134.50</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.09</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">      111.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">01-OCT-14:09</td>
    <td align="right">        9.08</td>
    <td align="right">        7.77</td>
    <td align="right">        2.10</td>
    <td align="right">        4.06</td>
    <td align="right">      260.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.30</td>
    <td align="right">16-NOV-19:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.87</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.80</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       10.97</td>
    <td align="right">        6.80</td>
    <td align="right">       10.78</td>
    <td align="right">        -1.0</td>
    <td align="right">       95.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        2.15</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.09</td>
    <td align="right">       12.90</td>
    <td align="right">       20.22</td>
    <td align="right">      260.33</td>
    <td align="right">      934.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.41</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.03</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.01</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.90</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.91</td>
    <td align="right">       55.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.24</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.67</td>
    <td align="right">       34.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.64</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.74</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.74</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.37</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211251E+10</td>
    <td align="right">-.509238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931213601.2</td>
    <td align="right">       68.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200706E+10</td>
    <td align="right">-.471105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-824651591.4</td>
    <td align="right">       68.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250130E+10</td>
    <td align="right">-.551584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-882765068.9</td>
    <td align="right">       67.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186369E+10</td>
    <td align="right">-.478855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-869857370.6</td>
    <td align="right">       68.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182496E+10</td>
    <td align="right">-.485574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-896212385.1</td>
    <td align="right">       68.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158247E+10</td>
    <td align="right">-.453225E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-861674294.6</td>
    <td align="right">       68.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102329E+10</td>
    <td align="right">-.406340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-921098084.0</td>
    <td align="right">       70.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133257E+10</td>
    <td align="right">-.438938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-896554573.5</td>
    <td align="right">       69.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106062E+10</td>
    <td align="right">-.400709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-885399530.9</td>
    <td align="right">       70.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129480E+10</td>
    <td align="right">-.432726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-916964359.8</td>
    <td align="right">       69.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159661E+10</td>
    <td align="right">-.451844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-884065161.6</td>
    <td align="right">       69.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173916E+10</td>
    <td align="right">-.474190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925586697.0</td>
    <td align="right">       69.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199390E+11</td>
    <td align="right">-.555433E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.106960E+11</td>
    <td align="right">       69.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102329E+10</td>
    <td align="right">-.551584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-931213601.2</td>
    <td align="right">       67.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250130E+10</td>
    <td align="right">-.400709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-824651591.4</td>
    <td align="right">       70.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     5934.75</td>
    <td align="right">       36.69</td>
    <td align="right">      217.17</td>
    <td align="right">      230.00</td>
    <td align="right">     5007.23</td>
    <td align="right">       37.69</td>
    <td align="right">      219.17</td>
    <td align="right">      213.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     8029.71</td>
    <td align="right">       37.02</td>
    <td align="right">      267.50</td>
    <td align="right">      258.33</td>
    <td align="right">     3503.10</td>
    <td align="right">       31.85</td>
    <td align="right">      238.33</td>
    <td align="right">      246.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     9349.43</td>
    <td align="right">       32.83</td>
    <td align="right">      259.17</td>
    <td align="right">      321.67</td>
    <td align="right">     1967.19</td>
    <td align="right">       22.40</td>
    <td align="right">      209.50</td>
    <td align="right">      293.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2348.97</td>
    <td align="right">       19.19</td>
    <td align="right">        7.50</td>
    <td align="right">      346.83</td>
    <td align="right">     1369.26</td>
    <td align="right">       21.46</td>
    <td align="right">      188.00</td>
    <td align="right">      313.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     2063.86</td>
    <td align="right">       18.96</td>
    <td align="right">        0.50</td>
    <td align="right">      395.67</td>
    <td align="right">     1177.13</td>
    <td align="right">       21.20</td>
    <td align="right">      209.00</td>
    <td align="right">      354.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1762.84</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">      408.50</td>
    <td align="right">     1038.74</td>
    <td align="right">       20.70</td>
    <td align="right">      220.17</td>
    <td align="right">      362.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1899.43</td>
    <td align="right">       18.83</td>
    <td align="right">        2.00</td>
    <td align="right">      403.17</td>
    <td align="right">     1151.90</td>
    <td align="right">       21.13</td>
    <td align="right">      185.67</td>
    <td align="right">      368.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2045.32</td>
    <td align="right">       18.30</td>
    <td align="right">        1.33</td>
    <td align="right">      381.17</td>
    <td align="right">     1245.84</td>
    <td align="right">       20.57</td>
    <td align="right">      180.83</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2905.26</td>
    <td align="right">       19.78</td>
    <td align="right">       36.33</td>
    <td align="right">      326.17</td>
    <td align="right">     1492.63</td>
    <td align="right">       20.94</td>
    <td align="right">      165.50</td>
    <td align="right">      297.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     8125.62</td>
    <td align="right">       34.61</td>
    <td align="right">      285.50</td>
    <td align="right">      301.33</td>
    <td align="right">     2367.26</td>
    <td align="right">       25.07</td>
    <td align="right">      207.83</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     6054.26</td>
    <td align="right">       36.88</td>
    <td align="right">      260.33</td>
    <td align="right">      249.83</td>
    <td align="right">     5371.80</td>
    <td align="right">       38.36</td>
    <td align="right">      263.50</td>
    <td align="right">      239.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     4676.45</td>
    <td align="right">       36.04</td>
    <td align="right">      218.33</td>
    <td align="right">      230.33</td>
    <td align="right">     4146.93</td>
    <td align="right">       38.72</td>
    <td align="right">      239.00</td>
    <td align="right">      218.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4216.03</td>
    <td align="right">       25.73</td>
    <td align="right">     1555.67</td>
    <td align="right">     3853.00</td>
    <td align="right">     2209.05</td>
    <td align="right">       25.37</td>
    <td align="right">     2526.50</td>
    <td align="right">     3537.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1762.84</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">     1038.74</td>
    <td align="right">       20.57</td>
    <td align="right">      165.50</td>
    <td align="right">      213.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9349.43</td>
    <td align="right">       37.02</td>
    <td align="right">      285.50</td>
    <td align="right">      408.50</td>
    <td align="right">     5371.80</td>
    <td align="right">       38.72</td>
    <td align="right">      263.50</td>
    <td align="right">      368.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1848.96</td>
    <td align="right">       23.58</td>
    <td align="right">       89.67</td>
    <td align="right">      214.50</td>
    <td align="right">     1062.10</td>
    <td align="right">       23.85</td>
    <td align="right">       88.83</td>
    <td align="right">      180.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2026.37</td>
    <td align="right">       21.07</td>
    <td align="right">       75.17</td>
    <td align="right">      243.83</td>
    <td align="right">     1084.96</td>
    <td align="right">       21.84</td>
    <td align="right">       88.67</td>
    <td align="right">      211.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     3229.52</td>
    <td align="right">       22.67</td>
    <td align="right">       94.67</td>
    <td align="right">      317.67</td>
    <td align="right">     1806.63</td>
    <td align="right">       23.59</td>
    <td align="right">      128.83</td>
    <td align="right">      285.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     3247.45</td>
    <td align="right">       21.88</td>
    <td align="right">       85.17</td>
    <td align="right">      354.83</td>
    <td align="right">     1820.47</td>
    <td align="right">       22.99</td>
    <td align="right">       74.50</td>
    <td align="right">      319.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3566.00</td>
    <td align="right">       22.13</td>
    <td align="right">      113.67</td>
    <td align="right">      405.83</td>
    <td align="right">     1576.47</td>
    <td align="right">       22.08</td>
    <td align="right">       60.50</td>
    <td align="right">      367.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     4337.11</td>
    <td align="right">       22.47</td>
    <td align="right">      134.17</td>
    <td align="right">      419.67</td>
    <td align="right">     1904.26</td>
    <td align="right">       23.09</td>
    <td align="right">       90.67</td>
    <td align="right">      389.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     4719.82</td>
    <td align="right">       23.29</td>
    <td align="right">      132.67</td>
    <td align="right">      418.67</td>
    <td align="right">     2039.05</td>
    <td align="right">       22.93</td>
    <td align="right">       77.00</td>
    <td align="right">      393.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3727.84</td>
    <td align="right">       21.59</td>
    <td align="right">      115.67</td>
    <td align="right">      388.00</td>
    <td align="right">     2186.07</td>
    <td align="right">       23.64</td>
    <td align="right">      107.67</td>
    <td align="right">      358.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2832.77</td>
    <td align="right">       21.87</td>
    <td align="right">      104.17</td>
    <td align="right">      325.50</td>
    <td align="right">     1586.25</td>
    <td align="right">       22.85</td>
    <td align="right">      104.33</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">     2531.32</td>
    <td align="right">       22.26</td>
    <td align="right">      107.00</td>
    <td align="right">      287.17</td>
    <td align="right">     1462.18</td>
    <td align="right">       23.46</td>
    <td align="right">      120.83</td>
    <td align="right">      252.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1597.79</td>
    <td align="right">       20.96</td>
    <td align="right">       83.17</td>
    <td align="right">      229.00</td>
    <td align="right">      918.16</td>
    <td align="right">       23.00</td>
    <td align="right">       99.50</td>
    <td align="right">      196.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1434.99</td>
    <td align="right">       23.49</td>
    <td align="right">      100.67</td>
    <td align="right">      206.83</td>
    <td align="right">      859.47</td>
    <td align="right">       24.01</td>
    <td align="right">       97.33</td>
    <td align="right">      164.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3123.15</td>
    <td align="right">       22.25</td>
    <td align="right">     1235.83</td>
    <td align="right">     3811.50</td>
    <td align="right">     1604.11</td>
    <td align="right">       23.08</td>
    <td align="right">     1138.67</td>
    <td align="right">     3410.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1434.99</td>
    <td align="right">       20.96</td>
    <td align="right">       75.17</td>
    <td align="right">      206.83</td>
    <td align="right">      859.47</td>
    <td align="right">       21.84</td>
    <td align="right">       60.50</td>
    <td align="right">      164.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4719.82</td>
    <td align="right">       23.58</td>
    <td align="right">      134.17</td>
    <td align="right">      419.67</td>
    <td align="right">     2186.07</td>
    <td align="right">       24.01</td>
    <td align="right">      128.83</td>
    <td align="right">      393.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">      596.64</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">      189.33</td>
    <td align="right">      355.11</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">      119.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">      652.96</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">      228.17</td>
    <td align="right">      404.42</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1030.15</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">      309.17</td>
    <td align="right">      608.92</td>
    <td align="right">       20.14</td>
    <td align="right">       28.33</td>
    <td align="right">      267.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:50</td>
    <td align="right">     1073.07</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">      350.17</td>
    <td align="right">      644.00</td>
    <td align="right">       20.73</td>
    <td align="right">       53.17</td>
    <td align="right">      310.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1329.14</td>
    <td align="right">       20.53</td>
    <td align="right">       42.50</td>
    <td align="right">      411.00</td>
    <td align="right">      752.04</td>
    <td align="right">       21.31</td>
    <td align="right">      144.67</td>
    <td align="right">      373.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1380.37</td>
    <td align="right">       22.08</td>
    <td align="right">       98.00</td>
    <td align="right">      439.17</td>
    <td align="right">      786.97</td>
    <td align="right">       22.59</td>
    <td align="right">      219.50</td>
    <td align="right">      413.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1352.52</td>
    <td align="right">       21.65</td>
    <td align="right">       76.33</td>
    <td align="right">      425.17</td>
    <td align="right">      784.55</td>
    <td align="right">       21.56</td>
    <td align="right">      167.50</td>
    <td align="right">      397.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1047.89</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">      398.67</td>
    <td align="right">      670.34</td>
    <td align="right">       20.40</td>
    <td align="right">       88.17</td>
    <td align="right">      375.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      856.18</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">      321.83</td>
    <td align="right">      534.47</td>
    <td align="right">       19.44</td>
    <td align="right">        9.67</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:50</td>
    <td align="right">      706.87</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">      269.83</td>
    <td align="right">      433.48</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">      207.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">      559.79</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      206.00</td>
    <td align="right">      338.92</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">      129.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">      487.08</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.67</td>
    <td align="right">      293.82</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">       80.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      980.22</td>
    <td align="right">       18.14</td>
    <td align="right">      216.83</td>
    <td align="right">     3729.17</td>
    <td align="right">      583.69</td>
    <td align="right">       19.89</td>
    <td align="right">      711.00</td>
    <td align="right">     3119.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      487.08</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.67</td>
    <td align="right">      293.82</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">       80.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1380.37</td>
    <td align="right">       22.08</td>
    <td align="right">       98.00</td>
    <td align="right">      439.17</td>
    <td align="right">      786.97</td>
    <td align="right">       22.59</td>
    <td align="right">      219.50</td>
    <td align="right">      413.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1718.02</td>
    <td align="right">       22.24</td>
    <td align="right">       85.00</td>
    <td align="right">      207.17</td>
    <td align="right">     1009.47</td>
    <td align="right">       22.79</td>
    <td align="right">       80.50</td>
    <td align="right">      170.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">     2140.76</td>
    <td align="right">       21.05</td>
    <td align="right">       77.33</td>
    <td align="right">      241.17</td>
    <td align="right">     1221.53</td>
    <td align="right">       23.57</td>
    <td align="right">      107.33</td>
    <td align="right">      213.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     3017.36</td>
    <td align="right">       22.23</td>
    <td align="right">       92.00</td>
    <td align="right">      314.17</td>
    <td align="right">     1690.96</td>
    <td align="right">       24.22</td>
    <td align="right">      123.50</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:50</td>
    <td align="right">     3158.73</td>
    <td align="right">       20.60</td>
    <td align="right">       75.83</td>
    <td align="right">      347.17</td>
    <td align="right">     1785.35</td>
    <td align="right">       21.86</td>
    <td align="right">       58.67</td>
    <td align="right">      311.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3601.61</td>
    <td align="right">       19.54</td>
    <td align="right">       75.00</td>
    <td align="right">      401.17</td>
    <td align="right">     1694.49</td>
    <td align="right">       19.11</td>
    <td align="right">        0.67</td>
    <td align="right">      366.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     3687.99</td>
    <td align="right">       17.68</td>
    <td align="right">       52.00</td>
    <td align="right">      423.33</td>
    <td align="right">     1678.11</td>
    <td align="right">       18.79</td>
    <td align="right">        2.67</td>
    <td align="right">      387.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     4278.28</td>
    <td align="right">       19.65</td>
    <td align="right">       79.67</td>
    <td align="right">      408.83</td>
    <td align="right">     1951.04</td>
    <td align="right">       19.12</td>
    <td align="right">        3.83</td>
    <td align="right">      378.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3286.23</td>
    <td align="right">       19.39</td>
    <td align="right">       88.50</td>
    <td align="right">      386.17</td>
    <td align="right">     1852.70</td>
    <td align="right">       20.89</td>
    <td align="right">       63.17</td>
    <td align="right">      356.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3266.65</td>
    <td align="right">       21.32</td>
    <td align="right">       98.67</td>
    <td align="right">      325.83</td>
    <td align="right">     1401.97</td>
    <td align="right">       22.26</td>
    <td align="right">       83.33</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:50</td>
    <td align="right">     2169.05</td>
    <td align="right">       20.86</td>
    <td align="right">       85.00</td>
    <td align="right">      283.83</td>
    <td align="right">     1241.77</td>
    <td align="right">       23.07</td>
    <td align="right">      107.17</td>
    <td align="right">      249.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     1918.02</td>
    <td align="right">       23.02</td>
    <td align="right">      102.67</td>
    <td align="right">      227.83</td>
    <td align="right">     1099.26</td>
    <td align="right">       23.68</td>
    <td align="right">      102.33</td>
    <td align="right">      193.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">     1310.33</td>
    <td align="right">       20.95</td>
    <td align="right">       78.17</td>
    <td align="right">      207.67</td>
    <td align="right">      764.93</td>
    <td align="right">       23.04</td>
    <td align="right">       89.17</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2962.90</td>
    <td align="right">       20.47</td>
    <td align="right">      989.83</td>
    <td align="right">     3774.33</td>
    <td align="right">     1513.51</td>
    <td align="right">       21.54</td>
    <td align="right">      822.33</td>
    <td align="right">     3373.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1310.33</td>
    <td align="right">       17.68</td>
    <td align="right">       52.00</td>
    <td align="right">      207.17</td>
    <td align="right">      764.93</td>
    <td align="right">       18.79</td>
    <td align="right">        0.67</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4278.28</td>
    <td align="right">       23.02</td>
    <td align="right">      102.67</td>
    <td align="right">      423.33</td>
    <td align="right">     1951.04</td>
    <td align="right">       24.22</td>
    <td align="right">      123.50</td>
    <td align="right">      387.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     5750.80</td>
    <td align="right">       36.41</td>
    <td align="right">      216.00</td>
    <td align="right">      229.67</td>
    <td align="right">     4862.73</td>
    <td align="right">       37.40</td>
    <td align="right">      215.33</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     7810.56</td>
    <td align="right">       35.79</td>
    <td align="right">      256.33</td>
    <td align="right">      255.83</td>
    <td align="right">     3351.62</td>
    <td align="right">       30.42</td>
    <td align="right">      179.83</td>
    <td align="right">      245.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     9165.70</td>
    <td align="right">       32.05</td>
    <td align="right">      253.50</td>
    <td align="right">      319.83</td>
    <td align="right">     1832.73</td>
    <td align="right">       19.54</td>
    <td align="right">       19.33</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2226.35</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">      345.50</td>
    <td align="right">     1279.15</td>
    <td align="right">       18.93</td>
    <td align="right">       18.17</td>
    <td align="right">      310.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1968.83</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">     1111.33</td>
    <td align="right">       18.76</td>
    <td align="right">       12.33</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1683.76</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">      405.33</td>
    <td align="right">      985.30</td>
    <td align="right">       18.39</td>
    <td align="right">        0.33</td>
    <td align="right">      357.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1809.67</td>
