    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.40</td>
    <td align="right">        0.83</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.45</td>
    <td align="right">        2.17</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.17</td>
    <td align="right">       19.73</td>
    <td align="right">        6.17</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      106.17</td>
    <td align="right">       18.93</td>
    <td align="right">       94.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.17</td>
    <td align="right">       18.58</td>
    <td align="right">      378.33</td>
    <td align="right">       19.09</td>
    <td align="right">        4.17</td>
    <td align="right">       27.43</td>
    <td align="right">        4.17</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.50</td>
    <td align="right">       19.73</td>
    <td align="right">      212.50</td>
    <td align="right">       19.73</td>
    <td align="right">        2.17</td>
    <td align="right">       27.45</td>
    <td align="right">        2.17</td>
    <td align="right">       27.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.00</td>
    <td align="right">       15.83</td>
    <td align="right">      332.17</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      209.17</td>
    <td align="right">       16.42</td>
    <td align="right">      204.17</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      174.17</td>
    <td align="right">       16.77</td>
    <td align="right">      172.33</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       69.50</td>
    <td align="right">       17.60</td>
    <td align="right">       69.50</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.33</td>
    <td align="right">       18.90</td>
    <td align="right">       20.33</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">       20.10</td>
    <td align="right">        1.17</td>
    <td align="right">       20.10</td>
    <td align="right">        2.17</td>
    <td align="right">       24.89</td>
    <td align="right">        2.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.83</td>
    <td align="right">       19.61</td>
    <td align="right">       12.83</td>
    <td align="right">       19.61</td>
    <td align="right">        2.17</td>
    <td align="right">       26.60</td>
    <td align="right">        2.17</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.50</td>
    <td align="right">       18.39</td>
    <td align="right">       47.50</td>
    <td align="right">       18.39</td>
    <td align="right">        1.33</td>
    <td align="right">       27.82</td>
    <td align="right">        1.33</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.67</td>
    <td align="right">       17.51</td>
    <td align="right">      108.67</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.00</td>
    <td align="right">       16.28</td>
    <td align="right">      286.67</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1302.33</td>
    <td align="right">       16.57</td>
    <td align="right">     1255.33</td>
    <td align="right">       16.60</td>
    <td align="right">        5.83</td>
    <td align="right">       26.19</td>
    <td align="right">        5.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      361.00</td>
    <td align="right">       20.10</td>
    <td align="right">      332.17</td>
    <td align="right">       20.10</td>
    <td align="right">        2.17</td>
    <td align="right">       27.82</td>
    <td align="right">        2.17</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      261.83</td>
    <td align="right">       18.15</td>
    <td align="right">      221.67</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.17</td>
    <td align="right">       19.29</td>
    <td align="right">       58.83</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.50</td>
    <td align="right">       19.32</td>
    <td align="right">       26.00</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.17</td>
    <td align="right">       19.79</td>
    <td align="right">        1.17</td>
    <td align="right">       19.79</td>
    <td align="right">        0.50</td>
    <td align="right">       27.70</td>
    <td align="right">        0.17</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.51</td>
    <td align="right">        0.33</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.68</td>
    <td align="right">        0.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.60</td>
    <td align="right">        2.00</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.58</td>
    <td align="right">        1.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.73</td>
    <td align="right">        0.67</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.50</td>
    <td align="right">       19.83</td>
    <td align="right">        6.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.50</td>
    <td align="right">       18.96</td>
    <td align="right">      108.67</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      480.67</td>
    <td align="right">       18.60</td>
    <td align="right">      422.83</td>
    <td align="right">       19.06</td>
    <td align="right">       10.00</td>
    <td align="right">       27.61</td>
    <td align="right">        4.67</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      261.83</td>
    <td align="right">       19.83</td>
    <td align="right">      221.67</td>
    <td align="right">       19.83</td>
    <td align="right">        3.67</td>
    <td align="right">       27.73</td>
    <td align="right">        2.00</td>
    <td align="right">       27.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      207.17</td>
    <td align="right">       18.00</td>
    <td align="right">      170.17</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.50</td>
    <td align="right">       18.97</td>
    <td align="right">       42.83</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.50</td>
    <td align="right">       19.24</td>
    <td align="right">       13.33</td>
    <td align="right">       19.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       24.81</td>
    <td align="right">        2.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.67</td>
    <td align="right">       19.43</td>
    <td align="right">       11.67</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.17</td>
    <td align="right">       18.23</td>
    <td align="right">      108.17</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      415.17</td>
    <td align="right">       18.28</td>
    <td align="right">      346.33</td>
    <td align="right">       18.91</td>
    <td align="right">        2.67</td>
    <td align="right">       24.81</td>
    <td align="right">        2.67</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      207.17</td>
    <td align="right">       19.43</td>
    <td align="right">      170.17</td>
    <td align="right">       19.64</td>
    <td align="right">        2.67</td>
    <td align="right">       24.81</td>
    <td align="right">        2.67</td>
    <td align="right">       24.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      241.67</td>
    <td align="right">       17.99</td>
    <td align="right">      155.00</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.50</td>
    <td align="right">       18.81</td>
    <td align="right">       36.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.50</td>
    <td align="right">       19.05</td>
    <td align="right">        9.33</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       19.36</td>
    <td align="right">        0.33</td>
    <td align="right">       19.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.59</td>
    <td align="right">        1.83</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.96</td>
    <td align="right">        3.50</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.67</td>
    <td align="right">        3.17</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.99</td>
    <td align="right">        2.67</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.33</td>
    <td align="right">       19.30</td>
    <td align="right">       14.33</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      170.83</td>
    <td align="right">       18.32</td>
    <td align="right">      101.17</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      502.17</td>
    <td align="right">       18.28</td>
    <td align="right">      316.50</td>
    <td align="right">       18.86</td>
    <td align="right">       12.33</td>
    <td align="right">       27.79</td>
    <td align="right">       12.33</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      241.67</td>
    <td align="right">       19.36</td>
    <td align="right">      155.00</td>
    <td align="right">       19.53</td>
    <td align="right">        3.50</td>
    <td align="right">       27.99</td>
    <td align="right">        3.50</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      108.33</td>
    <td align="right">       17.83</td>
    <td align="right">       80.17</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.67</td>
    <td align="right">       18.81</td>
    <td align="right">       27.50</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.33</td>
    <td align="right">       19.22</td>
    <td align="right">        9.33</td>
    <td align="right">       19.50</td>
    <td align="right">        2.17</td>
    <td align="right">       25.10</td>
    <td align="right">        2.17</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.56</td>
    <td align="right">        0.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
    <td align="right">        0.33</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       25.90</td>
    <td align="right">        2.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.47</td>
    <td align="right">        2.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">       25.79</td>
    <td align="right">        8.33</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.83</td>
    <td align="right">       25.36</td>
    <td align="right">       13.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.50</td>
    <td align="right">       19.37</td>
    <td align="right">       10.50</td>
    <td align="right">       19.59</td>
    <td align="right">        1.50</td>
    <td align="right">       24.60</td>
    <td align="right">        1.50</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.50</td>
    <td align="right">       18.15</td>
    <td align="right">       55.17</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.33</td>
    <td align="right">       18.20</td>
    <td align="right">      182.67</td>
    <td align="right">       18.97</td>
    <td align="right">       32.00</td>
    <td align="right">       25.70</td>
    <td align="right">       32.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      108.33</td>
    <td align="right">       19.37</td>
    <td align="right">       80.17</td>
    <td align="right">       19.59</td>
    <td align="right">       13.83</td>
    <td align="right">       27.56</td>
    <td align="right">       13.83</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      204.17</td>
    <td align="right">       17.90</td>
    <td align="right">      163.67</td>
    <td align="right">       18.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       52.83</td>
    <td align="right">       18.87</td>
    <td align="right">       45.50</td>
    <td align="right">       19.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.17</td>
    <td align="right">       19.21</td>
    <td align="right">       13.00</td>
    <td align="right">       19.47</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       19.36</td>
    <td align="right">        0.17</td>
    <td align="right">       19.36</td>
    <td align="right">        1.17</td>
    <td align="right">       28.22</td>
    <td align="right">        0.67</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.96</td>
    <td align="right">        1.50</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.78</td>
    <td align="right">        0.83</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">       27.88</td>
    <td align="right">        3.83</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.77</td>
    <td align="right">        2.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       28.10</td>
    <td align="right">        0.67</td>
    <td align="right">       28.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.33</td>
    <td align="right">       19.31</td>
    <td align="right">       14.00</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.17</td>
    <td align="right">       18.01</td>
    <td align="right">      108.00</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      421.83</td>
    <td align="right">       18.15</td>
    <td align="right">      344.33</td>
    <td align="right">       18.85</td>
    <td align="right">       19.67</td>
    <td align="right">       27.89</td>
    <td align="right">       10.33</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      204.17</td>
    <td align="right">       19.36</td>
    <td align="right">      163.67</td>
    <td align="right">       19.54</td>
    <td align="right">        7.00</td>
    <td align="right">       28.22</td>
    <td align="right">        3.83</td>
    <td align="right">       28.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.19</td>
    <td align="right">      144.67</td>
    <td align="right">       20.38</td>
    <td align="right">      144.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       23.11</td>
    <td align="right">       19.00</td>
    <td align="right">       21.03</td>
    <td align="right">       19.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.83</td>
    <td align="right">       23.54</td>
    <td align="right">        1.50</td>
    <td align="right">       20.92</td>
    <td align="right">        1.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      402.50</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.67</td>
    <td align="right">       24.00</td>
    <td align="right">      166.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.33</td>
    <td align="right">       24.02</td>
    <td align="right">      346.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.83</td>
    <td align="right">       24.55</td>
    <td align="right">      481.17</td>
    <td align="right">       24.46</td>
    <td align="right">        2.83</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      461.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.17</td>
    <td align="right">       24.04</td>
    <td align="right">      231.33</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.67</td>
    <td align="right">       23.97</td>
    <td align="right">       43.00</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.33</td>
    <td align="right">       23.67</td>
    <td align="right">        4.83</td>
    <td align="right">       23.16</td>
    <td align="right">        1.50</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.78</td>
    <td align="right">       52.83</td>
    <td align="right">       20.59</td>
    <td align="right">       52.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3087.33</td>
    <td align="right">       23.24</td>
    <td align="right">     1952.67</td>
    <td align="right">       24.02</td>
    <td align="right">      222.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.83</td>
    <td align="right">       24.55</td>
    <td align="right">      481.17</td>
    <td align="right">       25.17</td>
    <td align="right">      144.67</td>
    <td align="right">       24.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.70</td>
    <td align="right">      393.67</td>
    <td align="right">       20.42</td>
    <td align="right">      393.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.32</td>
    <td align="right">      212.67</td>
    <td align="right">       20.66</td>
    <td align="right">      212.67</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.18</td>
    <td align="right">       62.00</td>
    <td align="right">       20.81</td>
    <td align="right">       62.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.17</td>
    <td align="right">       23.23</td>
    <td align="right">        3.00</td>
    <td align="right">       20.81</td>
    <td align="right">        3.00</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      183.83</td>
    <td align="right">       23.75</td>
    <td align="right">      126.67</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.17</td>
    <td align="right">       23.68</td>
    <td align="right">      271.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.50</td>
    <td align="right">       24.31</td>
    <td align="right">      424.33</td>
    <td align="right">       24.34</td>
    <td align="right">        2.50</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.83</td>
    <td align="right">       23.50</td>
    <td align="right">      382.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.00</td>
    <td align="right">       23.65</td>
    <td align="right">      101.00</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      393.00</td>
    <td align="right">       23.20</td>
    <td align="right">        0.50</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.13</td>
    <td align="right">       65.83</td>
    <td align="right">       20.62</td>
    <td align="right">       65.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.92</td>
    <td align="right">      332.50</td>
    <td align="right">       20.50</td>
    <td align="right">      332.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3659.50</td>
    <td align="right">       22.08</td>
    <td align="right">     2376.00</td>
    <td align="right">       22.63</td>
    <td align="right">     1072.17</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.50</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.31</td>
    <td align="right">      424.33</td>
    <td align="right">       25.04</td>
    <td align="right">      393.67</td>
    <td align="right">       24.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.14</td>
    <td align="right">      469.50</td>
    <td align="right">       20.05</td>
    <td align="right">      469.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.60</td>
    <td align="right">      361.83</td>
    <td align="right">       20.32</td>
    <td align="right">      361.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.40</td>
    <td align="right">      227.83</td>
    <td align="right">       20.54</td>
    <td align="right">      227.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      476.17</td>
    <td align="right">       22.65</td>
    <td align="right">       49.83</td>
    <td align="right">       20.68</td>
    <td align="right">       49.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      213.17</td>
    <td align="right">       23.55</td>
    <td align="right">      117.33</td>
    <td align="right">       24.55</td>
    <td align="right">        0.33</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.33</td>
    <td align="right">       23.47</td>
    <td align="right">      250.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.83</td>
    <td align="right">       23.53</td>
    <td align="right">      402.33</td>
    <td align="right">       24.31</td>
    <td align="right">        2.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.83</td>
    <td align="right">       23.40</td>
    <td align="right">      318.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      216.83</td>
    <td align="right">       23.41</td>
    <td align="right">       60.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      476.50</td>
    <td align="right">       22.50</td>
    <td align="right">       28.67</td>
    <td align="right">       20.71</td>
    <td align="right">       28.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.10</td>
    <td align="right">      234.83</td>
    <td align="right">       20.27</td>
    <td align="right">      234.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.24</td>
    <td align="right">      442.00</td>
    <td align="right">       20.09</td>
    <td align="right">      442.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3969.67</td>
    <td align="right">       21.54</td>
    <td align="right">     2963.67</td>
    <td align="right">       21.80</td>
    <td align="right">     1817.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       20.14</td>
    <td align="right">       28.67</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      469.50</td>
    <td align="right">       24.55</td>
    <td align="right">      469.50</td>
    <td align="right">       24.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.44</td>
    <td align="right">      502.00</td>
    <td align="right">       18.44</td>
    <td align="right">      502.00</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.40</td>
    <td align="right">      444.33</td>
    <td align="right">       19.37</td>
    <td align="right">      444.33</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.36</td>
    <td align="right">      389.00</td>
    <td align="right">       19.98</td>
    <td align="right">      389.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.17</td>
    <td align="right">       21.63</td>
    <td align="right">      151.17</td>
    <td align="right">       20.10</td>
    <td align="right">      151.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      249.00</td>
    <td align="right">       23.06</td>
    <td align="right">      120.50</td>
    <td align="right">       24.19</td>
    <td align="right">        6.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.17</td>
    <td align="right">       23.36</td>
    <td align="right">      256.17</td>
    <td align="right">       24.22</td>
    <td align="right">        3.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.50</td>
    <td align="right">       24.17</td>
    <td align="right">      404.00</td>
    <td align="right">       24.33</td>
    <td align="right">       25.17</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.00</td>
    <td align="right">       23.18</td>
    <td align="right">      309.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.17</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.50</td>
    <td align="right">       22.88</td>
    <td align="right">       50.17</td>
    <td align="right">       24.16</td>
    <td align="right">        1.33</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      494.00</td>
    <td align="right">       21.48</td>
    <td align="right">      121.17</td>
    <td align="right">       19.97</td>
    <td align="right">      121.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.99</td>
    <td align="right">      376.67</td>
    <td align="right">       19.61</td>
    <td align="right">      376.67</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.77</td>
    <td align="right">      497.00</td>
    <td align="right">       18.77</td>
    <td align="right">      497.00</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4235.33</td>
    <td align="right">       20.60</td>
    <td align="right">     3621.17</td>
    <td align="right">       20.83</td>
    <td align="right">     2517.17</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.50</td>
    <td align="right">       18.44</td>
    <td align="right">       50.17</td>
    <td align="right">       18.44</td>
    <td align="right">        0.17</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.17</td>
    <td align="right">      502.00</td>
    <td align="right">       24.33</td>
    <td align="right">      502.00</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.59</td>
    <td align="right">      502.00</td>
    <td align="right">       18.59</td>
    <td align="right">      502.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.59</td>
    <td align="right">      417.00</td>
    <td align="right">       19.44</td>
    <td align="right">      417.00</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.83</td>
    <td align="right">       20.78</td>
    <td align="right">      324.83</td>
    <td align="right">       20.05</td>
    <td align="right">      324.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.33</td>
    <td align="right">       22.09</td>
    <td align="right">      103.50</td>
    <td align="right">       20.21</td>
    <td align="right">       95.33</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      160.17</td>
    <td align="right">       23.32</td>
    <td align="right">      190.83</td>
    <td align="right">       24.62</td>
    <td align="right">        2.00</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.33</td>
    <td align="right">       24.36</td>
    <td align="right">      355.67</td>
    <td align="right">       24.38</td>
    <td align="right">       18.67</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       56.00</td>
    <td align="right">       25.36</td>
    <td align="right">      442.33</td>
    <td align="right">       24.45</td>
    <td align="right">       40.00</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.33</td>
    <td align="right">       23.88</td>
    <td align="right">      383.83</td>
    <td align="right">       24.31</td>
    <td align="right">       10.17</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.83</td>
    <td align="right">       22.94</td>
    <td align="right">      121.33</td>
    <td align="right">       24.44</td>
    <td align="right">        4.33</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      458.00</td>
    <td align="right">       21.60</td>
    <td align="right">      109.67</td>
    <td align="right">       20.35</td>
    <td align="right">      100.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.07</td>
    <td align="right">      349.00</td>
    <td align="right">       19.53</td>
    <td align="right">      349.00</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.85</td>
    <td align="right">      497.00</td>
    <td align="right">       18.85</td>
    <td align="right">      497.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3905.83</td>
    <td align="right">       20.67</td>
    <td align="right">     3797.00</td>
    <td align="right">       21.32</td>
    <td align="right">     2361.17</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.33</td>
    <td align="right">       18.59</td>
    <td align="right">      103.50</td>
    <td align="right">       18.59</td>
    <td align="right">        2.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.83</td>
    <td align="right">       25.36</td>
    <td align="right">      502.00</td>
    <td align="right">       24.62</td>
    <td align="right">      502.00</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.50</td>
    <td align="right">       19.34</td>
    <td align="right">      428.83</td>
    <td align="right">       18.83</td>
    <td align="right">      428.83</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.33</td>
    <td align="right">       20.27</td>
    <td align="right">      309.17</td>
    <td align="right">       19.39</td>
    <td align="right">      309.17</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      468.50</td>
    <td align="right">       21.00</td>
    <td align="right">      280.67</td>
    <td align="right">       20.21</td>
    <td align="right">      271.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      407.67</td>
    <td align="right">       21.93</td>
    <td align="right">      124.83</td>
    <td align="right">       20.56</td>
    <td align="right">      116.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      199.33</td>
    <td align="right">       23.01</td>
    <td align="right">      148.17</td>
    <td align="right">       24.35</td>
    <td align="right">        6.17</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.00</td>
    <td align="right">       23.34</td>
    <td align="right">      279.67</td>
    <td align="right">       24.28</td>
    <td align="right">        5.17</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.83</td>
    <td align="right">       24.39</td>
    <td align="right">      402.33</td>
    <td align="right">       24.39</td>
    <td align="right">       33.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.33</td>
    <td align="right">       23.57</td>
    <td align="right">      355.00</td>
    <td align="right">       24.29</td>
    <td align="right">        9.33</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.67</td>
    <td align="right">       23.03</td>
    <td align="right">      151.00</td>
    <td align="right">       24.62</td>
    <td align="right">        9.50</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      415.00</td>
    <td align="right">       21.71</td>
    <td align="right">      145.67</td>
    <td align="right">       21.86</td>
    <td align="right">       96.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      463.17</td>
    <td align="right">       20.45</td>
    <td align="right">      280.17</td>
    <td align="right">       19.54</td>
    <td align="right">      280.17</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.50</td>
    <td align="right">      444.67</td>
    <td align="right">       19.13</td>
    <td align="right">      444.67</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3875.33</td>
    <td align="right">       21.03</td>
    <td align="right">     3350.17</td>
    <td align="right">       21.50</td>
    <td align="right">     2010.50</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.83</td>
    <td align="right">       19.34</td>
    <td align="right">      124.83</td>
    <td align="right">       18.83</td>
    <td align="right">        5.17</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       24.39</td>
    <td align="right">      444.67</td>
    <td align="right">       24.62</td>
    <td align="right">      444.67</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.50</td>
    <td align="right">      486.83</td>
    <td align="right">       18.40</td>
    <td align="right">      486.83</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.59</td>
    <td align="right">      401.17</td>
    <td align="right">       19.28</td>
    <td align="right">      401.17</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      493.17</td>
    <td align="right">       20.58</td>
    <td align="right">      333.83</td>
    <td align="right">       19.96</td>
    <td align="right">      330.83</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.67</td>
    <td align="right">       21.70</td>
    <td align="right">      151.67</td>
    <td align="right">       20.69</td>
    <td align="right">      132.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.33</td>
    <td align="right">       23.16</td>
    <td align="right">      177.33</td>
    <td align="right">       24.40</td>
    <td align="right">       11.50</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.33</td>
    <td align="right">       23.47</td>
    <td align="right">      316.17</td>
    <td align="right">       24.31</td>
    <td align="right">        8.17</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.33</td>
    <td align="right">       24.82</td>
    <td align="right">      427.33</td>
    <td align="right">       24.44</td>
    <td align="right">       42.17</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       87.33</td>
    <td align="right">       23.78</td>
    <td align="right">      364.17</td>
    <td align="right">       24.28</td>
    <td align="right">       14.33</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      259.00</td>
    <td align="right">       22.94</td>
    <td align="right">      111.00</td>
    <td align="right">       24.48</td>
    <td align="right">        7.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      457.17</td>
    <td align="right">       21.52</td>
    <td align="right">      127.50</td>
    <td align="right">       20.47</td>
    <td align="right">      113.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.08</td>
    <td align="right">      346.50</td>
    <td align="right">       19.51</td>
    <td align="right">      346.50</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.76</td>
    <td align="right">      492.17</td>
    <td align="right">       18.74</td>
    <td align="right">      492.17</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4024.33</td>
    <td align="right">       20.64</td>
    <td align="right">     3735.67</td>
    <td align="right">       21.18</td>
    <td align="right">     2386.83</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.33</td>
    <td align="right">       18.50</td>
    <td align="right">      111.00</td>
    <td align="right">       18.40</td>
    <td align="right">        7.67</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.82</td>
    <td align="right">      492.17</td>
    <td align="right">       24.48</td>
    <td align="right">      492.17</td>
    <td align="right">       26.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.03</td>
    <td align="right">      502.00</td>
    <td align="right">       19.03</td>
    <td align="right">      502.00</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
    <td align="right">      454.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.38</td>
    <td align="right">      467.83</td>
    <td align="right">       20.29</td>
    <td align="right">      467.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.05</td>
    <td align="right">      258.17</td>
    <td align="right">       20.54</td>
    <td align="right">      258.17</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.67</td>
    <td align="right">       22.69</td>
    <td align="right">       53.00</td>
    <td align="right">       23.25</td>
    <td align="right">       13.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      224.00</td>
    <td align="right">       23.26</td>
    <td align="right">      132.33</td>
    <td align="right">       24.13</td>
    <td align="right">        0.67</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.00</td>
    <td align="right">       24.13</td>
    <td align="right">      337.50</td>
    <td align="right">       24.25</td>
    <td align="right">       25.33</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       70.17</td>
    <td align="right">       23.41</td>
    <td align="right">      291.67</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      278.33</td>
    <td align="right">       23.34</td>
    <td align="right">       57.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.17</td>
    <td align="right">       22.33</td>
    <td align="right">       16.33</td>
    <td align="right">       20.77</td>
    <td align="right">       16.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.79</td>
    <td align="right">      302.00</td>
    <td align="right">       20.35</td>
    <td align="right">      302.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.70</td>
    <td align="right">      496.67</td>
    <td align="right">       19.69</td>
    <td align="right">      496.67</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4488.33</td>
    <td align="right">       21.08</td>
    <td align="right">     3369.00</td>
    <td align="right">       20.99</td>
    <td align="right">     2536.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.00</td>
    <td align="right">       19.03</td>
    <td align="right">       16.33</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.13</td>
    <td align="right">      502.00</td>
    <td align="right">       24.25</td>
    <td align="right">      502.00</td>
    <td align="right">       25.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.13</td>
    <td align="right">      502.00</td>
    <td align="right">       19.13</td>
    <td align="right">      502.00</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.10</td>
    <td align="right">      442.83</td>
    <td align="right">       20.07</td>
    <td align="right">      442.83</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.76</td>
    <td align="right">      382.00</td>
    <td align="right">       20.38</td>
    <td align="right">      382.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.67</td>
    <td align="right">       21.97</td>
    <td align="right">      119.00</td>
    <td align="right">       20.32</td>
    <td align="right">      119.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      256.00</td>
    <td align="right">       23.24</td>
    <td align="right">      120.17</td>
    <td align="right">       24.42</td>
    <td align="right">        1.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.83</td>
    <td align="right">       23.47</td>
    <td align="right">      295.67</td>
    <td align="right">       24.39</td>
    <td align="right">        3.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       25.50</td>
    <td align="right">      453.33</td>
    <td align="right">       24.44</td>
    <td align="right">       30.33</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.17</td>
    <td align="right">       24.23</td>
    <td align="right">      424.17</td>
    <td align="right">       24.33</td>
    <td align="right">        6.17</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      161.67</td>
    <td align="right">       23.38</td>
    <td align="right">      148.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.00</td>
    <td align="right">       22.50</td>
    <td align="right">       19.83</td>
    <td align="right">       23.35</td>
    <td align="right">        9.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.94</td>
    <td align="right">      266.50</td>
    <td align="right">       20.33</td>
    <td align="right">      266.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
    <td align="right">      495.50</td>
    <td align="right">       19.71</td>
    <td align="right">      495.50</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3909.17</td>
    <td align="right">       21.09</td>
    <td align="right">     3669.83</td>
    <td align="right">       21.67</td>
    <td align="right">     2258.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       19.13</td>
    <td align="right">       19.83</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.50</td>
    <td align="right">      502.00</td>
    <td align="right">       24.52</td>
    <td align="right">      502.00</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       16.63</td>
    <td align="right">      490.50</td>
    <td align="right">       16.52</td>
    <td align="right">      490.50</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.52</td>
    <td align="right">      388.83</td>
    <td align="right">       17.99</td>
    <td align="right">      388.83</td>
    <td align="right">       17.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.67</td>
    <td align="right">       19.43</td>
    <td align="right">      397.33</td>
    <td align="right">       18.74</td>
    <td align="right">      397.33</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.33</td>
    <td align="right">       20.94</td>
    <td align="right">      214.33</td>
    <td align="right">       19.70</td>
    <td align="right">      208.83</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.33</td>
    <td align="right">       22.35</td>
    <td align="right">       92.00</td>
    <td align="right">       22.97</td>
    <td align="right">       24.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      267.83</td>
    <td align="right">       22.91</td>
    <td align="right">      159.17</td>
    <td align="right">       24.13</td>
    <td align="right">       29.83</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       91.17</td>
    <td align="right">       23.66</td>
    <td align="right">      365.33</td>
    <td align="right">       24.33</td>
    <td align="right">       40.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.00</td>
    <td align="right">       22.70</td>
    <td align="right">      364.00</td>
    <td align="right">       24.29</td>
    <td align="right">       13.83</td>
    <td align="right">       23.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      213.17</td>
    <td align="right">       22.46</td>
    <td align="right">      168.83</td>
    <td align="right">       24.63</td>
    <td align="right">        8.67</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.17</td>
    <td align="right">       21.59</td>
    <td align="right">      108.83</td>
    <td align="right">       22.04</td>
    <td align="right">       59.67</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.50</td>
    <td align="right">       20.24</td>
    <td align="right">      272.00</td>
    <td align="right">       19.15</td>
    <td align="right">      272.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       17.49</td>
    <td align="right">      481.00</td>
    <td align="right">       17.33</td>
    <td align="right">      481.00</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4384.17</td>
    <td align="right">       20.02</td>
    <td align="right">     3502.17</td>
    <td align="right">       20.15</td>
    <td align="right">     2414.50</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.00</td>
    <td align="right">       16.63</td>
    <td align="right">       92.00</td>
    <td align="right">       16.52</td>
    <td align="right">        8.67</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.67</td>
    <td align="right">       23.66</td>
    <td align="right">      490.50</td>
    <td align="right">       24.63</td>
    <td align="right">      490.50</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.07</td>
    <td align="right">      493.50</td>
    <td align="right">       19.02</td>
    <td align="right">      493.50</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.11</td>
    <td align="right">      420.50</td>
    <td align="right">       19.97</td>
    <td align="right">      420.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       20.71</td>
    <td align="right">      383.50</td>
    <td align="right">       20.31</td>
    <td align="right">      383.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      458.00</td>
    <td align="right">       21.66</td>
    <td align="right">      168.17</td>
    <td align="right">       20.58</td>
    <td align="right">      164.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      273.33</td>
    <td align="right">       23.14</td>
    <td align="right">      121.50</td>
    <td align="right">       24.21</td>
    <td align="right">        6.17</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      121.67</td>
    <td align="right">       23.29</td>
    <td align="right">      249.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.83</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       25.95</td>
    <td align="right">      451.67</td>
    <td align="right">       24.45</td>
    <td align="right">       34.50</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.67</td>
    <td align="right">       23.85</td>
    <td align="right">      422.50</td>
    <td align="right">       24.32</td>
    <td align="right">        5.67</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      164.83</td>
    <td align="right">       23.45</td>
    <td align="right">      143.17</td>
    <td align="right">       24.57</td>
    <td align="right">        3.00</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      444.50</td>
    <td align="right">       22.51</td>
    <td align="right">       23.17</td>
    <td align="right">       22.57</td>
    <td align="right">       12.83</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.91</td>
    <td align="right">      269.00</td>
    <td align="right">       20.32</td>
    <td align="right">      269.00</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.68</td>
    <td align="right">      492.50</td>
    <td align="right">       19.66</td>
    <td align="right">      492.50</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3984.00</td>
    <td align="right">       21.07</td>
    <td align="right">     3638.33</td>
    <td align="right">       21.59</td>
    <td align="right">     2286.33</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.67</td>
    <td align="right">       19.07</td>
    <td align="right">       23.17</td>
    <td align="right">       19.02</td>
    <td align="right">        0.83</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       25.95</td>
    <td align="right">      493.50</td>
    <td align="right">       24.57</td>
    <td align="right">      493.50</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.30</td>
    <td align="right">      497.33</td>
    <td align="right">       19.28</td>
    <td align="right">      497.33</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.06</td>
    <td align="right">      415.83</td>
    <td align="right">       19.96</td>
    <td align="right">      415.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.82</td>
    <td align="right">      316.50</td>
    <td align="right">       20.32</td>
    <td align="right">      316.50</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.83</td>
    <td align="right">       22.12</td>
    <td align="right">       86.00</td>
    <td align="right">       20.38</td>
    <td align="right">       86.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      228.17</td>
    <td align="right">       23.35</td>
    <td align="right">      122.67</td>
    <td align="right">       24.38</td>
    <td align="right">        1.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.67</td>
    <td align="right">       23.66</td>
    <td align="right">      267.67</td>
    <td align="right">       24.23</td>
    <td align="right">        2.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.67</td>
    <td align="right">       25.19</td>
    <td align="right">      434.50</td>
    <td align="right">       24.33</td>
    <td align="right">       21.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.83</td>
    <td align="right">       23.45</td>
    <td align="right">      348.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      247.67</td>
    <td align="right">       23.26</td>
    <td align="right">       62.50</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.83</td>
    <td align="right">       22.21</td>
    <td align="right">       51.83</td>
    <td align="right">       20.48</td>
    <td align="right">       51.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.63</td>
    <td align="right">      292.33</td>
    <td align="right">       20.06</td>
    <td align="right">      292.33</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.63</td>
    <td align="right">      480.83</td>
    <td align="right">       19.58</td>
    <td align="right">      480.83</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4031.67</td>
    <td align="right">       21.09</td>
    <td align="right">     3376.00</td>
    <td align="right">       21.44</td>
    <td align="right">     2165.83</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.67</td>
    <td align="right">       19.30</td>
    <td align="right">       51.83</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.19</td>
    <td align="right">      497.33</td>
    <td align="right">       24.38</td>
    <td align="right">      497.33</td>
    <td align="right">       25.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.03</td>
    <td align="right">      421.67</td>
    <td align="right">       19.01</td>
    <td align="right">      421.67</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.04</td>
    <td align="right">      331.50</td>
    <td align="right">       19.82</td>
    <td align="right">      331.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.67</td>
    <td align="right">       21.14</td>
    <td align="right">      210.33</td>
    <td align="right">       20.25</td>
    <td align="right">      210.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      346.00</td>
    <td align="right">       22.40</td>
    <td align="right">       71.83</td>
    <td align="right">       21.35</td>
    <td align="right">       53.50</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      131.00</td>
    <td align="right">       23.58</td>
    <td align="right">      173.33</td>
    <td align="right">       24.80</td>
    <td align="right">        2.17</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.83</td>
    <td align="right">       24.90</td>
    <td align="right">      304.83</td>
    <td align="right">       24.50</td>
    <td align="right">       16.50</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.33</td>
    <td align="right">       26.15</td>
    <td align="right">      389.33</td>
    <td align="right">       24.57</td>
    <td align="right">       37.33</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.67</td>
    <td align="right">       24.74</td>
    <td align="right">      347.17</td>
    <td align="right">       24.39</td>
    <td align="right">       11.67</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      166.83</td>
    <td align="right">       23.30</td>
    <td align="right">      123.17</td>
    <td align="right">       24.56</td>
    <td align="right">        2.33</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      373.67</td>
    <td align="right">       22.17</td>
    <td align="right">       57.83</td>
    <td align="right">       21.57</td>
    <td align="right">       44.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.62</td>
    <td align="right">      240.17</td>
    <td align="right">       19.87</td>
    <td align="right">      240.17</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.36</td>
    <td align="right">      405.00</td>
    <td align="right">       19.29</td>
    <td align="right">      405.00</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3207.00</td>
    <td align="right">       21.04</td>
    <td align="right">     3076.17</td>
    <td align="right">       21.79</td>
    <td align="right">     1776.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.67</td>
    <td align="right">       19.03</td>
    <td align="right">       57.83</td>
    <td align="right">       19.01</td>
    <td align="right">        2.17</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       26.15</td>
    <td align="right">      421.67</td>
    <td align="right">       24.80</td>
    <td align="right">      421.67</td>
    <td align="right">       26.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      490.17</td>
    <td align="right">       20.02</td>
    <td align="right">      402.50</td>
    <td align="right">       19.47</td>
    <td align="right">      402.50</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.00</td>
    <td align="right">       20.97</td>
    <td align="right">      259.33</td>
    <td align="right">       19.99</td>
    <td align="right">      257.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      454.83</td>
    <td align="right">       21.45</td>
    <td align="right">      212.00</td>
    <td align="right">       20.79</td>
    <td align="right">      193.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      393.67</td>
    <td align="right">       22.41</td>
    <td align="right">       77.83</td>
    <td align="right">       21.45</td>
    <td align="right">       63.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      176.50</td>
    <td align="right">       23.34</td>
    <td align="right">      148.83</td>
    <td align="right">       24.50</td>
    <td align="right">        1.50</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       76.00</td>
    <td align="right">       23.58</td>
    <td align="right">      288.17</td>
    <td align="right">       24.29</td>
    <td align="right">        2.00</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.33</td>
    <td align="right">       25.42</td>
    <td align="right">      427.17</td>
    <td align="right">       24.41</td>
    <td align="right">       28.50</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.83</td>
    <td align="right">       24.11</td>
    <td align="right">      402.33</td>
    <td align="right">       24.29</td>
    <td align="right">        8.33</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      173.83</td>
    <td align="right">       23.46</td>
    <td align="right">      177.00</td>
    <td align="right">       24.64</td>
    <td align="right">       10.33</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      390.00</td>
    <td align="right">       22.42</td>
    <td align="right">      101.33</td>
    <td align="right">       23.41</td>
    <td align="right">       44.00</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      455.17</td>
    <td align="right">       21.15</td>
    <td align="right">      205.67</td>
    <td align="right">       20.11</td>
    <td align="right">      200.67</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      495.17</td>
    <td align="right">       20.22</td>
    <td align="right">      402.50</td>
    <td align="right">       19.74</td>
    <td align="right">      402.50</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3607.50</td>
    <td align="right">       21.50</td>
    <td align="right">     3104.67</td>
    <td align="right">       22.15</td>
    <td align="right">     1615.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.33</td>
    <td align="right">       20.02</td>
    <td align="right">       77.83</td>
    <td align="right">       19.47</td>
    <td align="right">        1.50</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      495.17</td>
    <td align="right">       25.42</td>
    <td align="right">      427.17</td>
    <td align="right">       24.64</td>
    <td align="right">      402.50</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.34</td>
    <td align="right">      477.50</td>
    <td align="right">       19.21</td>
    <td align="right">      477.50</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       20.27</td>
    <td align="right">      361.83</td>
    <td align="right">       19.89</td>
    <td align="right">      361.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      489.50</td>
    <td align="right">       21.06</td>
    <td align="right">      261.17</td>
    <td align="right">       20.34</td>
    <td align="right">      256.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.17</td>
    <td align="right">       22.23</td>
    <td align="right">       93.83</td>
    <td align="right">       21.33</td>
    <td align="right">       75.17</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.33</td>
    <td align="right">       23.51</td>
    <td align="right">      177.50</td>
    <td align="right">       24.50</td>
    <td align="right">        8.67</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       65.17</td>
    <td align="right">       23.75</td>
    <td align="right">      331.17</td>
    <td align="right">       24.33</td>
    <td align="right">        6.17</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.17</td>
    <td align="right">       26.01</td>
    <td align="right">      455.67</td>
    <td align="right">       24.45</td>
    <td align="right">       37.83</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.50</td>
    <td align="right">       24.44</td>
    <td align="right">      406.83</td>
    <td align="right">       24.29</td>
    <td align="right">       13.33</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      187.50</td>
    <td align="right">       23.31</td>
    <td align="right">      134.83</td>
    <td align="right">       24.48</td>
    <td align="right">        4.50</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.67</td>
    <td align="right">       22.21</td>
    <td align="right">       67.50</td>
    <td align="right">       21.60</td>
    <td align="right">       48.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.75</td>
    <td align="right">      268.33</td>
    <td align="right">       20.00</td>
    <td align="right">      268.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.61</td>
    <td align="right">      467.50</td>
    <td align="right">       19.51</td>
    <td align="right">      467.50</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.17</td>
    <td align="right">       21.12</td>
    <td align="right">     3503.67</td>
    <td align="right">       21.80</td>
    <td align="right">     2026.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       40.17</td>
    <td align="right">       19.34</td>
    <td align="right">       67.50</td>
    <td align="right">       19.21</td>
    <td align="right">        4.50</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.01</td>
    <td align="right">      477.50</td>
    <td align="right">       24.50</td>
    <td align="right">      477.50</td>
    <td align="right">       26.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.18339</td>
    <td align="right">    14.45375</td>
    <td align="right">     -0.3825</td>
    <td align="right">    10.82208</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.10484</td>
    <td align="right">    15.61427</td>
    <td align="right">     -0.1275</td>
    <td align="right">     6.19212</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.53755</td>
    <td align="right">    18.16538</td>
    <td align="right">     0.01854</td>
    <td align="right">     5.55358</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00669</td>
    <td align="right">    18.24232</td>
    <td align="right">     0.17210</td>
    <td align="right">     5.83920</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34740</td>
    <td align="right">    30.25814</td>
    <td align="right">     -0.4843</td>
    <td align="right">    10.52841</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30739</td>
    <td align="right">    40.49961</td>
    <td align="right">     -0.3902</td>
    <td align="right">     8.50788</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45033</td>
    <td align="right">    45.14933</td>
    <td align="right">     -0.3017</td>
    <td align="right">     7.37601</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30012</td>
    <td align="right">    45.28622</td>
    <td align="right">     -0.3425</td>
    <td align="right">     7.73961</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35995</td>
    <td align="right">    35.93700</td>
    <td align="right">     -0.4184</td>
    <td align="right">     9.10472</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.18775</td>
    <td align="right">    28.50233</td>
    <td align="right">     0.30713</td>
    <td align="right">     7.16239</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.69678</td>
    <td align="right">    20.68439</td>
    <td align="right">     0.08208</td>
    <td align="right">     5.75155</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.76832</td>
    <td align="right">    16.01544</td>
    <td align="right">     -0.2145</td>
    <td align="right">     7.40877</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.77497</td>
    <td align="right">    27.51412</td>
    <td align="right">     -0.1746</td>
    <td align="right">     7.68111</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.18339</td>
    <td align="right">    14.45375</td>
    <td align="right">     -0.4843</td>
    <td align="right">     5.55358</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45033</td>
    <td align="right">    45.28622</td>
    <td align="right">     0.30713</td>
    <td align="right">    10.82208</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.69149</td>
    <td align="right">    16.35561</td>
    <td align="right">     -0.7144</td>
    <td align="right">    17.44578</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.31132</td>
    <td align="right">    18.87322</td>
    <td align="right">     -0.5210</td>
    <td align="right">    11.83722</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.17533</td>
    <td align="right">    22.76604</td>
    <td align="right">     -0.2743</td>
    <td align="right">     7.80762</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.27847</td>
    <td align="right">    21.55296</td>
    <td align="right">     0.00790</td>
    <td align="right">     5.82052</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12460</td>
    <td align="right">    31.92600</td>
    <td align="right">     -0.5737</td>
    <td align="right">    12.81176</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14363</td>
    <td align="right">    42.26791</td>
    <td align="right">     -0.4651</td>
    <td align="right">     9.89130</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28893</td>
    <td align="right">    46.74699</td>
    <td align="right">     -0.3760</td>
    <td align="right">     8.31515</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15101</td>
    <td align="right">    46.87272</td>
    <td align="right">     -0.4255</td>
    <td align="right">     9.09852</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08611</td>
    <td align="right">    37.85392</td>
    <td align="right">     -0.5447</td>
    <td align="right">    11.64397</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41031</td>
    <td align="right">    32.50417</td>
    <td align="right">     0.11498</td>
    <td align="right">     5.97864</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.11836</td>
    <td align="right">    26.08218</td>
    <td align="right">     -0.2732</td>
    <td align="right">     7.95770</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.90604</td>
    <td align="right">    18.77919</td>
    <td align="right">     -0.6324</td>
    <td align="right">    14.87212</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.90195</td>
    <td align="right">    30.32251</td>
    <td align="right">     -0.3894</td>
    <td align="right">    10.28488</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69149</td>
    <td align="right">    16.35561</td>
    <td align="right">     -0.7144</td>
    <td align="right">     5.82052</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28893</td>
    <td align="right">    46.87272</td>
    <td align="right">     0.11498</td>
    <td align="right">    17.44578</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.13163</td>
    <td align="right">    16.58013</td>
    <td align="right">     -0.8886</td>
    <td align="right">    23.90555</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58268</td>
    <td align="right">    19.00608</td>
    <td align="right">     -0.7329</td>
    <td align="right">    18.17775</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.38305</td>
    <td align="right">    23.33480</td>
    <td align="right">     -0.4835</td>
    <td align="right">    11.82174</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.66599</td>
    <td align="right">    22.45412</td>
    <td align="right">     -0.1420</td>
    <td align="right">     7.09175</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96479</td>
    <td align="right">    31.97271</td>
    <td align="right">     -0.6302</td>
    <td align="right">    14.69763</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04783</td>
    <td align="right">    42.52457</td>
    <td align="right">     -0.4925</td>
    <td align="right">    10.59649</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22531</td>
    <td align="right">    46.93452</td>
    <td align="right">     -0.3941</td>
    <td align="right">     8.63369</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03888</td>
    <td align="right">    47.21376</td>
    <td align="right">     -0.4669</td>
    <td align="right">     9.90548</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79590</td>
    <td align="right">    38.84010</td>
    <td align="right">     -0.6558</td>
    <td align="right">    14.79083</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57163</td>
    <td align="right">    34.72524</td>
    <td align="right">     -0.0919</td>
    <td align="right">     6.71667</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.09323</td>
    <td align="right">    27.09165</td>
    <td align="right">     -0.5378</td>
    <td align="right">    13.17592</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.22463</td>
    <td align="right">    18.93816</td>
    <td align="right">     -0.8405</td>
    <td align="right">    22.15335</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.40796</td>
    <td align="right">    30.90940</td>
    <td align="right">     -0.5286</td>
    <td align="right">    13.43973</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13163</td>
    <td align="right">    16.58013</td>
    <td align="right">     -0.8886</td>
    <td align="right">     6.71667</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22531</td>
    <td align="right">    47.21376</td>
    <td align="right">     -0.0919</td>
    <td align="right">    23.90555</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.43361</td>
    <td align="right">    18.06056</td>
    <td align="right">     -1.3047</td>
    <td align="right">    41.72065</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.40091</td>
    <td align="right">    20.13877</td>
    <td align="right">     -1.0405</td>
    <td align="right">    30.48688</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.34415</td>
    <td align="right">    24.26430</td>
    <td align="right">     -0.7537</td>
    <td align="right">    19.60480</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.65266</td>
    <td align="right">    23.48501</td>
    <td align="right">     -0.3733</td>
    <td align="right">    10.81207</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.62996</td>
    <td align="right">    32.84636</td>
    <td align="right">     -0.7247</td>
    <td align="right">    18.67923</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98374</td>
    <td align="right">    43.61817</td>
    <td align="right">     -0.4892</td>
    <td align="right">    10.98229</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20686</td>
    <td align="right">    48.77486</td>
    <td align="right">     -0.3665</td>
    <td align="right">     8.71746</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90742</td>
    <td align="right">    48.90569</td>
    <td align="right">     -0.4972</td>
    <td align="right">    10.88327</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28691</td>
    <td align="right">    41.05350</td>
    <td align="right">     -0.8185</td>
    <td align="right">    20.96376</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.51354</td>
    <td align="right">    35.30979</td>
    <td align="right">     -0.3437</td>
    <td align="right">     9.83844</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.98416</td>
    <td align="right">    27.48658</td>
    <td align="right">     -0.8189</td>
    <td align="right">    22.26920</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.76399</td>
    <td align="right">    20.09382</td>
    <td align="right">     -1.2110</td>
    <td align="right">    37.66569</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.61050</td>
    <td align="right">    32.11084</td>
    <td align="right">     -0.7262</td>
    <td align="right">    20.13868</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.43361</td>
    <td align="right">    18.06056</td>
    <td align="right">     -1.3047</td>
    <td align="right">     8.71746</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20686</td>
    <td align="right">    48.90569</td>
    <td align="right">     -0.3437</td>
    <td align="right">    41.72065</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.58506</td>
    <td align="right">    18.94470</td>
    <td align="right">     -1.2569</td>
    <td align="right">    39.76822</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.58248</td>
    <td align="right">    20.93092</td>
    <td align="right">     -0.9734</td>
    <td align="right">    27.90331</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.78340</td>
    <td align="right">    24.65703</td>
    <td align="right">     -0.6241</td>
    <td align="right">    16.58472</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.32230</td>
    <td align="right">    22.72180</td>
    <td align="right">     -0.1835</td>
    <td align="right">     9.46332</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02782</td>
    <td align="right">    32.12248</td>
    <td align="right">     -0.5390</td>
    <td align="right">    13.51231</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22308</td>
    <td align="right">    42.72757</td>
    <td align="right">     -0.3339</td>
    <td align="right">     8.98337</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37593</td>
    <td align="right">    47.79896</td>
    <td align="right">     -0.2281</td>
    <td align="right">     7.66658</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13864</td>
    <td align="right">    48.11168</td>
    <td align="right">     -0.3667</td>
    <td align="right">     9.19856</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57884</td>
    <td align="right">    40.40091</td>
    <td align="right">     -0.6841</td>
    <td align="right">    17.28436</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81683</td>
    <td align="right">    35.40401</td>
    <td align="right">     -0.2630</td>
    <td align="right">     9.51995</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.06404</td>
    <td align="right">    28.27355</td>
    <td align="right">     -0.7874</td>
    <td align="right">    21.46264</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.85016</td>
    <td align="right">    20.97480</td>
    <td align="right">     -1.1811</td>
    <td align="right">    36.46287</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88114</td>
    <td align="right">    32.02436</td>
    <td align="right">     -0.6158</td>
    <td align="right">    18.06892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.58506</td>
    <td align="right">    18.94470</td>
    <td align="right">     -1.2569</td>
    <td align="right">     7.66658</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37593</td>
    <td align="right">    48.11168</td>
    <td align="right">     -0.1835</td>
    <td align="right">    39.76822</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.38027</td>
    <td align="right">    17.38684</td>
    <td align="right">     -1.0355</td>
    <td align="right">    32.51793</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.42825</td>
    <td align="right">    18.96078</td>
    <td align="right">     -0.7355</td>
    <td align="right">    22.38829</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.28258</td>
    <td align="right">    22.84019</td>
    <td align="right">     -0.4950</td>
    <td align="right">    15.32226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.26669</td>
    <td align="right">    21.92211</td>
    <td align="right">     -0.2010</td>
    <td align="right">    10.00838</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.76711</td>
    <td align="right">    32.19141</td>
    <td align="right">     -0.6512</td>
    <td align="right">    16.89351</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99540</td>
    <td align="right">    43.37519</td>
    <td align="right">     -0.4675</td>
    <td align="right">    10.97973</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24461</td>
    <td align="right">    48.37655</td>
    <td align="right">     -0.3269</td>
    <td align="right">     8.60158</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05565</td>
    <td align="right">    48.00681</td>
    <td align="right">     -0.4040</td>
    <td align="right">     9.91255</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66025</td>
    <td align="right">    39.39007</td>
    <td align="right">     -0.6390</td>
    <td align="right">    17.24381</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17503</td>
    <td align="right">    33.40378</td>
    <td align="right">     -0.1628</td>
    <td align="right">     9.98845</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.63137</td>
    <td align="right">    26.39028</td>
    <td align="right">     -0.6350</td>
    <td align="right">    18.49037</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.49291</td>
    <td align="right">    19.65586</td>
    <td align="right">     -1.0065</td>
    <td align="right">    30.36547</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12945</td>
    <td align="right">    31.10233</td>
    <td align="right">     -0.5622</td>
    <td align="right">    16.84785</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.38027</td>
    <td align="right">    17.38684</td>
    <td align="right">     -1.0355</td>
    <td align="right">     8.60158</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24461</td>
    <td align="right">    48.37655</td>
    <td align="right">     -0.1628</td>
    <td align="right">    32.51793</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.49571</td>
    <td align="right">    18.93436</td>
    <td align="right">     -1.2748</td>
    <td align="right">    40.74741</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.58116</td>
    <td align="right">    20.75982</td>
    <td align="right">     -0.9745</td>
    <td align="right">    28.70234</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.70988</td>
    <td align="right">    24.44352</td>
    <td align="right">     -0.6450</td>
    <td align="right">    18.02451</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.01742</td>
    <td align="right">    23.14901</td>
    <td align="right">     -0.2578</td>
    <td align="right">    10.72814</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81697</td>
    <td align="right">    32.44845</td>
    <td align="right">     -0.6003</td>
    <td align="right">    16.18533</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05020</td>
    <td align="right">    43.49014</td>
    <td align="right">     -0.4060</td>
    <td align="right">    10.24691</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31651</td>
    <td align="right">    48.40295</td>
    <td align="right">     -0.2607</td>
    <td align="right">     8.26829</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05244</td>
    <td align="right">    48.54135</td>
    <td align="right">     -0.3944</td>
    <td align="right">     9.92469</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49836</td>
    <td align="right">    40.73512</td>
    <td align="right">     -0.7114</td>
    <td align="right">    18.63078</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.75237</td>
    <td align="right">    35.25270</td>
    <td align="right">     -0.2759</td>
    <td align="right">     9.87731</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.07712</td>
    <td align="right">    28.24324</td>
    <td align="right">     -0.7866</td>
    <td align="right">    21.60211</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.76061</td>
    <td align="right">    20.99631</td>
    <td align="right">     -1.1996</td>
    <td align="right">    37.30237</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.77895</td>
    <td align="right">    32.21979</td>
    <td align="right">     -0.6465</td>
    <td align="right">    19.10922</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.49571</td>
    <td align="right">    18.93436</td>
    <td align="right">     -1.2748</td>
    <td align="right">     8.26829</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31651</td>
    <td align="right">    48.54135</td>
    <td align="right">     -0.2578</td>
    <td align="right">    40.74741</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.02991</td>
    <td align="right">    17.59015</td>
    <td align="right">     -1.1723</td>
    <td align="right">    35.64166</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.93757</td>
    <td align="right">    19.25301</td>
    <td align="right">     -0.9275</td>
    <td align="right">    24.83672</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.36948</td>
    <td align="right">    22.87601</td>
    <td align="right">     -0.7860</td>
    <td align="right">    19.39437</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.04334</td>
    <td align="right">    23.56644</td>
    <td align="right">     -0.5522</td>
    <td align="right">    12.40725</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.93401</td>
    <td align="right">    35.00460</td>
    <td align="right">     -1.0088</td>
    <td align="right">    28.65052</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67480</td>
    <td align="right">    45.19920</td>
    <td align="right">     -0.6520</td>
    <td align="right">    14.86285</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11223</td>
    <td align="right">    49.29130</td>
    <td align="right">     -0.4435</td>
    <td align="right">     9.59688</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95336</td>
    <td align="right">    48.71372</td>
    <td align="right">     -0.5025</td>
    <td align="right">    10.64057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64504</td>
    <td align="right">    40.06754</td>
    <td align="right">     -0.7072</td>
    <td align="right">    16.38802</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.34232</td>
    <td align="right">    32.88254</td>
    <td align="right">     -0.1445</td>
    <td align="right">     6.51695</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.78886</td>
    <td align="right">    25.22866</td>
    <td align="right">     -0.6056</td>
    <td align="right">    14.16590</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.69456</td>
    <td align="right">    19.20658</td>
    <td align="right">     -0.9848</td>
    <td align="right">    27.52256</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.80838</td>
    <td align="right">    31.68756</td>
    <td align="right">     -0.7062</td>
    <td align="right">    18.36532</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.02991</td>
    <td align="right">    17.59015</td>
    <td align="right">     -1.1723</td>
    <td align="right">     6.51695</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11223</td>
    <td align="right">    49.29130</td>
    <td align="right">     -0.1445</td>
    <td align="right">    35.64166</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.13462</td>
    <td align="right">    18.55766</td>
    <td align="right">     -1.1356</td>
    <td align="right">    34.09053</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09134</td>
    <td align="right">    20.12028</td>
    <td align="right">     -0.8674</td>
    <td align="right">    22.46348</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.74988</td>
    <td align="right">    23.51051</td>
    <td align="right">     -0.6627</td>
    <td align="right">    15.99293</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05455</td>
    <td align="right">    23.01065</td>
    <td align="right">     -0.2804</td>
    <td align="right">     9.20561</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75056</td>
    <td align="right">    33.61526</td>
    <td align="right">     -0.6915</td>
    <td align="right">    17.03759</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14673</td>
    <td align="right">    43.17128</td>
    <td align="right">     -0.4203</td>
    <td align="right">     9.94580</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39286</td>
    <td align="right">    47.67878</td>
    <td align="right">     -0.2630</td>
    <td align="right">     7.42316</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24460</td>
    <td align="right">    47.47677</td>
    <td align="right">     -0.3456</td>
    <td align="right">     8.37551</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95719</td>
    <td align="right">    39.15650</td>
    <td align="right">     -0.5602</td>
    <td align="right">    12.85356</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72449</td>
    <td align="right">    32.77979</td>
    <td align="right">     -0.0460</td>
    <td align="right">     6.66951</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.93120</td>
    <td align="right">    26.03197</td>
    <td align="right">     -0.5632</td>
    <td align="right">    13.33559</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.71276</td>
    <td align="right">    20.16330</td>
    <td align="right">     -0.9711</td>
    <td align="right">    26.97111</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.17323</td>
    <td align="right">    31.37829</td>
    <td align="right">     -0.5656</td>
    <td align="right">    15.32682</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.13462</td>
    <td align="right">    18.55766</td>
    <td align="right">     -1.1356</td>
    <td align="right">     6.66951</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39286</td>
    <td align="right">    47.67878</td>
    <td align="right">     -0.0460</td>
    <td align="right">    34.09053</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    16.62815</td>
    <td align="right">    14.37031</td>
    <td align="right">     -1.5544</td>
    <td align="right">    51.25168</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.51601</td>
    <td align="right">    15.56575</td>
    <td align="right">     -1.0987</td>
    <td align="right">    33.18021</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.43298</td>
    <td align="right">    19.36145</td>
    <td align="right">     -0.8851</td>
    <td align="right">    25.48981</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.02282</td>
    <td align="right">    20.74276</td>
    <td align="right">     -0.4894</td>
    <td align="right">    13.78555</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.77597</td>
    <td align="right">    33.65566</td>
    <td align="right">     -1.0022</td>
    <td align="right">    29.15192</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.45887</td>
    <td align="right">    46.14946</td>
    <td align="right">     -0.6803</td>
    <td align="right">    16.66325</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09335</td>
    <td align="right">    50.43559</td>
    <td align="right">     -0.4008</td>
    <td align="right">     9.50786</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94253</td>
    <td align="right">    49.73285</td>
    <td align="right">     -0.4281</td>
    <td align="right">    10.39630</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.52351</td>
    <td align="right">    38.80451</td>
    <td align="right">     -0.6486</td>
    <td align="right">    17.82046</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.11667</td>
    <td align="right">    30.26797</td>
    <td align="right">     -0.1307</td>
    <td align="right">     9.44754</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.26471</td>
    <td align="right">    22.43685</td>
    <td align="right">     -0.6548</td>
    <td align="right">    17.80278</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.49436</td>
    <td align="right">    16.37304</td>
    <td align="right">     -1.3589</td>
    <td align="right">    43.45759</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.12409</td>
    <td align="right">    29.95674</td>
    <td align="right">     -0.7762</td>
    <td align="right">    23.12178</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    16.62815</td>
    <td align="right">    14.37031</td>
    <td align="right">     -1.5544</td>
    <td align="right">     9.44754</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09335</td>
    <td align="right">    50.43559</td>
    <td align="right">     -0.1307</td>
    <td align="right">    51.25168</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.06995</td>
    <td align="right">    18.54625</td>
    <td align="right">     -1.1496</td>
    <td align="right">    34.85727</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10186</td>
    <td align="right">    20.03246</td>
    <td align="right">     -0.8648</td>
    <td align="right">    22.81974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71460</td>
    <td align="right">    23.38182</td>
    <td align="right">     -0.6742</td>
    <td align="right">    16.78821</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.79824</td>
    <td align="right">    23.23811</td>
    <td align="right">     -0.3461</td>
    <td align="right">    10.22360</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63387</td>
    <td align="right">    33.64140</td>
    <td align="right">     -0.7258</td>
    <td align="right">    18.70042</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96270</td>
    <td align="right">    44.11286</td>
    <td align="right">     -0.4984</td>
    <td align="right">    11.55062</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39373</td>
    <td align="right">    47.98986</td>
    <td align="right">     -0.2756</td>
    <td align="right">     7.66202</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21510</td>
    <td align="right">    47.66492</td>
    <td align="right">     -0.3556</td>
    <td align="right">     8.55101</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96405</td>
    <td align="right">    39.26730</td>
    <td align="right">     -0.5626</td>
    <td align="right">    13.02570</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69881</td>
    <td align="right">    32.57279</td>
    <td align="right">     -0.0496</td>
    <td align="right">     6.74216</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.90714</td>
    <td align="right">    26.03683</td>
    <td align="right">     -0.5696</td>
    <td align="right">    13.50620</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.67547</td>
    <td align="right">    20.15539</td>
    <td align="right">     -0.9803</td>
    <td align="right">    27.37554</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.11008</td>
    <td align="right">    31.49245</td>
    <td align="right">     -0.5861</td>
    <td align="right">    15.94994</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.06995</td>
    <td align="right">    18.54625</td>
    <td align="right">     -1.1496</td>
    <td align="right">     6.74216</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39373</td>
    <td align="right">    47.98986</td>
    <td align="right">     -0.0496</td>
    <td align="right">    34.85727</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.29557</td>
    <td align="right">    17.73823</td>
    <td align="right">     -1.0862</td>
    <td align="right">    32.01719</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.05524</td>
    <td align="right">    19.94774</td>
    <td align="right">     -0.8558</td>
    <td align="right">    22.44870</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81097</td>
    <td align="right">    23.82550</td>
    <td align="right">     -0.6113</td>
    <td align="right">    14.69603</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.14695</td>
    <td align="right">    22.87937</td>
    <td align="right">     -0.2459</td>
    <td align="right">     8.22894</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81958</td>
    <td align="right">    32.72274</td>
    <td align="right">     -0.6607</td>
    <td align="right">    15.99567</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.08872</td>
    <td align="right">    43.27035</td>
    <td align="right">     -0.4590</td>
    <td align="right">     9.94678</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28243</td>
    <td align="right">    48.35856</td>
    <td align="right">     -0.3461</td>
    <td align="right">     8.07965</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03448</td>
    <td align="right">    48.33081</td>
    <td align="right">     -0.4539</td>
    <td align="right">     9.65607</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64949</td>
    <td align="right">    39.89016</td>
    <td align="right">     -0.6918</td>
    <td align="right">    16.08028</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.25358</td>
    <td align="right">    33.80196</td>
    <td align="right">     -0.1557</td>
    <td align="right">     7.14347</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.62488</td>
    <td align="right">    26.72898</td>
    <td align="right">     -0.6326</td>
    <td align="right">    15.55056</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.62587</td>
    <td align="right">    19.78616</td>
    <td align="right">     -0.9842</td>
    <td align="right">    27.88457</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.07318</td>
    <td align="right">    31.54714</td>
    <td align="right">     -0.5970</td>
    <td align="right">    15.59737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.29557</td>
    <td align="right">    17.73823</td>
    <td align="right">     -1.0862</td>
    <td align="right">     7.14347</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28243</td>
    <td align="right">    48.35856</td>
    <td align="right">     -0.1557</td>
    <td align="right">    32.01719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    18.98033</td>
    <td align="right">    18.77197</td>
    <td align="right">     -1.1324</td>
    <td align="right">    34.24379</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.01605</td>
    <td align="right">    20.64132</td>
    <td align="right">     -0.8389</td>
    <td align="right">    22.02063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.16384</td>
    <td align="right">    23.86872</td>
    <td align="right">     -0.5090</td>
    <td align="right">    13.12805</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.69823</td>
    <td align="right">    21.76980</td>
    <td align="right">     -0.0911</td>
    <td align="right">     8.01731</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.20814</td>
    <td align="right">    31.50048</td>
    <td align="right">     -0.4911</td>
    <td align="right">    12.24756</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.37758</td>
    <td align="right">    42.13297</td>
    <td align="right">     -0.3015</td>
    <td align="right">     8.50921</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.53539</td>
    <td align="right">    47.19349</td>
    <td align="right">     -0.1979</td>
    <td align="right">     7.33322</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.29260</td>
    <td align="right">    47.19733</td>
    <td align="right">     -0.3291</td>
    <td align="right">     8.57978</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.87620</td>
    <td align="right">    39.09020</td>
    <td align="right">     -0.5882</td>
    <td align="right">    14.08965</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.46590</td>
    <td align="right">    33.38124</td>
    <td align="right">     -0.1020</td>
    <td align="right">     7.52242</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.60848</td>
    <td align="right">    27.05783</td>
    <td align="right">     -0.6282</td>
    <td align="right">    15.99091</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.31090</td>
    <td align="right">    20.68552</td>
    <td align="right">     -1.0356</td>
    <td align="right">    30.17260</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.22449</td>
    <td align="right">    31.19296</td>
    <td align="right">     -0.5187</td>
    <td align="right">    15.11610</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    18.98033</td>
    <td align="right">    18.77197</td>
    <td align="right">     -1.1324</td>
    <td align="right">     7.33322</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.53539</td>
    <td align="right">    47.19733</td>
    <td align="right">     -0.0911</td>
    <td align="right">    34.24379</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10684</td>
    <td align="right">    17.04096</td>
    <td align="right">     -0.8407</td>
    <td align="right">    24.77900</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.14070</td>
    <td align="right">    18.58628</td>
    <td align="right">     -0.5391</td>
    <td align="right">    15.86780</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.79778</td>
    <td align="right">    22.23713</td>
    <td align="right">     -0.3446</td>
    <td align="right">    11.70273</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.73833</td>
    <td align="right">    21.22351</td>
    <td align="right">     -0.0792</td>
    <td align="right">     8.04242</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94767</td>
    <td align="right">    32.05503</td>
    <td align="right">     -0.5897</td>
    <td align="right">    14.35447</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10632</td>
    <td align="right">    42.99589</td>
    <td align="right">     -0.4358</td>
    <td align="right">     9.83897</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33015</td>
    <td align="right">    47.92560</td>
    <td align="right">     -0.3039</td>
    <td align="right">     7.88020</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17560</td>
    <td align="right">    47.45532</td>
    <td align="right">     -0.3625</td>
    <td align="right">     8.75188</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97492</td>
    <td align="right">    38.38425</td>
    <td align="right">     -0.5249</td>
    <td align="right">    13.28024</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.87240</td>
    <td align="right">    31.89463</td>
    <td align="right">     0.01592</td>
    <td align="right">     8.20197</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.34951</td>
    <td align="right">    25.46352</td>
    <td align="right">     -0.4358</td>
    <td align="right">    12.91449</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.23045</td>
    <td align="right">    19.36994</td>
    <td align="right">     -0.8010</td>
    <td align="right">    22.32511</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.57587</td>
    <td align="right">    30.49688</td>
    <td align="right">     -0.4363</td>
    <td align="right">    13.14404</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10684</td>
    <td align="right">    17.04096</td>
    <td align="right">     -0.8407</td>
    <td align="right">     7.88020</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33015</td>
    <td align="right">    47.92560</td>
    <td align="right">     0.01592</td>
    <td align="right">    24.77900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.33342</td>
    <td align="right">    18.63829</td>
    <td align="right">     -1.0606</td>
    <td align="right">    31.39782</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.27104</td>
    <td align="right">    20.52470</td>
    <td align="right">     -0.7835</td>
    <td align="right">    20.79483</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.19955</td>
    <td align="right">    23.92682</td>
    <td align="right">     -0.4996</td>
    <td align="right">    13.50629</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.51010</td>
    <td align="right">    22.49453</td>
    <td align="right">     -0.1317</td>
    <td align="right">     8.40451</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00538</td>
    <td align="right">    32.25961</td>
    <td align="right">     -0.5368</td>
    <td align="right">    13.59147</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15748</td>
    <td align="right">    43.10311</td>
    <td align="right">     -0.3749</td>
    <td align="right">     9.14627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39891</td>
    <td align="right">    47.94882</td>
    <td align="right">     -0.2383</td>
    <td align="right">     7.60421</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17513</td>
    <td align="right">    47.95681</td>
    <td align="right">     -0.3523</td>
    <td align="right">     8.77062</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83626</td>
    <td align="right">    39.60388</td>
    <td align="right">     -0.5916</td>
    <td align="right">    14.20015</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.45379</td>
    <td align="right">    33.70713</td>
    <td align="right">     -0.0966</td>
    <td align="right">     7.45099</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.74046</td>
    <td align="right">    27.44141</td>
    <td align="right">     -0.5975</td>
    <td align="right">    15.06998</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.60470</td>
    <td align="right">    20.68641</td>
    <td align="right">     -0.9762</td>
    <td align="right">    27.71104</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.23953</td>
    <td align="right">    31.62698</td>
    <td align="right">     -0.5182</td>
    <td align="right">    14.75997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.33342</td>
    <td align="right">    18.63829</td>
    <td align="right">     -1.0606</td>
    <td align="right">     7.45099</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39891</td>
    <td align="right">    47.95681</td>
    <td align="right">     -0.0966</td>
    <td align="right">    31.39782</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5713714.39</td>
    <td align="right">  1682281.85</td>
    <td align="right">        3.31</td>
    <td align="right">  5363142.64</td>
    <td align="right">   350571.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">20-JAN-08:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2148.98</td>
    <td align="right">20-JAN-08:25</td>
    <td align="right">     2148.98</td>
    <td align="right">20-JAN-08:25</td>
    <td align="right">      121.91</td>
    <td align="right">19-JAN-08:37</td>
    <td align="right">      625.31</td>
    <td align="right">20-JAN-08:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16882808.31</td>
    <td align="right">  4961072.59</td>
    <td align="right">        7.94</td>
    <td align="right"> 16617899.00</td>
    <td align="right">   264909.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">09-FEB-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">     5335.31</td>
    <td align="right">09-FEB-08:03</td>
    <td align="right">     5335.31</td>
    <td align="right">09-FEB-08:03</td>
    <td align="right">      114.14</td>
    <td align="right">21-FEB-16:20</td>
    <td align="right">     1512.97</td>
    <td align="right">09-FEB-08:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87797564.53</td>
    <td align="right"> 25569449.70</td>
    <td align="right">       22.92</td>
    <td align="right"> 87169319.57</td>
    <td align="right">   628244.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">21-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     7316.62</td>
    <td align="right">21-MAR-07:02</td>
    <td align="right">     7316.62</td>
    <td align="right">21-MAR-07:02</td>
    <td align="right">      417.56</td>
    <td align="right">28-MAR-17:01</td>
    <td align="right">     2042.52</td>
    <td align="right">21-MAR-07:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189563E+10</td>
    <td align="right">0.520039E+09</td>
    <td align="right">       93.37</td>
    <td align="right">0.184290E+10</td>
    <td align="right"> 52730875.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">23-APR-16:51</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    24214.26</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">    24214.26</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">     5481.74</td>
    <td align="right">23-APR-18:23</td>
    <td align="right">     6296.75</td>
    <td align="right">23-APR-16:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181188E+11</td>
    <td align="right">0.450500E+10</td>
    <td align="right">      236.63</td>
    <td align="right">0.157413E+11</td>
    <td align="right">0.237745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    70150.93</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    49532.23</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    28930.01</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    16318.03</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404429E+11</td>
    <td align="right">0.995617E+10</td>
    <td align="right">      358.84</td>
    <td align="right">0.294221E+11</td>
    <td align="right">0.110208E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUN-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   106807.02</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    57415.41</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    56829.37</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    24451.02</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542009E+11</td>
    <td align="right">0.130538E+11</td>
    <td align="right">      385.58</td>
    <td align="right">0.376296E+11</td>
    <td align="right">0.165714E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   121623.50</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">    56908.43</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    79329.93</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    27376.41</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485904E+11</td>
    <td align="right">0.116514E+11</td>
    <td align="right">      399.05</td>
    <td align="right">0.314660E+11</td>
    <td align="right">0.171244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   104229.89</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    56952.95</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    58760.01</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    23748.12</td>
    <td align="right">09-AUG-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118892E+11</td>
    <td align="right">0.294625E+10</td>
    <td align="right">      180.09</td>
    <td align="right">0.922952E+10</td>
    <td align="right">0.265970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    68776.59</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">    56085.44</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    27218.65</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    15870.23</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208478E+10</td>
    <td align="right">0.550632E+09</td>
    <td align="right">       86.41</td>
    <td align="right">0.193067E+10</td>
    <td align="right">0.154115E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    33940.81</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">    33940.81</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">     3873.80</td>
    <td align="right">22-OCT-13:02</td>
    <td align="right">     7835.29</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.493703E+09</td>
    <td align="right">0.135102E+09</td>
    <td align="right">       39.18</td>
    <td align="right">0.375483E+09</td>
    <td align="right">0.118220E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    16767.56</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    12360.74</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">     4516.45</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     4357.18</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9752231.64</td>
    <td align="right">  2865183.53</td>
    <td align="right">        4.30</td>
    <td align="right">  9377207.28</td>
    <td align="right">   375024.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">06-DEC-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4606.75</td>
    <td align="right">06-DEC-08:06</td>
    <td align="right">     4606.75</td>
    <td align="right">06-DEC-08:06</td>
    <td align="right">      184.81</td>
    <td align="right">06-DEC-08:07</td>
    <td align="right">     1314.01</td>
    <td align="right">06-DEC-08:06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177836E+12</td>
    <td align="right">0.433535E+11</td>
    <td align="right">     1817.63</td>
    <td align="right">0.127756E+12</td>
    <td align="right">0.500803E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5713714.39</td>
    <td align="right">  1682281.85</td>
    <td align="right">        3.31</td>
    <td align="right">  5363142.64</td>
    <td align="right">   264909.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2148.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2148.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      114.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      625.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542009E+11</td>
    <td align="right">0.130538E+11</td>
    <td align="right">      399.05</td>
    <td align="right">0.376296E+11</td>
    <td align="right">0.171244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121623.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57415.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79329.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27376.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    15011.36</td>
    <td align="right">     4439.39</td>
    <td align="right">        0.03</td>
    <td align="right">    13170.87</td>
    <td align="right">     1840.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      150.11</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">      131.71</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">       18.40</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">       44.39</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1821893.68</td>
    <td align="right">   538564.87</td>
    <td align="right">        2.68</td>
    <td align="right">  1764851.84</td>
    <td align="right">    57041.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">      274.69</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">      249.37</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">       25.32</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">       81.13</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  9890485.78</td>
    <td align="right">  2916100.63</td>
    <td align="right">        9.60</td>
    <td align="right">  9510709.56</td>
    <td align="right">   379776.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">29-MAR-12:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     2357.52</td>
    <td align="right">29-MAR-12:01</td>
    <td align="right">     2357.52</td>
    <td align="right">29-MAR-12:01</td>
    <td align="right">       79.38</td>
    <td align="right">27-MAR-09:10</td>
    <td align="right">      681.66</td>
    <td align="right">29-MAR-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166756E+10</td>
    <td align="right">0.445995E+09</td>
    <td align="right">       77.01</td>
    <td align="right">0.160135E+10</td>
    <td align="right"> 66212990.62</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    28460.73</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">    28460.73</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">     4687.97</td>
    <td align="right">23-APR-13:35</td>
    <td align="right">     6911.83</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157764E+11</td>
    <td align="right">0.390490E+10</td>
    <td align="right">      242.68</td>
    <td align="right">0.138822E+11</td>
    <td align="right">0.189419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    57895.84</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    43845.15</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    24119.10</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    13367.09</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.349262E+11</td>
    <td align="right">0.856281E+10</td>
    <td align="right">      369.04</td>
    <td align="right">0.256186E+11</td>
    <td align="right">0.930765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    91650.47</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    50401.65</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    47859.75</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    20975.14</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.459405E+11</td>
    <td align="right">0.110438E+11</td>
    <td align="right">      398.36</td>
    <td align="right">0.317103E+11</td>
    <td align="right">0.142302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    98010.65</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">    52017.75</td>
    <td align="right">05-JUL-11:53</td>
    <td align="right">    64084.85</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    22061.36</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378742E+11</td>
    <td align="right">0.910257E+10</td>
    <td align="right">      402.97</td>
    <td align="right">0.247341E+11</td>
    <td align="right">0.131401E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    80289.07</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    45956.79</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    45265.81</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    18218.82</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.926174E+10</td>
    <td align="right">0.231205E+10</td>
    <td align="right">      184.38</td>
    <td align="right">0.720341E+10</td>
    <td align="right">0.205834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    55999.47</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">    46806.08</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    22842.46</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    12921.50</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139250E+10</td>
    <td align="right">0.363536E+09</td>
    <td align="right">       54.74</td>
    <td align="right">0.126427E+10</td>
    <td align="right">0.128234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    25921.68</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    25921.68</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3149.00</td>
    <td align="right">22-OCT-12:56</td>
    <td align="right">     6053.87</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225775E+09</td>
    <td align="right"> 62055501.09</td>
    <td align="right">       16.48</td>
    <td align="right">0.144728E+09</td>
    <td align="right"> 81046130.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    10280.42</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     6775.25</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3505.17</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     2752.20</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    64800.75</td>
    <td align="right">    19157.62</td>
    <td align="right">        0.10</td>
    <td align="right">    54940.18</td>
    <td align="right">     9860.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">05-DEC-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      199.76</td>
    <td align="right">05-DEC-07:12</td>
    <td align="right">      174.42</td>
    <td align="right">05-DEC-07:12</td>
    <td align="right">       35.51</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">       59.05</td>
    <td align="right">05-DEC-07:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147077E+12</td>
    <td align="right">0.358012E+11</td>
    <td align="right">     1758.06</td>
    <td align="right">0.106170E+12</td>
    <td align="right">0.409064E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15011.36</td>
    <td align="right">     4439.39</td>
    <td align="right">        0.03</td>
    <td align="right">    13170.87</td>
    <td align="right">     1840.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      150.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      131.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.459405E+11</td>
    <td align="right">0.110438E+11</td>
    <td align="right">      402.97</td>
    <td align="right">0.317103E+11</td>
    <td align="right">0.142302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98010.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52017.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64084.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22061.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3614262.56</td>
    <td align="right">  1068038.21</td>
    <td align="right">        4.52</td>
    <td align="right">  3437135.79</td>
    <td align="right">   177126.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">22-FEB-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">      303.67</td>
    <td align="right">22-FEB-11:00</td>
    <td align="right">      286.19</td>
    <td align="right">04-FEB-12:40</td>
    <td align="right">       30.85</td>
    <td align="right">22-FEB-11:00</td>
    <td align="right">       89.67</td>
    <td align="right">22-FEB-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  8496585.89</td>
    <td align="right">  2510886.81</td>
    <td align="right">       10.96</td>
    <td align="right">  8066270.72</td>
    <td align="right">   430315.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">24-MAR-11:18</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      428.50</td>
    <td align="right">24-MAR-11:18</td>
    <td align="right">      401.25</td>
    <td align="right">24-MAR-11:18</td>
    <td align="right">       53.53</td>
    <td align="right">28-MAR-11:20</td>
    <td align="right">      126.37</td>
    <td align="right">24-MAR-11:18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169942E+10</td>
    <td align="right">0.452765E+09</td>
    <td align="right">       76.95</td>
    <td align="right">0.161013E+10</td>
    <td align="right"> 89293078.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    29644.23</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">    29644.23</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">     4844.41</td>
    <td align="right">23-APR-13:50</td>
    <td align="right">     7211.25</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168328E+11</td>
    <td align="right">0.416189E+10</td>
    <td align="right">      247.53</td>
    <td align="right">0.148714E+11</td>
    <td align="right">0.196142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    62870.27</td>
    <td align="right">26-MAY-12:10</td>
    <td align="right">    50932.63</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">    25180.63</td>
    <td align="right">26-MAY-12:05</td>
    <td align="right">    14888.88</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369177E+11</td>
    <td align="right">0.905319E+10</td>
    <td align="right">      371.30</td>
    <td align="right">0.272634E+11</td>
    <td align="right">0.965429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    85558.89</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    58333.94</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    48114.64</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">    21638.04</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485071E+11</td>
    <td align="right">0.116673E+11</td>
    <td align="right">      398.15</td>
    <td align="right">0.335744E+11</td>
    <td align="right">0.149327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   100309.11</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">    56154.03</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    65530.03</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    22578.73</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390745E+11</td>
    <td align="right">0.940508E+10</td>
    <td align="right">      402.78</td>
    <td align="right">0.252699E+11</td>
    <td align="right">0.138046E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-AUG-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    88744.72</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">    52755.14</td>
    <td align="right">08-AUG-15:20</td>
    <td align="right">    43035.42</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    20783.80</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.905523E+10</td>
    <td align="right">0.226741E+10</td>
    <td align="right">      180.55</td>
    <td align="right">0.699423E+10</td>
    <td align="right">0.206100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    62375.29</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">    52024.58</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">    21185.08</td>
    <td align="right">01-SEP-09:10</td>
    <td align="right">    14926.40</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132978E+10</td>
    <td align="right">0.348886E+09</td>
    <td align="right">       50.33</td>
    <td align="right">0.119295E+10</td>
    <td align="right">0.136837E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    24198.22</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    24198.22</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3249.27</td>
    <td align="right">22-OCT-12:52</td>
    <td align="right">     5758.40</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233521E+09</td>
    <td align="right"> 64256802.34</td>
    <td align="right">       19.52</td>
    <td align="right">0.150449E+09</td>
    <td align="right"> 83072821.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    10344.05</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     6784.61</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3559.44</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     2773.74</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153662E+12</td>
    <td align="right">0.374244E+11</td>
    <td align="right">     1762.59</td>
    <td align="right">0.110938E+12</td>
    <td align="right">0.427238E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485071E+11</td>
    <td align="right">0.116673E+11</td>
    <td align="right">      402.78</td>
    <td align="right">0.335744E+11</td>
    <td align="right">0.149327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100309.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58333.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65530.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22578.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.87</td>
    <td align="right">        0.00</td>
    <td align="right">      329.87</td>
    <td align="right">        1.94</td>
    <td align="right">     2845.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      506.70</td>
    <td align="right">        0.00</td>
    <td align="right">      506.70</td>
    <td align="right">       26.61</td>
    <td align="right">     2302.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      623.40</td>
    <td align="right">        0.00</td>
    <td align="right">      623.40</td>
    <td align="right">       60.60</td>
    <td align="right">     1823.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.08</td>
    <td align="right">        6.21</td>
    <td align="right">      810.87</td>
    <td align="right">      287.44</td>
    <td align="right">     1108.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1148.74</td>
    <td align="right">       61.21</td>
    <td align="right">     1087.53</td>
    <td align="right">      789.25</td>
    <td align="right">      598.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">     1090.34</td>
    <td align="right">      399.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1224.36</td>
    <td align="right">      104.26</td>
    <td align="right">     1120.10</td>
    <td align="right">     1116.26</td>
    <td align="right">      373.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      930.34</td>
    <td align="right">       15.70</td>
    <td align="right">      914.64</td>
    <td align="right">      796.09</td>
    <td align="right">      448.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      725.19</td>
    <td align="right">        0.17</td>
    <td align="right">      725.03</td>
    <td align="right">      437.64</td>
    <td align="right">      738.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      503.54</td>
    <td align="right">        0.00</td>
    <td align="right">      503.54</td>
    <td align="right">      128.53</td>
    <td align="right">     1123.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.41</td>
    <td align="right">        0.00</td>
    <td align="right">      333.41</td>
    <td align="right">       18.41</td>
    <td align="right">     1696.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.06</td>
    <td align="right">     2733.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      726.42</td>
    <td align="right">       27.42</td>
    <td align="right">      699.00</td>
    <td align="right">      398.45</td>
    <td align="right">     1345.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.06</td>
    <td align="right">      373.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">     1116.26</td>
    <td align="right">     2845.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.97</td>
    <td align="right">      201.09</td>
    <td align="right">      280.88</td>
    <td align="right">      126.85</td>
    <td align="right">     1725.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      757.49</td>
    <td align="right">      323.03</td>
    <td align="right">      434.46</td>
    <td align="right">      343.53</td>
    <td align="right">     1375.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1032.56</td>
    <td align="right">      518.06</td>
    <td align="right">      514.50</td>
    <td align="right">      665.15</td>
    <td align="right">     1106.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1431.58</td>
    <td align="right">      772.39</td>
    <td align="right">      659.20</td>
    <td align="right">     1203.49</td>
    <td align="right">      689.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1549.08</td>
    <td align="right">      681.11</td>
    <td align="right">      867.97</td>
    <td align="right">     1491.00</td>
    <td align="right">      396.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">     1878.96</td>
    <td align="right">      276.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1718.00</td>
    <td align="right">      806.81</td>
    <td align="right">      911.19</td>
    <td align="right">     1893.86</td>
    <td align="right">      255.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1324.64</td>
    <td align="right">      579.11</td>
    <td align="right">      745.53</td>
    <td align="right">     1386.62</td>
    <td align="right">      298.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1060.89</td>
    <td align="right">      475.01</td>
    <td align="right">      585.88</td>
    <td align="right">      956.65</td>
    <td align="right">      472.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.23</td>
    <td align="right">      243.55</td>
    <td align="right">      398.69</td>
    <td align="right">      398.90</td>
    <td align="right">      707.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.73</td>
    <td align="right">      136.58</td>
    <td align="right">      272.15</td>
    <td align="right">      139.08</td>
    <td align="right">     1042.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.92</td>
    <td align="right">      137.75</td>
    <td align="right">      235.17</td>
    <td align="right">       78.46</td>
    <td align="right">     1681.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1045.54</td>
    <td align="right">      476.51</td>
    <td align="right">      569.02</td>
    <td align="right">      882.82</td>
    <td align="right">      833.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      372.92</td>
    <td align="right">      136.58</td>
    <td align="right">      235.17</td>
    <td align="right">       78.46</td>
    <td align="right">      255.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">     1893.86</td>
    <td align="right">     1725.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2273.24</td>
    <td align="right">     1581.98</td>
    <td align="right">      691.26</td>
    <td align="right">     1858.27</td>
    <td align="right">     2270.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">      933.52</td>
    <td align="right">     2563.20</td>
    <td align="right">     1937.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2535.94</td>
    <td align="right">     1605.50</td>
    <td align="right">      930.44</td>
    <td align="right">     2120.80</td>
    <td align="right">     1667.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2294.46</td>
    <td align="right">     1244.66</td>
    <td align="right">     1049.80</td>
    <td align="right">     1876.58</td>
    <td align="right">     1111.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1927.34</td>
    <td align="right">      656.94</td>
    <td align="right">     1270.40</td>
    <td align="right">     1570.36</td>
    <td align="right">      649.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1729.06</td>
    <td align="right">      458.68</td>
    <td align="right">     1270.38</td>
    <td align="right">     1495.23</td>
    <td align="right">      443.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.35</td>
    <td align="right">      596.57</td>
    <td align="right">     1293.78</td>
    <td align="right">     1728.43</td>
    <td align="right">      406.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2020.16</td>
    <td align="right">      843.74</td>
    <td align="right">     1176.42</td>
    <td align="right">     1938.50</td>
    <td align="right">      472.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2166.50</td>
    <td align="right">     1153.94</td>
    <td align="right">     1012.56</td>
    <td align="right">     2078.66</td>
    <td align="right">      746.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1851.40</td>
    <td align="right">     1089.55</td>
    <td align="right">      761.85</td>
    <td align="right">     1683.77</td>
    <td align="right">     1074.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1648.96</td>
    <td align="right">     1035.33</td>
    <td align="right">      613.63</td>
    <td align="right">     1415.55</td>
    <td align="right">     1472.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1755.11</td>
    <td align="right">     1151.28</td>
    <td align="right">      603.83</td>
    <td align="right">     1321.71</td>
    <td align="right">     2211.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2075.71</td>
    <td align="right">     1108.33</td>
    <td align="right">      967.39</td>
    <td align="right">     1798.98</td>
    <td align="right">     1202.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1648.96</td>
    <td align="right">      458.68</td>
    <td align="right">      603.83</td>
    <td align="right">     1321.71</td>
    <td align="right">      406.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">     1293.78</td>
    <td align="right">     2563.20</td>
    <td align="right">     2270.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.19</td>
    <td align="right">      203.94</td>
    <td align="right">      283.25</td>
    <td align="right">      151.81</td>
    <td align="right">     1754.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      793.91</td>
    <td align="right">      362.58</td>
    <td align="right">      431.33</td>
    <td align="right">      420.91</td>
    <td align="right">     1420.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1045.04</td>
    <td align="right">      534.86</td>
    <td align="right">      510.17</td>
    <td align="right">      714.96</td>
    <td align="right">     1146.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1335.06</td>
    <td align="right">      676.40</td>
    <td align="right">      658.66</td>
    <td align="right">     1123.89</td>
    <td align="right">      727.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1640.15</td>
    <td align="right">      782.51</td>
    <td align="right">      857.64</td>
    <td align="right">     1649.85</td>
    <td align="right">      426.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1582.73</td>
    <td align="right">      684.53</td>
    <td align="right">      898.20</td>
    <td align="right">     1688.87</td>
    <td align="right">      292.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">     1861.66</td>
    <td align="right">      274.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1390.48</td>
    <td align="right">      631.94</td>
    <td align="right">      758.53</td>
    <td align="right">     1476.26</td>
    <td align="right">      315.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1086.86</td>
    <td align="right">      488.48</td>
    <td align="right">      598.37</td>
    <td align="right">     1008.10</td>
    <td align="right">      493.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.40</td>
    <td align="right">      275.56</td>
    <td align="right">      410.83</td>
    <td align="right">      466.92</td>
    <td align="right">      729.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      416.77</td>
    <td align="right">      140.45</td>
    <td align="right">      276.32</td>
    <td align="right">      155.72</td>
    <td align="right">     1063.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">       76.26</td>
    <td align="right">     1698.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1045.19</td>
    <td align="right">      475.41</td>
    <td align="right">      569.78</td>
    <td align="right">      902.50</td>
    <td align="right">      859.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">       76.26</td>
    <td align="right">      274.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">     1861.66</td>
    <td align="right">     1754.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      109.95</td>
    <td align="right">        0.00</td>
    <td align="right">      109.95</td>
    <td align="right">        0.36</td>
    <td align="right">      963.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      168.89</td>
    <td align="right">        0.00</td>
    <td align="right">      168.89</td>
    <td align="right">        8.56</td>
    <td align="right">      781.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      207.79</td>
    <td align="right">        0.00</td>
    <td align="right">      207.79</td>
    <td align="right">       23.05</td>
    <td align="right">      602.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      272.35</td>
    <td align="right">        2.07</td>
    <td align="right">      270.28</td>
    <td align="right">      108.91</td>
    <td align="right">      355.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      382.90</td>
    <td align="right">       20.40</td>
    <td align="right">      362.49</td>
    <td align="right">      282.83</td>
    <td align="right">      185.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      427.23</td>
    <td align="right">       46.66</td>
    <td align="right">      380.57</td>
    <td align="right">      377.73</td>
    <td align="right">      125.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.10</td>
    <td align="right">       34.75</td>
    <td align="right">      373.35</td>
    <td align="right">      379.94</td>
    <td align="right">      120.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.10</td>
    <td align="right">        5.23</td>
    <td align="right">      304.86</td>
    <td align="right">      268.43</td>
    <td align="right">      151.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.72</td>
    <td align="right">        0.06</td>
    <td align="right">      241.66</td>
    <td align="right">      145.26</td>
    <td align="right">      256.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      167.84</td>
    <td align="right">        0.00</td>
    <td align="right">      167.84</td>
    <td align="right">       39.02</td>
    <td align="right">      403.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.13</td>
    <td align="right">        0.00</td>
    <td align="right">      111.13</td>
    <td align="right">        5.41</td>
    <td align="right">      604.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">      943.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.13</td>
    <td align="right">        9.14</td>
    <td align="right">      232.99</td>
    <td align="right">      137.43</td>
    <td align="right">      456.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">      120.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.23</td>
    <td align="right">       46.66</td>
    <td align="right">      380.57</td>
    <td align="right">      379.94</td>
    <td align="right">      963.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      109.95</td>
    <td align="right">        0.00</td>
    <td align="right">      109.95</td>
    <td align="right">        0.36</td>
    <td align="right">      963.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      168.90</td>
    <td align="right">        0.00</td>
    <td align="right">      168.90</td>
    <td align="right">        8.56</td>
    <td align="right">      781.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      207.80</td>
    <td align="right">        0.00</td>
    <td align="right">      207.80</td>
    <td align="right">       23.05</td>
    <td align="right">      602.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      272.36</td>
    <td align="right">        2.07</td>
    <td align="right">      270.29</td>
    <td align="right">      108.91</td>
    <td align="right">      355.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      382.91</td>
    <td align="right">       20.40</td>
    <td align="right">      362.51</td>
    <td align="right">      282.84</td>
    <td align="right">      185.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      427.25</td>
    <td align="right">       46.67</td>
    <td align="right">      380.58</td>
    <td align="right">      377.75</td>
    <td align="right">      125.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.12</td>
    <td align="right">       34.75</td>
    <td align="right">      373.36</td>
    <td align="right">      379.95</td>
    <td align="right">      120.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.11</td>
    <td align="right">        5.23</td>
    <td align="right">      304.88</td>
    <td align="right">      268.44</td>
    <td align="right">      151.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.73</td>
    <td align="right">        0.06</td>
    <td align="right">      241.67</td>
    <td align="right">      145.27</td>
    <td align="right">      256.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      167.85</td>
    <td align="right">        0.00</td>
    <td align="right">      167.85</td>
    <td align="right">       39.02</td>
    <td align="right">      403.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.14</td>
    <td align="right">        0.00</td>
    <td align="right">      111.14</td>
    <td align="right">        5.41</td>
    <td align="right">      604.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">      943.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.14</td>
    <td align="right">        9.14</td>
    <td align="right">      233.00</td>
    <td align="right">      137.43</td>
    <td align="right">      456.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">      120.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.25</td>
    <td align="right">       46.67</td>
    <td align="right">      380.58</td>
    <td align="right">      379.95</td>
    <td align="right">      963.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      109.95</td>
    <td align="right">        0.00</td>
    <td align="right">      109.95</td>
    <td align="right">        0.36</td>
    <td align="right">      963.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      168.90</td>
    <td align="right">        0.00</td>
    <td align="right">      168.90</td>
    <td align="right">        8.56</td>
    <td align="right">      781.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      207.80</td>
    <td align="right">        0.00</td>
    <td align="right">      207.80</td>
    <td align="right">       23.05</td>
    <td align="right">      602.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      272.36</td>
    <td align="right">        2.07</td>
    <td align="right">      270.29</td>
    <td align="right">      108.91</td>
    <td align="right">      355.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      382.91</td>
    <td align="right">       20.40</td>
    <td align="right">      362.51</td>
    <td align="right">      282.84</td>
    <td align="right">      185.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      427.25</td>
    <td align="right">       46.67</td>
    <td align="right">      380.58</td>
    <td align="right">      377.75</td>
    <td align="right">      125.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.12</td>
    <td align="right">       34.75</td>
    <td align="right">      373.36</td>
    <td align="right">      379.95</td>
    <td align="right">      120.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.11</td>
    <td align="right">        5.23</td>
    <td align="right">      304.88</td>
    <td align="right">      268.44</td>
    <td align="right">      151.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      241.73</td>
    <td align="right">        0.06</td>
    <td align="right">      241.67</td>
    <td align="right">      145.27</td>
    <td align="right">      256.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      167.85</td>
    <td align="right">        0.00</td>
    <td align="right">      167.85</td>
    <td align="right">       39.02</td>
    <td align="right">      403.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.14</td>
    <td align="right">        0.00</td>
    <td align="right">      111.14</td>
    <td align="right">        5.41</td>
    <td align="right">      604.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">      943.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      242.14</td>
    <td align="right">        9.14</td>
    <td align="right">      233.00</td>
    <td align="right">      137.43</td>
    <td align="right">      456.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">       93.16</td>
    <td align="right">        0.00</td>
    <td align="right">      120.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.25</td>
    <td align="right">       46.67</td>
    <td align="right">      380.58</td>
    <td align="right">      379.95</td>
    <td align="right">      963.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.63</td>
    <td align="right">      193.44</td>
    <td align="right">      270.19</td>
    <td align="right">      120.37</td>
    <td align="right">     1687.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      728.67</td>
    <td align="right">      310.73</td>
    <td align="right">      417.93</td>
    <td align="right">      328.61</td>
    <td align="right">     1350.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      993.27</td>
    <td align="right">      498.34</td>
    <td align="right">      494.92</td>
    <td align="right">      649.70</td>
    <td align="right">     1062.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1377.11</td>
    <td align="right">      742.99</td>
    <td align="right">      634.12</td>
    <td align="right">     1178.50</td>
    <td align="right">      655.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1490.14</td>
    <td align="right">      655.19</td>
    <td align="right">      834.95</td>
    <td align="right">     1461.27</td>
    <td align="right">      367.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1687.00</td>
    <td align="right">      807.13</td>
    <td align="right">      879.87</td>
    <td align="right">     1826.74</td>
    <td align="right">      260.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1652.63</td>
    <td align="right">      776.11</td>
    <td align="right">      876.52</td>
    <td align="right">     1832.81</td>
    <td align="right">      247.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1274.23</td>
    <td align="right">      557.07</td>
    <td align="right">      717.16</td>
    <td align="right">     1338.12</td>
    <td align="right">      298.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1020.52</td>
    <td align="right">      456.93</td>
    <td align="right">      563.59</td>
    <td align="right">      917.55</td>
    <td align="right">      479.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.79</td>
    <td align="right">      234.28</td>
    <td align="right">      383.52</td>
    <td align="right">      372.51</td>
    <td align="right">      738.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      393.18</td>
    <td align="right">      131.38</td>
    <td align="right">      261.80</td>
    <td align="right">      128.86</td>
    <td align="right">     1078.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      358.73</td>
    <td align="right">      132.51</td>
    <td align="right">      226.22</td>
    <td align="right">       72.43</td>
    <td align="right">     1673.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1005.75</td>
    <td align="right">      458.38</td>
    <td align="right">      547.37</td>
    <td align="right">      854.83</td>
    <td align="right">      822.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      358.73</td>
    <td align="right">      131.38</td>
    <td align="right">      226.22</td>
    <td align="right">       72.43</td>
    <td align="right">      247.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1687.00</td>
    <td align="right">      807.13</td>
    <td align="right">      879.87</td>
    <td align="right">     1832.81</td>
    <td align="right">     1687.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.33</td>
    <td align="right">        7.65</td>
    <td align="right">       10.68</td>
    <td align="right">        4.76</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.81</td>
    <td align="right">       12.29</td>
    <td align="right">       16.52</td>
    <td align="right">       12.99</td>
    <td align="right">       53.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.27</td>
    <td align="right">       19.70</td>
    <td align="right">       19.57</td>
    <td align="right">       25.69</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.45</td>
    <td align="right">       29.38</td>
    <td align="right">       25.07</td>
    <td align="right">       46.60</td>
    <td align="right">       25.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.92</td>
    <td align="right">       25.91</td>
    <td align="right">       33.01</td>
    <td align="right">       57.78</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.70</td>
    <td align="right">       31.91</td>
    <td align="right">       34.79</td>
    <td align="right">       72.23</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.34</td>
    <td align="right">       30.69</td>
    <td align="right">       34.66</td>
    <td align="right">       72.47</td>
    <td align="right">        9.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.38</td>
    <td align="right">       22.03</td>
    <td align="right">       28.36</td>
    <td align="right">       52.91</td>
    <td align="right">       11.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.35</td>
    <td align="right">       18.07</td>
    <td align="right">       22.28</td>
    <td align="right">       36.28</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.43</td>
    <td align="right">        9.26</td>
    <td align="right">       15.16</td>
    <td align="right">       14.73</td>
    <td align="right">       29.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.55</td>
    <td align="right">        5.19</td>
    <td align="right">       10.35</td>
    <td align="right">        5.10</td>
    <td align="right">       42.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.18</td>
    <td align="right">        5.24</td>
    <td align="right">        8.94</td>
    <td align="right">        2.86</td>
    <td align="right">       66.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.77</td>
    <td align="right">       18.12</td>
    <td align="right">       21.64</td>
    <td align="right">       33.80</td>
    <td align="right">       32.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.18</td>
    <td align="right">        5.19</td>
    <td align="right">        8.94</td>
    <td align="right">        2.86</td>
    <td align="right">        9.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.70</td>
    <td align="right">       31.91</td>
    <td align="right">       34.79</td>
    <td align="right">       72.47</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      757.73</td>
    <td align="right">      527.32</td>
    <td align="right">      230.42</td>
    <td align="right">      641.37</td>
    <td align="right">      735.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.58</td>
    <td align="right">      648.41</td>
    <td align="right">      311.17</td>
    <td align="right">      874.29</td>
    <td align="right">      641.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      845.30</td>
    <td align="right">      535.16</td>
    <td align="right">      310.14</td>
    <td align="right">      726.58</td>
    <td align="right">      541.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      764.81</td>
    <td align="right">      414.88</td>
    <td align="right">      349.93</td>
    <td align="right">      642.87</td>
    <td align="right">      359.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      642.44</td>
    <td align="right">      218.98</td>
    <td align="right">      423.46</td>
    <td align="right">      542.56</td>
    <td align="right">      203.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      576.35</td>
    <td align="right">      152.89</td>
    <td align="right">      423.46</td>
    <td align="right">      512.51</td>
    <td align="right">      138.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      630.11</td>
    <td align="right">      198.85</td>
    <td align="right">      431.26</td>
    <td align="right">      582.98</td>
    <td align="right">      134.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      673.38</td>
    <td align="right">      281.24</td>
    <td align="right">      392.14</td>
    <td align="right">      650.10</td>
    <td align="right">      161.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.16</td>
    <td align="right">      384.64</td>
    <td align="right">      337.51</td>
    <td align="right">      696.24</td>
    <td align="right">      260.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.12</td>
    <td align="right">      363.17</td>
    <td align="right">      253.95</td>
    <td align="right">      561.88</td>
    <td align="right">      381.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      549.64</td>
    <td align="right">      345.10</td>
    <td align="right">      204.54</td>
    <td align="right">      474.66</td>
    <td align="right">      514.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      585.03</td>
    <td align="right">      383.75</td>
    <td align="right">      201.27</td>
    <td align="right">      450.88</td>
    <td align="right">      725.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      691.89</td>
    <td align="right">      369.43</td>
    <td align="right">      322.46</td>
    <td align="right">      611.27</td>
    <td align="right">      398.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      549.64</td>
    <td align="right">      152.89</td>
    <td align="right">      201.27</td>
    <td align="right">      450.88</td>
    <td align="right">      134.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      959.58</td>
    <td align="right">      648.41</td>
    <td align="right">      431.26</td>
    <td align="right">      874.29</td>
    <td align="right">      735.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      757.73</td>
    <td align="right">      527.32</td>
    <td align="right">      230.42</td>
    <td align="right">      641.37</td>
    <td align="right">      735.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.58</td>
    <td align="right">      648.41</td>
    <td align="right">      311.17</td>
    <td align="right">      874.29</td>
    <td align="right">      641.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      845.30</td>
    <td align="right">      535.16</td>
    <td align="right">      310.14</td>
    <td align="right">      726.58</td>
    <td align="right">      541.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      764.81</td>
    <td align="right">      414.88</td>
    <td align="right">      349.93</td>
    <td align="right">      642.87</td>
    <td align="right">      359.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      642.44</td>
    <td align="right">      218.98</td>
    <td align="right">      423.46</td>
    <td align="right">      542.56</td>
    <td align="right">      203.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      576.35</td>
    <td align="right">      152.89</td>
    <td align="right">      423.46</td>
    <td align="right">      512.51</td>
    <td align="right">      138.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      630.11</td>
    <td align="right">      198.85</td>
    <td align="right">      431.26</td>
    <td align="right">      582.98</td>
    <td align="right">      134.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      673.38</td>
    <td align="right">      281.24</td>
    <td align="right">      392.14</td>
    <td align="right">      650.10</td>
    <td align="right">      161.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.16</td>
    <td align="right">      384.64</td>
    <td align="right">      337.51</td>
    <td align="right">      696.24</td>
    <td align="right">      260.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.12</td>
    <td align="right">      363.17</td>
    <td align="right">      253.95</td>
    <td align="right">      561.88</td>
    <td align="right">      381.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      549.64</td>
    <td align="right">      345.10</td>
    <td align="right">      204.54</td>
    <td align="right">      474.66</td>
    <td align="right">      514.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      585.03</td>
    <td align="right">      383.75</td>
    <td align="right">      201.27</td>
    <td align="right">      450.88</td>
    <td align="right">      725.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      691.89</td>
    <td align="right">      369.43</td>
    <td align="right">      322.46</td>
    <td align="right">      611.27</td>
    <td align="right">      398.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      549.64</td>
    <td align="right">      152.89</td>
    <td align="right">      201.27</td>
    <td align="right">      450.88</td>
    <td align="right">      134.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      959.58</td>
    <td align="right">      648.41</td>
    <td align="right">      431.26</td>
    <td align="right">      874.29</td>
    <td align="right">      735.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      757.69</td>
    <td align="right">      527.28</td>
    <td align="right">      230.40</td>
    <td align="right">      641.33</td>
    <td align="right">      735.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      959.52</td>
    <td align="right">      648.37</td>
    <td align="right">      311.15</td>
    <td align="right">      874.23</td>
    <td align="right">      641.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      845.25</td>
    <td align="right">      535.12</td>
    <td align="right">      310.12</td>
    <td align="right">      726.53</td>
    <td align="right">      541.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      764.76</td>
    <td align="right">      414.85</td>
    <td align="right">      349.91</td>
    <td align="right">      642.82</td>
    <td align="right">      359.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      642.40</td>
    <td align="right">      218.96</td>
    <td align="right">      423.44</td>
    <td align="right">      542.52</td>
    <td align="right">      203.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      576.31</td>
    <td align="right">      152.88</td>
    <td align="right">      423.43</td>
    <td align="right">      512.48</td>
    <td align="right">      138.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      630.07</td>
    <td align="right">      198.84</td>
    <td align="right">      431.23</td>
    <td align="right">      582.94</td>
    <td align="right">      134.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      673.33</td>
    <td align="right">      281.22</td>
    <td align="right">      392.11</td>
    <td align="right">      650.06</td>
    <td align="right">      161.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      722.11</td>
    <td align="right">      384.62</td>
    <td align="right">      337.49</td>
    <td align="right">      696.19</td>
    <td align="right">      260.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.08</td>
    <td align="right">      363.15</td>
    <td align="right">      253.93</td>
    <td align="right">      561.85</td>
    <td align="right">      381.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      549.61</td>
    <td align="right">      345.08</td>
    <td align="right">      204.53</td>
    <td align="right">      474.63</td>
    <td align="right">      514.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      584.99</td>
    <td align="right">      383.73</td>
    <td align="right">      201.26</td>
    <td align="right">      450.85</td>
    <td align="right">      725.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      691.85</td>
    <td align="right">      369.41</td>
    <td align="right">      322.44</td>
    <td align="right">      611.24</td>
    <td align="right">      398.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      549.61</td>
    <td align="right">      152.88</td>
    <td align="right">      201.26</td>
    <td align="right">      450.85</td>
    <td align="right">      134.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      959.52</td>
    <td align="right">      648.37</td>
    <td align="right">      431.23</td>
    <td align="right">      874.23</td>
    <td align="right">      735.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      468.65</td>
    <td align="right">      196.18</td>
    <td align="right">      272.47</td>
    <td align="right">      147.66</td>
    <td align="right">     1716.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      763.71</td>
    <td align="right">      348.79</td>
    <td align="right">      414.92</td>
    <td align="right">      409.10</td>
    <td align="right">     1398.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1005.28</td>
    <td align="right">      514.51</td>
    <td align="right">      490.76</td>
    <td align="right">      701.69</td>
    <td align="right">     1105.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1284.26</td>
    <td align="right">      650.66</td>
    <td align="right">      633.61</td>
    <td align="right">     1104.58</td>
    <td align="right">      693.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1577.75</td>
    <td align="right">      752.74</td>
    <td align="right">      825.01</td>
    <td align="right">     1612.80</td>
    <td align="right">      400.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1522.51</td>
    <td align="right">      658.49</td>
    <td align="right">      864.03</td>
    <td align="right">     1645.42</td>
    <td align="right">      275.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1625.34</td>
    <td align="right">      755.73</td>
    <td align="right">      869.61</td>
    <td align="right">     1800.90</td>
    <td align="right">      268.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1337.57</td>
    <td align="right">      607.90</td>
    <td align="right">      729.67</td>
    <td align="right">     1424.21</td>
    <td align="right">      316.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1045.50</td>
    <td align="right">      469.90</td>
    <td align="right">      575.61</td>
    <td align="right">      967.99</td>
    <td align="right">      503.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      660.28</td>
    <td align="right">      265.08</td>
    <td align="right">      395.20</td>
    <td align="right">      440.04</td>
    <td align="right">      762.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.91</td>
    <td align="right">      135.11</td>
    <td align="right">      265.80</td>
    <td align="right">      145.91</td>
    <td align="right">     1096.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      357.35</td>
    <td align="right">      124.99</td>
    <td align="right">      232.36</td>
    <td align="right">       72.77</td>
    <td align="right">     1691.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1005.42</td>
    <td align="right">      457.32</td>
    <td align="right">      548.10</td>
    <td align="right">      875.54</td>
    <td align="right">      850.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      357.35</td>
    <td align="right">      124.99</td>
    <td align="right">      232.36</td>
    <td align="right">       72.77</td>
    <td align="right">      268.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1625.34</td>
    <td align="right">      755.73</td>
    <td align="right">      869.61</td>
    <td align="right">     1800.90</td>
    <td align="right">     1716.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.53</td>
    <td align="right">        7.76</td>
    <td align="right">       10.77</td>
    <td align="right">        5.84</td>
    <td align="right">       67.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.20</td>
    <td align="right">       13.79</td>
    <td align="right">       16.41</td>
    <td align="right">       16.18</td>
    <td align="right">       55.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.75</td>
    <td align="right">       20.34</td>
    <td align="right">       19.40</td>
    <td align="right">       27.74</td>
    <td align="right">       43.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.78</td>
    <td align="right">       25.73</td>
    <td align="right">       25.05</td>
    <td align="right">       43.67</td>
    <td align="right">       27.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.38</td>
    <td align="right">       29.76</td>
    <td align="right">       32.62</td>
    <td align="right">       63.77</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.20</td>
    <td align="right">       26.04</td>
    <td align="right">       34.16</td>
    <td align="right">       65.06</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.26</td>
    <td align="right">       29.88</td>
    <td align="right">       34.38</td>
    <td align="right">       71.21</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.89</td>
    <td align="right">       24.04</td>
    <td align="right">       28.85</td>
    <td align="right">       56.31</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.34</td>
    <td align="right">       18.58</td>
    <td align="right">       22.76</td>
    <td align="right">       38.27</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.11</td>
    <td align="right">       10.48</td>
    <td align="right">       15.63</td>
    <td align="right">       17.40</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.85</td>
    <td align="right">        5.34</td>
    <td align="right">       10.51</td>
    <td align="right">        5.77</td>
    <td align="right">       43.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.13</td>
    <td align="right">        4.94</td>
    <td align="right">        9.19</td>
    <td align="right">        2.88</td>
    <td align="right">       66.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.75</td>
    <td align="right">       18.08</td>
    <td align="right">       21.67</td>
    <td align="right">       34.62</td>
    <td align="right">       33.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.13</td>
    <td align="right">        4.94</td>
    <td align="right">        9.19</td>
    <td align="right">        2.88</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.26</td>
    <td align="right">       29.88</td>
    <td align="right">       34.38</td>
    <td align="right">       71.21</td>
    <td align="right">       67.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      329.87</td>
    <td align="right">        0.00</td>
    <td align="right">      329.87</td>
    <td align="right">        1.06</td>
    <td align="right">     2945.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      506.70</td>
    <td align="right">        0.00</td>
    <td align="right">      506.70</td>
    <td align="right">       22.81</td>
    <td align="right">     2395.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      623.40</td>
    <td align="right">        0.00</td>
    <td align="right">      623.40</td>
    <td align="right">       54.40</td>
    <td align="right">     1900.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      817.08</td>
    <td align="right">        6.21</td>
    <td align="right">      810.87</td>
    <td align="right">      274.98</td>
    <td align="right">     1165.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1148.74</td>
    <td align="right">       61.21</td>
    <td align="right">     1087.53</td>
    <td align="right">      784.95</td>
    <td align="right">      618.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">     1086.89</td>
    <td align="right">      410.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1224.36</td>
    <td align="right">      104.26</td>
    <td align="right">     1120.10</td>
    <td align="right">     1114.64</td>
    <td align="right">      382.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      930.34</td>
    <td align="right">       15.70</td>
    <td align="right">      914.64</td>
    <td align="right">      793.53</td>
    <td align="right">      464.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      725.19</td>
    <td align="right">        0.17</td>
    <td align="right">      725.03</td>
    <td align="right">      428.30</td>
    <td align="right">      774.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      503.54</td>
    <td align="right">        0.00</td>
    <td align="right">      503.54</td>
    <td align="right">      114.16</td>
    <td align="right">     1203.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.41</td>
    <td align="right">        0.00</td>
    <td align="right">      333.41</td>
    <td align="right">       15.88</td>
    <td align="right">     1800.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">     2842.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      726.42</td>
    <td align="right">       27.42</td>
    <td align="right">      699.00</td>
    <td align="right">      393.33</td>
    <td align="right">     1404.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      382.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">     1114.64</td>
    <td align="right">     2945.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.97</td>
    <td align="right">      201.09</td>
    <td align="right">      280.88</td>
    <td align="right">      122.06</td>
    <td align="right">     1775.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      757.49</td>
    <td align="right">      323.03</td>
    <td align="right">      434.46</td>
    <td align="right">      333.51</td>
    <td align="right">     1425.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1032.56</td>
    <td align="right">      518.06</td>
    <td align="right">      514.50</td>
    <td align="right">      653.29</td>
    <td align="right">     1151.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1431.58</td>
    <td align="right">      772.39</td>
    <td align="right">      659.20</td>
    <td align="right">     1189.95</td>
    <td align="right">      722.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1549.08</td>
    <td align="right">      681.11</td>
    <td align="right">      867.97</td>
    <td align="right">     1485.08</td>
    <td align="right">      406.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">     1875.24</td>
    <td align="right">      283.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1718.00</td>
    <td align="right">      806.81</td>
    <td align="right">      911.19</td>
    <td align="right">     1890.84</td>
    <td align="right">      261.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1324.64</td>
    <td align="right">      579.11</td>
    <td align="right">      745.53</td>
    <td align="right">     1382.80</td>
    <td align="right">      308.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1060.89</td>
    <td align="right">      475.01</td>
    <td align="right">      585.88</td>
    <td align="right">      947.41</td>
    <td align="right">      492.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      642.23</td>
    <td align="right">      243.55</td>
    <td align="right">      398.69</td>
    <td align="right">      383.76</td>
    <td align="right">      756.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      408.73</td>
    <td align="right">      136.58</td>
    <td align="right">      272.15</td>
    <td align="right">      132.33</td>
    <td align="right">     1107.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      372.92</td>
    <td align="right">      137.75</td>
    <td align="right">      235.17</td>
    <td align="right">       74.63</td>
    <td align="right">     1739.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1045.54</td>
    <td align="right">      476.51</td>
    <td align="right">      569.02</td>
    <td align="right">      875.21</td>
    <td align="right">      866.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      372.92</td>
    <td align="right">      136.58</td>
    <td align="right">      235.17</td>
    <td align="right">       74.63</td>
    <td align="right">      261.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">     1890.84</td>
    <td align="right">     1775.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2273.24</td>
    <td align="right">     1581.98</td>
    <td align="right">      691.26</td>
    <td align="right">     1841.33</td>
    <td align="right">     2345.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">      933.52</td>
    <td align="right">     2540.89</td>
    <td align="right">     2015.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2535.94</td>
    <td align="right">     1605.50</td>
    <td align="right">      930.44</td>
    <td align="right">     2104.79</td>
    <td align="right">     1735.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2294.46</td>
    <td align="right">     1244.66</td>
    <td align="right">     1049.80</td>
    <td align="right">     1862.55</td>
    <td align="right">     1163.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1927.34</td>
    <td align="right">      656.94</td>
    <td align="right">     1270.40</td>
    <td align="right">     1565.91</td>
    <td align="right">      668.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1729.06</td>
    <td align="right">      458.68</td>
    <td align="right">     1270.38</td>
    <td align="right">     1492.81</td>
    <td align="right">      455.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.35</td>
    <td align="right">      596.57</td>
    <td align="right">     1293.78</td>
    <td align="right">     1727.19</td>
    <td align="right">      417.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2020.16</td>
    <td align="right">      843.74</td>
    <td align="right">     1176.42</td>
    <td align="right">     1936.27</td>
    <td align="right">      487.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2166.50</td>
    <td align="right">     1153.94</td>
    <td align="right">     1012.56</td>
    <td align="right">     2070.04</td>
    <td align="right">      778.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1851.40</td>
    <td align="right">     1089.55</td>
    <td align="right">      761.85</td>
    <td align="right">     1662.86</td>
    <td align="right">     1142.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1648.96</td>
    <td align="right">     1035.33</td>
    <td align="right">      613.63</td>
    <td align="right">     1395.65</td>
    <td align="right">     1559.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1755.11</td>
    <td align="right">     1151.28</td>
    <td align="right">      603.83</td>
    <td align="right">     1303.79</td>
    <td align="right">     2292.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2075.71</td>
    <td align="right">     1108.33</td>
    <td align="right">      967.39</td>
    <td align="right">     1786.80</td>
    <td align="right">     1251.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1648.96</td>
    <td align="right">      458.68</td>
    <td align="right">      603.83</td>
    <td align="right">     1303.79</td>
    <td align="right">      417.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">     1293.78</td>
    <td align="right">     2540.89</td>
    <td align="right">     2345.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.19</td>
    <td align="right">      203.94</td>
    <td align="right">      283.25</td>
    <td align="right">      148.87</td>
    <td align="right">     1816.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      793.91</td>
    <td align="right">      362.58</td>
    <td align="right">      431.33</td>
    <td align="right">      414.96</td>
    <td align="right">     1478.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1045.04</td>
    <td align="right">      534.86</td>
    <td align="right">      510.17</td>
    <td align="right">      708.04</td>
    <td align="right">     1194.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1335.06</td>
    <td align="right">      676.40</td>
    <td align="right">      658.66</td>
    <td align="right">     1114.96</td>
    <td align="right">      763.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1640.15</td>
    <td align="right">      782.51</td>
    <td align="right">      857.64</td>
    <td align="right">     1647.73</td>
    <td align="right">      439.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1582.73</td>
    <td align="right">      684.53</td>
    <td align="right">      898.20</td>
    <td align="right">     1688.18</td>
    <td align="right">      300.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">     1861.89</td>
    <td align="right">      281.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1390.48</td>
    <td align="right">      631.94</td>
    <td align="right">      758.53</td>
    <td align="right">     1475.19</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1086.86</td>
    <td align="right">      488.48</td>
    <td align="right">      598.37</td>
    <td align="right">     1002.32</td>
    <td align="right">      515.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.40</td>
    <td align="right">      275.56</td>
    <td align="right">      410.83</td>
    <td align="right">      455.71</td>
    <td align="right">      778.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      416.77</td>
    <td align="right">      140.45</td>
    <td align="right">      276.32</td>
    <td align="right">      149.72</td>
    <td align="right">     1127.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">       74.04</td>
    <td align="right">     1766.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1045.19</td>
    <td align="right">      475.41</td>
    <td align="right">      569.78</td>
    <td align="right">      898.06</td>
    <td align="right">      896.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">       74.04</td>
    <td align="right">      281.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">     1861.89</td>
    <td align="right">     1816.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.883512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.883512E+09</td>
    <td align="right">  5188525.54</td>
    <td align="right">0.762130E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122581E+10</td>
    <td align="right"> 64368986.88</td>
    <td align="right">0.557020E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166973E+10</td>
    <td align="right">0.162311E+09</td>
    <td align="right">0.488480E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211786E+10</td>
    <td align="right"> 16097323.38</td>
    <td align="right">0.210176E+10</td>
    <td align="right">0.745049E+09</td>
    <td align="right">0.287439E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307679E+10</td>
    <td align="right">0.163950E+09</td>
    <td align="right">0.291284E+10</td>
    <td align="right">0.211393E+10</td>
    <td align="right">0.160344E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.295945E+10</td>
    <td align="right">0.282616E+10</td>
    <td align="right">0.103481E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327934E+10</td>
    <td align="right">0.279255E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">0.298980E+10</td>
    <td align="right">0.999279E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249182E+10</td>
    <td align="right"> 42060366.70</td>
    <td align="right">0.244976E+10</td>
    <td align="right">0.213224E+10</td>
    <td align="right">0.120087E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187970E+10</td>
    <td align="right">   432521.03</td>
    <td align="right">0.187927E+10</td>
    <td align="right">0.113436E+10</td>
    <td align="right">0.191459E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134869E+10</td>
    <td align="right">0.344244E+09</td>
    <td align="right">0.300967E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864199E+09</td>
    <td align="right"> 47717710.81</td>
    <td align="right">0.439753E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">   153725.04</td>
    <td align="right">0.732148E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229084E+11</td>
    <td align="right">0.864673E+09</td>
    <td align="right">0.220437E+11</td>
    <td align="right">0.125655E+11</td>
    <td align="right">0.424324E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">   153725.04</td>
    <td align="right">0.999279E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">0.298980E+10</td>
    <td align="right">0.762130E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129090E+10</td>
    <td align="right">0.538594E+09</td>
    <td align="right">0.752306E+09</td>
    <td align="right">0.339753E+09</td>
    <td align="right">0.462251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183252E+10</td>
    <td align="right">0.781466E+09</td>
    <td align="right">0.105105E+10</td>
    <td align="right">0.831064E+09</td>
    <td align="right">0.332698E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276560E+10</td>
    <td align="right">0.138757E+10</td>
    <td align="right">0.137803E+10</td>
    <td align="right">0.178154E+10</td>
