    <td align="right">0.296431E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371066E+10</td>
    <td align="right">0.200202E+10</td>
    <td align="right">0.170864E+10</td>
    <td align="right">0.311946E+10</td>
    <td align="right">0.178705E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414906E+10</td>
    <td align="right">0.182428E+10</td>
    <td align="right">0.232478E+10</td>
    <td align="right">0.399351E+10</td>
    <td align="right">0.106094E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.454568E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.237083E+10</td>
    <td align="right">0.487025E+10</td>
    <td align="right">0.716233E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.216096E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">0.507251E+10</td>
    <td align="right">0.684410E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354791E+10</td>
    <td align="right">0.155109E+10</td>
    <td align="right">0.199682E+10</td>
    <td align="right">0.371392E+10</td>
    <td align="right">0.799544E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274982E+10</td>
    <td align="right">0.123122E+10</td>
    <td align="right">0.151860E+10</td>
    <td align="right">0.247963E+10</td>
    <td align="right">0.122365E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172015E+10</td>
    <td align="right">0.652313E+09</td>
    <td align="right">0.106784E+10</td>
    <td align="right">0.106841E+10</td>
    <td align="right">0.189588E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105943E+10</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.705421E+09</td>
    <td align="right">0.360497E+09</td>
    <td align="right">0.270337E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.368952E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">0.210136E+09</td>
    <td align="right">0.450379E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329721E+11</td>
    <td align="right">0.150273E+11</td>
    <td align="right">0.179447E+11</td>
    <td align="right">0.278407E+11</td>
    <td align="right">0.262887E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">0.210136E+09</td>
    <td align="right">0.684410E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">0.507251E+10</td>
    <td align="right">0.462251E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608866E+10</td>
    <td align="right">0.423719E+10</td>
    <td align="right">0.185147E+10</td>
    <td align="right">0.497719E+10</td>
    <td align="right">0.608132E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.225838E+10</td>
    <td align="right">0.620090E+10</td>
    <td align="right">0.468771E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.679226E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">0.249210E+10</td>
    <td align="right">0.568035E+10</td>
    <td align="right">0.446733E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.594724E+10</td>
    <td align="right">0.322617E+10</td>
    <td align="right">0.272107E+10</td>
    <td align="right">0.486409E+10</td>
    <td align="right">0.288180E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516219E+10</td>
    <td align="right">0.175955E+10</td>
    <td align="right">0.340263E+10</td>
    <td align="right">0.420606E+10</td>
    <td align="right">0.173991E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448173E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.329283E+10</td>
    <td align="right">0.387564E+10</td>
    <td align="right">0.114866E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506312E+10</td>
    <td align="right">0.159786E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">0.462943E+10</td>
    <td align="right">0.108955E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541079E+10</td>
    <td align="right">0.225987E+10</td>
    <td align="right">0.315092E+10</td>
    <td align="right">0.519207E+10</td>
    <td align="right">0.126467E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561557E+10</td>
    <td align="right">0.299102E+10</td>
    <td align="right">0.262455E+10</td>
    <td align="right">0.538789E+10</td>
    <td align="right">0.193511E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495878E+10</td>
    <td align="right">0.291824E+10</td>
    <td align="right">0.204053E+10</td>
    <td align="right">0.450980E+10</td>
    <td align="right">0.287711E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.268357E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">0.366910E+10</td>
    <td align="right">0.381608E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470089E+10</td>
    <td align="right">0.308360E+10</td>
    <td align="right">0.161730E+10</td>
    <td align="right">0.354007E+10</td>
    <td align="right">0.592214E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.654597E+11</td>
    <td align="right">0.349521E+11</td>
    <td align="right">0.305076E+11</td>
    <td align="right">0.567326E+11</td>
    <td align="right">0.379114E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">0.354007E+10</td>
    <td align="right">0.108955E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">0.620090E+10</td>
    <td align="right">0.608132E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130489E+10</td>
    <td align="right">0.546240E+09</td>
    <td align="right">0.758649E+09</td>
    <td align="right">0.406615E+09</td>
    <td align="right">0.469933E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192063E+10</td>
    <td align="right">0.877164E+09</td>
    <td align="right">0.104347E+10</td>
    <td align="right">0.101828E+10</td>
    <td align="right">0.343534E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279903E+10</td>
    <td align="right">0.143258E+10</td>
    <td align="right">0.136645E+10</td>
    <td align="right">0.191495E+10</td>
    <td align="right">0.307062E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.346048E+10</td>
    <td align="right">0.175322E+10</td>
    <td align="right">0.170726E+10</td>
    <td align="right">0.291312E+10</td>
    <td align="right">0.188645E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439298E+10</td>
    <td align="right">0.209589E+10</td>
    <td align="right">0.229710E+10</td>
    <td align="right">0.441895E+10</td>
    <td align="right">0.114221E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410244E+10</td>
    <td align="right">0.177431E+10</td>
    <td align="right">0.232813E+10</td>
    <td align="right">0.437755E+10</td>
    <td align="right">0.757667E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">0.498627E+10</td>
    <td align="right">0.734559E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372425E+10</td>
    <td align="right">0.169260E+10</td>
    <td align="right">0.203165E+10</td>
    <td align="right">0.395402E+10</td>
    <td align="right">0.844833E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281713E+10</td>
    <td align="right">0.126615E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">0.261298E+10</td>
    <td align="right">0.127885E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183844E+10</td>
    <td align="right">0.738064E+09</td>
    <td align="right">0.110038E+10</td>
    <td align="right">0.125061E+10</td>
    <td align="right">0.195299E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108027E+10</td>
    <td align="right">0.364057E+09</td>
    <td align="right">0.716215E+09</td>
    <td align="right">0.403631E+09</td>
    <td align="right">0.275670E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">0.204266E+09</td>
    <td align="right">0.454831E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329610E+11</td>
    <td align="right">0.149925E+11</td>
    <td align="right">0.179685E+11</td>
    <td align="right">0.284612E+11</td>
    <td align="right">0.271078E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">0.204266E+09</td>
    <td align="right">0.734559E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">0.498627E+10</td>
    <td align="right">0.469933E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294490E+09</td>
    <td align="right">   975588.51</td>
    <td align="right">0.258126E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408582E+09</td>
    <td align="right"> 20718676.71</td>
    <td align="right">0.189135E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.556549E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.556549E+09</td>
    <td align="right"> 61726561.01</td>
    <td align="right">0.161406E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.705921E+09</td>
    <td align="right">  5365520.59</td>
    <td align="right">0.700555E+09</td>
    <td align="right">0.282285E+09</td>
    <td align="right">0.920721E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102555E+10</td>
    <td align="right"> 54647576.08</td>
    <td align="right">0.970900E+09</td>
    <td align="right">0.757525E+09</td>
    <td align="right">0.496222E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110739E+10</td>
    <td align="right">0.120954E+09</td>
    <td align="right">0.986437E+09</td>
    <td align="right">0.979081E+09</td>
    <td align="right">0.324602E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109306E+10</td>
    <td align="right"> 93080435.09</td>
    <td align="right">0.999980E+09</td>
    <td align="right">0.101762E+10</td>
    <td align="right">0.323988E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830568E+09</td>
    <td align="right"> 14019458.91</td>
    <td align="right">0.816548E+09</td>
    <td align="right">0.718958E+09</td>
    <td align="right">0.404584E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626536E+09</td>
    <td align="right">   144166.86</td>
    <td align="right">0.626392E+09</td>
    <td align="right">0.376526E+09</td>
    <td align="right">0.665346E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.449543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.449543E+09</td>
    <td align="right">0.104520E+09</td>
    <td align="right">0.107993E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288053E+09</td>
    <td align="right"> 14015516.80</td>
    <td align="right">0.156759E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252623E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763576E+10</td>
    <td align="right">0.288211E+09</td>
    <td align="right">0.734754E+10</td>
    <td align="right">0.433395E+10</td>
    <td align="right">0.143959E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323988E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110739E+10</td>
    <td align="right">0.120954E+09</td>
    <td align="right">0.999980E+09</td>
    <td align="right">0.101762E+10</td>
    <td align="right">0.258126E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294501E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294501E+09</td>
    <td align="right">   975404.70</td>
    <td align="right">0.258143E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408598E+09</td>
    <td align="right"> 20717917.05</td>
    <td align="right">0.189147E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.556571E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.556571E+09</td>
    <td align="right"> 61725372.08</td>
    <td align="right">0.161417E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.705949E+09</td>
    <td align="right">  5365664.82</td>
    <td align="right">0.700584E+09</td>
    <td align="right">0.282292E+09</td>
    <td align="right">0.920780E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102559E+10</td>
    <td align="right"> 54649045.02</td>
    <td align="right">0.970938E+09</td>
    <td align="right">0.757550E+09</td>
    <td align="right">0.496253E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110743E+10</td>
    <td align="right">0.120957E+09</td>
    <td align="right">0.986476E+09</td>
    <td align="right">0.979116E+09</td>
    <td align="right">0.324620E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109310E+10</td>
    <td align="right"> 93082937.11</td>
    <td align="right">0.100002E+10</td>
    <td align="right">0.101766E+10</td>
    <td align="right">0.324006E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830601E+09</td>
    <td align="right"> 14019835.76</td>
    <td align="right">0.816581E+09</td>
    <td align="right">0.718984E+09</td>
    <td align="right">0.404608E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626561E+09</td>
    <td align="right">   144170.73</td>
    <td align="right">0.626417E+09</td>
    <td align="right">0.376535E+09</td>
    <td align="right">0.665387E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.449560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.449560E+09</td>
    <td align="right">0.104519E+09</td>
    <td align="right">0.108000E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288063E+09</td>
    <td align="right"> 14015288.66</td>
    <td align="right">0.156769E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252640E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763605E+10</td>
    <td align="right">0.288218E+09</td>
    <td align="right">0.734783E+10</td>
    <td align="right">0.433409E+10</td>
    <td align="right">0.143968E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.324006E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110743E+10</td>
    <td align="right">0.120957E+09</td>
    <td align="right">0.100002E+10</td>
    <td align="right">0.101766E+10</td>
    <td align="right">0.258143E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294501E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.294501E+09</td>
    <td align="right">   975404.70</td>
    <td align="right">0.258143E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.408598E+09</td>
    <td align="right"> 20717917.05</td>
    <td align="right">0.189147E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.556571E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.556571E+09</td>
    <td align="right"> 61725372.08</td>
    <td align="right">0.161417E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.705949E+09</td>
    <td align="right">  5365664.82</td>
    <td align="right">0.700584E+09</td>
    <td align="right">0.282292E+09</td>
    <td align="right">0.920780E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102559E+10</td>
    <td align="right"> 54649045.02</td>
    <td align="right">0.970938E+09</td>
    <td align="right">0.757550E+09</td>
    <td align="right">0.496253E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110743E+10</td>
    <td align="right">0.120957E+09</td>
    <td align="right">0.986476E+09</td>
    <td align="right">0.979116E+09</td>
    <td align="right">0.324620E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109310E+10</td>
    <td align="right"> 93082937.11</td>
    <td align="right">0.100002E+10</td>
    <td align="right">0.101766E+10</td>
    <td align="right">0.324006E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830601E+09</td>
    <td align="right"> 14019835.76</td>
    <td align="right">0.816581E+09</td>
    <td align="right">0.718984E+09</td>
    <td align="right">0.404608E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.626561E+09</td>
    <td align="right">   144170.73</td>
    <td align="right">0.626417E+09</td>
    <td align="right">0.376535E+09</td>
    <td align="right">0.665387E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.449560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.449560E+09</td>
    <td align="right">0.104519E+09</td>
    <td align="right">0.108000E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288063E+09</td>
    <td align="right"> 14015288.66</td>
    <td align="right">0.156769E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252640E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763605E+10</td>
    <td align="right">0.288218E+09</td>
    <td align="right">0.734783E+10</td>
    <td align="right">0.433409E+10</td>
    <td align="right">0.143968E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.324006E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110743E+10</td>
    <td align="right">0.120957E+09</td>
    <td align="right">0.100002E+10</td>
    <td align="right">0.101766E+10</td>
    <td align="right">0.258143E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124178E+10</td>
    <td align="right">0.518098E+09</td>
    <td align="right">0.723682E+09</td>
    <td align="right">0.322402E+09</td>
    <td align="right">0.452074E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176279E+10</td>
    <td align="right">0.751728E+09</td>
    <td align="right">0.101106E+10</td>
    <td align="right">0.794978E+09</td>
    <td align="right">0.326645E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266037E+10</td>
    <td align="right">0.133477E+10</td>
    <td align="right">0.132560E+10</td>
    <td align="right">0.174016E+10</td>
    <td align="right">0.284613E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.356947E+10</td>
    <td align="right">0.192584E+10</td>
    <td align="right">0.164363E+10</td>
    <td align="right">0.305467E+10</td>
    <td align="right">0.169792E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399119E+10</td>
    <td align="right">0.175486E+10</td>
    <td align="right">0.223633E+10</td>
    <td align="right">0.391386E+10</td>
    <td align="right">0.984367E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437272E+10</td>
    <td align="right">0.209209E+10</td>
    <td align="right">0.228063E+10</td>
    <td align="right">0.473490E+10</td>
    <td align="right">0.675227E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442640E+10</td>
    <td align="right">0.207872E+10</td>
    <td align="right">0.234768E+10</td>
    <td align="right">0.490899E+10</td>
    <td align="right">0.661602E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341291E+10</td>
    <td align="right">0.149207E+10</td>
    <td align="right">0.192085E+10</td>
    <td align="right">0.358401E+10</td>
    <td align="right">0.798511E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264519E+10</td>
    <td align="right">0.118437E+10</td>
    <td align="right">0.146082E+10</td>
    <td align="right">0.237830E+10</td>
    <td align="right">0.124290E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165470E+10</td>
    <td align="right">0.627489E+09</td>
    <td align="right">0.102721E+10</td>
    <td align="right">0.997740E+09</td>
    <td align="right">0.197869E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101912E+10</td>
    <td align="right">0.340538E+09</td>
    <td align="right">0.678580E+09</td>
    <td align="right">0.334015E+09</td>
    <td align="right">0.279462E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.960827E+09</td>
    <td align="right">0.354912E+09</td>
    <td align="right">0.605915E+09</td>
    <td align="right">0.193989E+09</td>
    <td align="right">0.448322E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317175E+11</td>
    <td align="right">0.144555E+11</td>
    <td align="right">0.172620E+11</td>
    <td align="right">0.269580E+11</td>
    <td align="right">0.259504E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.960827E+09</td>
    <td align="right">0.340538E+09</td>
    <td align="right">0.605915E+09</td>
    <td align="right">0.193989E+09</td>
    <td align="right">0.661602E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.442640E+10</td>
    <td align="right">0.209209E+10</td>
    <td align="right">0.234768E+10</td>
    <td align="right">0.490899E+10</td>
    <td align="right">0.452074E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49098858.38</td>
    <td align="right"> 20485122.44</td>
    <td align="right"> 28613735.95</td>
    <td align="right"> 12747495.70</td>
    <td align="right">0.178746E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69699169.77</td>
    <td align="right"> 29722633.33</td>
    <td align="right"> 39976536.44</td>
    <td align="right"> 31432721.05</td>
    <td align="right">0.129152E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105189E+09</td>
    <td align="right"> 52775481.57</td>
    <td align="right"> 52413054.74</td>
    <td align="right"> 68804265.82</td>
    <td align="right">0.112533E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141134E+09</td>
    <td align="right"> 76145864.69</td>
    <td align="right"> 64987699.56</td>
    <td align="right">0.120779E+09</td>
    <td align="right"> 67134295.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157808E+09</td>
    <td align="right"> 69385505.57</td>
    <td align="right"> 88422546.82</td>
    <td align="right">0.154751E+09</td>
    <td align="right"> 38920972.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172893E+09</td>
    <td align="right"> 82719371.60</td>
    <td align="right"> 90173898.63</td>
    <td align="right">0.187214E+09</td>
    <td align="right"> 26697863.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175016E+09</td>
    <td align="right"> 82190913.33</td>
    <td align="right"> 92824962.66</td>
    <td align="right">0.194097E+09</td>
    <td align="right"> 26159159.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134943E+09</td>
    <td align="right"> 58994911.49</td>
    <td align="right"> 75948511.45</td>
    <td align="right">0.141709E+09</td>
    <td align="right"> 31572412.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104588E+09</td>
    <td align="right"> 46828763.34</td>
    <td align="right"> 57759542.38</td>
    <td align="right"> 94035930.44</td>
    <td align="right"> 49143065.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65425332.16</td>
    <td align="right"> 24810368.89</td>
    <td align="right"> 40614963.27</td>
    <td align="right"> 39449754.78</td>
    <td align="right"> 78235809.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40295012.29</td>
    <td align="right"> 13464566.29</td>
    <td align="right"> 26830446.00</td>
    <td align="right"> 13206645.25</td>
    <td align="right">0.110497E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37990239.52</td>
    <td align="right"> 14032906.36</td>
    <td align="right"> 23957333.15</td>
    <td align="right">  7670158.88</td>
    <td align="right">0.177263E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125408E+10</td>
    <td align="right">0.571556E+09</td>
    <td align="right">0.682523E+09</td>
    <td align="right">0.106590E+10</td>
    <td align="right">0.102605E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37990239.52</td>
    <td align="right"> 13464566.29</td>
    <td align="right"> 23957333.15</td>
    <td align="right">  7670158.88</td>
    <td align="right"> 26159159.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175016E+09</td>
    <td align="right"> 82719371.60</td>
    <td align="right"> 92824962.66</td>
    <td align="right">0.194097E+09</td>
    <td align="right">0.178746E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202951E+10</td>
    <td align="right">0.141237E+10</td>
    <td align="right">0.617147E+09</td>
    <td align="right">0.171785E+10</td>
    <td align="right">0.197080E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232142E+10</td>
    <td align="right">0.156863E+10</td>
    <td align="right">0.752783E+09</td>
    <td align="right">0.211508E+10</td>
    <td align="right">0.155239E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226405E+10</td>
    <td align="right">0.143336E+10</td>
    <td align="right">0.830689E+09</td>
    <td align="right">0.194607E+10</td>
    <td align="right">0.145120E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198238E+10</td>
    <td align="right">0.107537E+10</td>
    <td align="right">0.907015E+09</td>
    <td align="right">0.166631E+10</td>
    <td align="right">0.930743E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172071E+10</td>
    <td align="right">0.586505E+09</td>
    <td align="right">0.113420E+10</td>
    <td align="right">0.145319E+10</td>
    <td align="right">0.543972E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149389E+10</td>
    <td align="right">0.396293E+09</td>
    <td align="right">0.109760E+10</td>
    <td align="right">0.132842E+10</td>
    <td align="right">0.359493E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168769E+10</td>
    <td align="right">0.532610E+09</td>
    <td align="right">0.115508E+10</td>
    <td align="right">0.156145E+10</td>
    <td align="right">0.359034E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180357E+10</td>
    <td align="right">0.753273E+09</td>
    <td align="right">0.105030E+10</td>
    <td align="right">0.174122E+10</td>
    <td align="right">0.433400E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187183E+10</td>
    <td align="right">0.996988E+09</td>
    <td align="right">0.874839E+09</td>
    <td align="right">0.180465E+10</td>
    <td align="right">0.674246E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165290E+10</td>
    <td align="right">0.972728E+09</td>
    <td align="right">0.680169E+09</td>
    <td align="right">0.150495E+10</td>
    <td align="right">0.102157E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.894506E+09</td>
    <td align="right">0.530170E+09</td>
    <td align="right">0.123032E+10</td>
    <td align="right">0.133460E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156694E+10</td>
    <td align="right">0.102785E+10</td>
    <td align="right">0.539090E+09</td>
    <td align="right">0.120762E+10</td>
    <td align="right">0.194263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218195E+11</td>
    <td align="right">0.116505E+11</td>
    <td align="right">0.101691E+11</td>
    <td align="right">0.192771E+11</td>
    <td align="right">0.125741E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.396293E+09</td>
    <td align="right">0.530170E+09</td>
    <td align="right">0.120762E+10</td>
    <td align="right">0.359034E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232142E+10</td>
    <td align="right">0.156863E+10</td>
    <td align="right">0.115508E+10</td>
    <td align="right">0.211508E+10</td>
    <td align="right">0.197080E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202951E+10</td>
    <td align="right">0.141237E+10</td>
    <td align="right">0.617147E+09</td>
    <td align="right">0.171785E+10</td>
    <td align="right">0.197080E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232142E+10</td>
    <td align="right">0.156863E+10</td>
    <td align="right">0.752783E+09</td>
    <td align="right">0.211508E+10</td>
    <td align="right">0.155239E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226405E+10</td>
    <td align="right">0.143336E+10</td>
    <td align="right">0.830689E+09</td>
    <td align="right">0.194607E+10</td>
    <td align="right">0.145120E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198238E+10</td>
    <td align="right">0.107537E+10</td>
    <td align="right">0.907015E+09</td>
    <td align="right">0.166631E+10</td>
    <td align="right">0.930743E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172071E+10</td>
    <td align="right">0.586505E+09</td>
    <td align="right">0.113420E+10</td>
    <td align="right">0.145319E+10</td>
    <td align="right">0.543972E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149389E+10</td>
    <td align="right">0.396293E+09</td>
    <td align="right">0.109760E+10</td>
    <td align="right">0.132842E+10</td>
    <td align="right">0.359493E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168769E+10</td>
    <td align="right">0.532610E+09</td>
    <td align="right">0.115508E+10</td>
    <td align="right">0.156145E+10</td>
    <td align="right">0.359034E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180357E+10</td>
    <td align="right">0.753273E+09</td>
    <td align="right">0.105030E+10</td>
    <td align="right">0.174122E+10</td>
    <td align="right">0.433400E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187183E+10</td>
    <td align="right">0.996988E+09</td>
    <td align="right">0.874839E+09</td>
    <td align="right">0.180465E+10</td>
    <td align="right">0.674246E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165290E+10</td>
    <td align="right">0.972728E+09</td>
    <td align="right">0.680169E+09</td>
    <td align="right">0.150495E+10</td>
    <td align="right">0.102157E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.894506E+09</td>
    <td align="right">0.530170E+09</td>
    <td align="right">0.123032E+10</td>
    <td align="right">0.133460E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156694E+10</td>
    <td align="right">0.102785E+10</td>
    <td align="right">0.539090E+09</td>
    <td align="right">0.120762E+10</td>
    <td align="right">0.194263E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218195E+11</td>
    <td align="right">0.116505E+11</td>
    <td align="right">0.101691E+11</td>
    <td align="right">0.192771E+11</td>
    <td align="right">0.125741E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142468E+10</td>
    <td align="right">0.396293E+09</td>
    <td align="right">0.530170E+09</td>
    <td align="right">0.120762E+10</td>
    <td align="right">0.359034E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232142E+10</td>
    <td align="right">0.156863E+10</td>
    <td align="right">0.115508E+10</td>
    <td align="right">0.211508E+10</td>
    <td align="right">0.197080E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202939E+10</td>
    <td align="right">0.141228E+10</td>
    <td align="right">0.617108E+09</td>
    <td align="right">0.171774E+10</td>
    <td align="right">0.197068E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232127E+10</td>
    <td align="right">0.156853E+10</td>
    <td align="right">0.752735E+09</td>
    <td align="right">0.211495E+10</td>
    <td align="right">0.155229E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226391E+10</td>
    <td align="right">0.143327E+10</td>
    <td align="right">0.830637E+09</td>
    <td align="right">0.194595E+10</td>
    <td align="right">0.145110E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198226E+10</td>
    <td align="right">0.107530E+10</td>
    <td align="right">0.906957E+09</td>
    <td align="right">0.166620E+10</td>
    <td align="right">0.930684E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.172060E+10</td>
    <td align="right">0.586468E+09</td>
    <td align="right">0.113413E+10</td>
    <td align="right">0.145310E+10</td>
    <td align="right">0.543937E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149380E+10</td>
    <td align="right">0.396268E+09</td>
    <td align="right">0.109753E+10</td>
    <td align="right">0.132834E+10</td>
    <td align="right">0.359471E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168758E+10</td>
    <td align="right">0.532576E+09</td>
    <td align="right">0.115500E+10</td>
    <td align="right">0.156135E+10</td>
    <td align="right">0.359011E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180346E+10</td>
    <td align="right">0.753226E+09</td>
    <td align="right">0.105023E+10</td>
    <td align="right">0.174111E+10</td>
    <td align="right">0.433373E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187171E+10</td>
    <td align="right">0.996925E+09</td>
    <td align="right">0.874783E+09</td>
    <td align="right">0.180453E+10</td>
    <td align="right">0.674204E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165279E+10</td>
    <td align="right">0.972666E+09</td>
    <td align="right">0.680126E+09</td>
    <td align="right">0.150485E+10</td>
    <td align="right">0.102151E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142459E+10</td>
    <td align="right">0.894450E+09</td>
    <td align="right">0.530136E+09</td>
    <td align="right">0.123024E+10</td>
    <td align="right">0.133452E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156684E+10</td>
    <td align="right">0.102778E+10</td>
    <td align="right">0.539056E+09</td>
    <td align="right">0.120755E+10</td>
    <td align="right">0.194251E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218182E+11</td>
    <td align="right">0.116497E+11</td>
    <td align="right">0.101684E+11</td>
    <td align="right">0.192759E+11</td>
    <td align="right">0.125733E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142459E+10</td>
    <td align="right">0.396268E+09</td>
    <td align="right">0.530136E+09</td>
    <td align="right">0.120755E+10</td>
    <td align="right">0.359011E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232127E+10</td>
    <td align="right">0.156853E+10</td>
    <td align="right">0.115500E+10</td>
    <td align="right">0.211495E+10</td>
    <td align="right">0.197068E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125524E+10</td>
    <td align="right">0.525455E+09</td>
    <td align="right">0.729785E+09</td>
    <td align="right">0.395503E+09</td>
    <td align="right">0.459784E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184756E+10</td>
    <td align="right">0.843787E+09</td>
    <td align="right">0.100377E+10</td>
    <td align="right">0.989692E+09</td>
    <td align="right">0.338349E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269253E+10</td>
    <td align="right">0.137807E+10</td>
    <td align="right">0.131446E+10</td>
    <td align="right">0.187940E+10</td>
    <td align="right">0.295981E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332881E+10</td>
    <td align="right">0.168651E+10</td>
    <td align="right">0.164230E+10</td>
    <td align="right">0.286306E+10</td>
    <td align="right">0.179792E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422584E+10</td>
    <td align="right">0.201614E+10</td>
    <td align="right">0.220970E+10</td>
    <td align="right">0.431971E+10</td>
    <td align="right">0.107303E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394635E+10</td>
    <td align="right">0.170679E+10</td>
    <td align="right">0.223955E+10</td>
    <td align="right">0.426494E+10</td>
    <td align="right">0.713104E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435330E+10</td>
    <td align="right">0.202414E+10</td>
    <td align="right">0.232916E+10</td>
    <td align="right">0.482354E+10</td>
    <td align="right">0.718565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.358255E+10</td>
    <td align="right">0.162819E+10</td>
    <td align="right">0.195436E+10</td>
    <td align="right">0.381461E+10</td>
    <td align="right">0.848074E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270995E+10</td>
    <td align="right">0.121797E+10</td>
    <td align="right">0.149198E+10</td>
    <td align="right">0.250903E+10</td>
    <td align="right">0.130436E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176849E+10</td>
    <td align="right">0.709980E+09</td>
    <td align="right">0.105851E+10</td>
    <td align="right">0.117859E+10</td>
    <td align="right">0.204236E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103917E+10</td>
    <td align="right">0.350204E+09</td>
    <td align="right">0.688965E+09</td>
    <td align="right">0.378186E+09</td>
    <td align="right">0.284095E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.957114E+09</td>
    <td align="right">0.334767E+09</td>
    <td align="right">0.622348E+09</td>
    <td align="right">0.194896E+09</td>
    <td align="right">0.453009E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317069E+11</td>
    <td align="right">0.144220E+11</td>
    <td align="right">0.172849E+11</td>
    <td align="right">0.276112E+11</td>
    <td align="right">0.268096E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.957114E+09</td>
    <td align="right">0.334767E+09</td>
    <td align="right">0.622348E+09</td>
    <td align="right">0.194896E+09</td>
    <td align="right">0.713104E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435330E+10</td>
    <td align="right">0.202414E+10</td>
    <td align="right">0.232916E+10</td>
    <td align="right">0.482354E+10</td>
    <td align="right">0.459784E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49630941.53</td>
    <td align="right"> 20775956.87</td>
    <td align="right"> 28854984.66</td>
    <td align="right"> 15637744.38</td>
    <td align="right">0.181794E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73050562.15</td>
    <td align="right"> 33362468.02</td>
    <td align="right"> 39688094.13</td>
    <td align="right"> 39131352.86</td>
    <td align="right">0.133780E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106460E+09</td>
    <td align="right"> 54487325.36</td>
    <td align="right"> 51972587.64</td>
    <td align="right"> 74309520.54</td>
    <td align="right">0.117028E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131618E+09</td>
    <td align="right"> 66682841.49</td>
    <td align="right"> 64935101.07</td>
    <td align="right">0.113202E+09</td>
    <td align="right"> 71088291.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167085E+09</td>
    <td align="right"> 79715986.12</td>
    <td align="right"> 87369498.01</td>
    <td align="right">0.170797E+09</td>
    <td align="right"> 42426562.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156035E+09</td>
    <td align="right"> 67484866.43</td>
    <td align="right"> 88549753.92</td>
    <td align="right">0.168631E+09</td>
    <td align="right"> 28195495.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.172125E+09</td>
    <td align="right"> 80032443.79</td>
    <td align="right"> 92092556.35</td>
    <td align="right">0.190718E+09</td>
    <td align="right"> 28411406.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141650E+09</td>
    <td align="right"> 64376987.70</td>
    <td align="right"> 77273447.30</td>
    <td align="right">0.150826E+09</td>
    <td align="right"> 33532082.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107149E+09</td>
    <td align="right"> 48157331.51</td>
    <td align="right"> 58991242.81</td>
    <td align="right"> 99204630.67</td>
    <td align="right"> 51573222.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69924381.29</td>
    <td align="right"> 28071876.60</td>
    <td align="right"> 41852504.70</td>
    <td align="right"> 46600356.57</td>
    <td align="right"> 80752908.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41087721.05</td>
    <td align="right"> 13846723.54</td>
    <td align="right"> 27240997.51</td>
    <td align="right"> 14953051.94</td>
    <td align="right">0.112329E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37843333.72</td>
    <td align="right"> 13236332.00</td>
    <td align="right"> 24607001.72</td>
    <td align="right">  7705971.43</td>
    <td align="right">0.179116E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125366E+10</td>
    <td align="right">0.570231E+09</td>
    <td align="right">0.683428E+09</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.106003E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37843333.72</td>
    <td align="right"> 13236332.00</td>
    <td align="right"> 24607001.72</td>
    <td align="right">  7705971.43</td>
    <td align="right"> 28195495.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.172125E+09</td>
    <td align="right"> 80032443.79</td>
    <td align="right"> 92092556.35</td>
    <td align="right">0.190718E+09</td>
    <td align="right">0.181794E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.883512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.883512E+09</td>
    <td align="right">  2849086.76</td>
    <td align="right">0.788849E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122581E+10</td>
    <td align="right"> 55171196.11</td>
    <td align="right">0.579532E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166973E+10</td>
    <td align="right">0.145698E+09</td>
    <td align="right">0.509111E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211786E+10</td>
    <td align="right"> 16097323.38</td>
    <td align="right">0.210176E+10</td>
    <td align="right">0.712744E+09</td>
    <td align="right">0.302109E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307679E+10</td>
    <td align="right">0.163950E+09</td>
    <td align="right">0.291284E+10</td>
    <td align="right">0.210240E+10</td>
    <td align="right">0.165660E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.295945E+10</td>
    <td align="right">0.281723E+10</td>
    <td align="right">0.106343E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327934E+10</td>
    <td align="right">0.279255E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">0.298546E+10</td>
    <td align="right">0.102340E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249182E+10</td>
    <td align="right"> 42060366.70</td>
    <td align="right">0.244976E+10</td>
    <td align="right">0.212538E+10</td>
    <td align="right">0.124339E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187970E+10</td>
    <td align="right">   432521.03</td>
    <td align="right">0.187927E+10</td>
    <td align="right">0.111014E+10</td>
    <td align="right">0.200779E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134869E+10</td>
    <td align="right">0.305773E+09</td>
    <td align="right">0.322275E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864199E+09</td>
    <td align="right"> 41169514.49</td>
    <td align="right">0.466764E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.761363E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229084E+11</td>
    <td align="right">0.864673E+09</td>
    <td align="right">0.220437E+11</td>
    <td align="right">0.124040E+11</td>
    <td align="right">0.442946E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.102340E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">0.298546E+10</td>
    <td align="right">0.788849E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129090E+10</td>
    <td align="right">0.538594E+09</td>
    <td align="right">0.752306E+09</td>
    <td align="right">0.326919E+09</td>
    <td align="right">0.475420E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.183252E+10</td>
    <td align="right">0.781466E+09</td>
    <td align="right">0.105105E+10</td>
    <td align="right">0.806837E+09</td>
    <td align="right">0.344894E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276560E+10</td>
    <td align="right">0.138757E+10</td>
    <td align="right">0.137803E+10</td>
    <td align="right">0.174978E+10</td>
    <td align="right">0.308488E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.371066E+10</td>
    <td align="right">0.200202E+10</td>
    <td align="right">0.170864E+10</td>
    <td align="right">0.308435E+10</td>
    <td align="right">0.187149E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414906E+10</td>
    <td align="right">0.182428E+10</td>
    <td align="right">0.232478E+10</td>
    <td align="right">0.397764E+10</td>
    <td align="right">0.108849E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.454568E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.237083E+10</td>
    <td align="right">0.486063E+10</td>
    <td align="right">0.734777E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.216096E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">0.506443E+10</td>
    <td align="right">0.700025E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354791E+10</td>
    <td align="right">0.155109E+10</td>
    <td align="right">0.199682E+10</td>
    <td align="right">0.370369E+10</td>
    <td align="right">0.825070E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274982E+10</td>
    <td align="right">0.123122E+10</td>
    <td align="right">0.151860E+10</td>
    <td align="right">0.245569E+10</td>
    <td align="right">0.127661E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172015E+10</td>
    <td align="right">0.652313E+09</td>
    <td align="right">0.106784E+10</td>
    <td align="right">0.102787E+10</td>
    <td align="right">0.202541E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105943E+10</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.705421E+09</td>
    <td align="right">0.342990E+09</td>
    <td align="right">0.286987E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.368952E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">0.199891E+09</td>
    <td align="right">0.465813E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329721E+11</td>
    <td align="right">0.150273E+11</td>
    <td align="right">0.179447E+11</td>
    <td align="right">0.276007E+11</td>
    <td align="right">0.273379E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">0.199891E+09</td>
    <td align="right">0.700025E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">0.506443E+10</td>
    <td align="right">0.475420E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608866E+10</td>
    <td align="right">0.423719E+10</td>
    <td align="right">0.185147E+10</td>
    <td align="right">0.493183E+10</td>
    <td align="right">0.628124E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.225838E+10</td>
    <td align="right">0.614692E+10</td>
    <td align="right">0.487643E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.679226E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">0.249210E+10</td>
    <td align="right">0.563746E+10</td>
    <td align="right">0.464858E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.594724E+10</td>
    <td align="right">0.322617E+10</td>
    <td align="right">0.272107E+10</td>
    <td align="right">0.482772E+10</td>
    <td align="right">0.301685E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516219E+10</td>
    <td align="right">0.175955E+10</td>
    <td align="right">0.340263E+10</td>
    <td align="right">0.419414E+10</td>
    <td align="right">0.179178E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448173E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.329283E+10</td>
    <td align="right">0.386936E+10</td>
    <td align="right">0.118152E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506312E+10</td>
    <td align="right">0.159786E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">0.462611E+10</td>
    <td align="right">0.111702E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541079E+10</td>
    <td align="right">0.225987E+10</td>
    <td align="right">0.315092E+10</td>
    <td align="right">0.518612E+10</td>
    <td align="right">0.130572E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561557E+10</td>
    <td align="right">0.299102E+10</td>
    <td align="right">0.262455E+10</td>
    <td align="right">0.536554E+10</td>
    <td align="right">0.201901E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495878E+10</td>
    <td align="right">0.291824E+10</td>
    <td align="right">0.204053E+10</td>
    <td align="right">0.445379E+10</td>
    <td align="right">0.306002E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.268357E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">0.361752E+10</td>
    <td align="right">0.404253E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470089E+10</td>
    <td align="right">0.308360E+10</td>
    <td align="right">0.161730E+10</td>
    <td align="right">0.349206E+10</td>
    <td align="right">0.614053E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.654597E+11</td>
    <td align="right">0.349521E+11</td>
    <td align="right">0.305076E+11</td>
    <td align="right">0.563486E+11</td>
    <td align="right">0.394812E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">0.349206E+10</td>
    <td align="right">0.111702E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">0.614692E+10</td>
    <td align="right">0.628124E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130489E+10</td>
    <td align="right">0.546240E+09</td>
    <td align="right">0.758649E+09</td>
    <td align="right">0.398745E+09</td>
    <td align="right">0.486482E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192063E+10</td>
    <td align="right">0.877164E+09</td>
    <td align="right">0.104347E+10</td>
    <td align="right">0.100387E+10</td>
    <td align="right">0.357771E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279903E+10</td>
    <td align="right">0.143258E+10</td>
    <td align="right">0.136645E+10</td>
    <td align="right">0.189642E+10</td>
    <td align="right">0.319856E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.346048E+10</td>
    <td align="right">0.175322E+10</td>
    <td align="right">0.170726E+10</td>
    <td align="right">0.288999E+10</td>
    <td align="right">0.197843E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439298E+10</td>
    <td align="right">0.209589E+10</td>
    <td align="right">0.229710E+10</td>
    <td align="right">0.441328E+10</td>
    <td align="right">0.117762E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410244E+10</td>
    <td align="right">0.177431E+10</td>
    <td align="right">0.232813E+10</td>
    <td align="right">0.437575E+10</td>
    <td align="right">0.779782E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">0.498688E+10</td>
    <td align="right">0.753608E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372425E+10</td>
    <td align="right">0.169260E+10</td>
    <td align="right">0.203165E+10</td>
    <td align="right">0.395115E+10</td>
    <td align="right">0.872724E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281713E+10</td>
    <td align="right">0.126615E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">0.259803E+10</td>
    <td align="right">0.133724E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183844E+10</td>
    <td align="right">0.738064E+09</td>
    <td align="right">0.110038E+10</td>
    <td align="right">0.122059E+10</td>
    <td align="right">0.208448E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108027E+10</td>
    <td align="right">0.364057E+09</td>
    <td align="right">0.716215E+09</td>
    <td align="right">0.388073E+09</td>
    <td align="right">0.292297E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">0.198301E+09</td>
    <td align="right">0.473135E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329610E+11</td>
    <td align="right">0.149925E+11</td>
    <td align="right">0.179685E+11</td>
    <td align="right">0.283211E+11</td>
    <td align="right">0.282793E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">0.198301E+09</td>
    <td align="right">0.753608E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">0.498688E+10</td>
    <td align="right">0.486482E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.94</td>
    <td align="right">     2845.47</td>
    <td align="right">      329.87</td>
    <td align="right">        0.00</td>
    <td align="right">      329.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.61</td>
    <td align="right">     2302.50</td>
    <td align="right">      506.70</td>
    <td align="right">        0.00</td>
    <td align="right">      506.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.60</td>
    <td align="right">     1823.78</td>
    <td align="right">      623.40</td>
    <td align="right">        0.00</td>
    <td align="right">      623.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      287.44</td>
    <td align="right">     1108.95</td>
    <td align="right">      817.08</td>
    <td align="right">        6.21</td>
    <td align="right">      810.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      789.25</td>
    <td align="right">      598.65</td>
    <td align="right">     1148.74</td>
    <td align="right">       61.21</td>
    <td align="right">     1087.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1090.34</td>
    <td align="right">      399.23</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1116.26</td>
    <td align="right">      373.09</td>
    <td align="right">     1224.36</td>
    <td align="right">      104.26</td>
    <td align="right">     1120.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      796.09</td>
    <td align="right">      448.35</td>
    <td align="right">      930.34</td>
    <td align="right">       15.70</td>
    <td align="right">      914.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      437.64</td>
    <td align="right">      738.65</td>
    <td align="right">      725.19</td>
    <td align="right">        0.17</td>
    <td align="right">      725.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.53</td>
    <td align="right">     1123.68</td>
    <td align="right">      503.54</td>
    <td align="right">        0.00</td>
    <td align="right">      503.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.41</td>
    <td align="right">     1696.58</td>
    <td align="right">      333.41</td>
    <td align="right">        0.00</td>
    <td align="right">      333.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">     2733.53</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      398.45</td>
    <td align="right">     1345.52</td>
    <td align="right">      726.42</td>
    <td align="right">       27.42</td>
    <td align="right">      699.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">      373.09</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1116.26</td>
    <td align="right">     2845.47</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      126.85</td>
    <td align="right">     1725.85</td>
    <td align="right">      481.97</td>
    <td align="right">      201.09</td>
    <td align="right">      280.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      343.53</td>
    <td align="right">     1375.24</td>
    <td align="right">      757.49</td>
    <td align="right">      323.03</td>
    <td align="right">      434.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      665.15</td>
    <td align="right">     1106.75</td>
    <td align="right">     1032.56</td>
    <td align="right">      518.06</td>
    <td align="right">      514.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1203.49</td>
    <td align="right">      689.45</td>
    <td align="right">     1431.58</td>
    <td align="right">      772.39</td>
    <td align="right">      659.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1491.00</td>
    <td align="right">      396.11</td>
    <td align="right">     1549.08</td>
    <td align="right">      681.11</td>
    <td align="right">      867.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1878.96</td>
    <td align="right">      276.32</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1893.86</td>
    <td align="right">      255.53</td>
    <td align="right">     1718.00</td>
    <td align="right">      806.81</td>
    <td align="right">      911.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1386.62</td>
    <td align="right">      298.52</td>
    <td align="right">     1324.64</td>
    <td align="right">      579.11</td>
    <td align="right">      745.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      956.65</td>
    <td align="right">      472.09</td>
    <td align="right">     1060.89</td>
    <td align="right">      475.01</td>
    <td align="right">      585.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      398.90</td>
    <td align="right">      707.84</td>
    <td align="right">      642.23</td>
    <td align="right">      243.55</td>
    <td align="right">      398.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      139.08</td>
    <td align="right">     1042.97</td>
    <td align="right">      408.73</td>
    <td align="right">      136.58</td>
    <td align="right">      272.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.46</td>
    <td align="right">     1681.52</td>
    <td align="right">      372.92</td>
    <td align="right">      137.75</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      882.82</td>
    <td align="right">      833.61</td>
    <td align="right">     1045.54</td>
    <td align="right">      476.51</td>
    <td align="right">      569.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.46</td>
    <td align="right">      255.53</td>
    <td align="right">      372.92</td>
    <td align="right">      136.58</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1893.86</td>
    <td align="right">     1725.85</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1858.27</td>
    <td align="right">     2270.51</td>
    <td align="right">     2273.24</td>
    <td align="right">     1581.98</td>
    <td align="right">      691.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2563.20</td>
    <td align="right">     1937.71</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">      933.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2120.80</td>
    <td align="right">     1667.91</td>
    <td align="right">     2535.94</td>
    <td align="right">     1605.50</td>
    <td align="right">      930.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1876.58</td>
    <td align="right">     1111.81</td>
    <td align="right">     2294.46</td>
    <td align="right">     1244.66</td>
    <td align="right">     1049.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1570.36</td>
    <td align="right">      649.61</td>
    <td align="right">     1927.34</td>
    <td align="right">      656.94</td>
    <td align="right">     1270.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1495.23</td>
    <td align="right">      443.16</td>
    <td align="right">     1729.06</td>
    <td align="right">      458.68</td>
    <td align="right">     1270.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1728.43</td>
    <td align="right">      406.79</td>
    <td align="right">     1890.35</td>
    <td align="right">      596.57</td>
    <td align="right">     1293.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1938.50</td>
    <td align="right">      472.17</td>
    <td align="right">     2020.16</td>
    <td align="right">      843.74</td>
    <td align="right">     1176.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2078.66</td>
    <td align="right">      746.57</td>
    <td align="right">     2166.50</td>
    <td align="right">     1153.94</td>
    <td align="right">     1012.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1683.77</td>
    <td align="right">     1074.19</td>
    <td align="right">     1851.40</td>
    <td align="right">     1089.55</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1415.55</td>
    <td align="right">     1472.25</td>
    <td align="right">     1648.96</td>
    <td align="right">     1035.33</td>
    <td align="right">      613.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1321.71</td>
    <td align="right">     2211.07</td>
    <td align="right">     1755.11</td>
    <td align="right">     1151.28</td>
    <td align="right">      603.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1798.98</td>
    <td align="right">     1202.16</td>
    <td align="right">     2075.71</td>
    <td align="right">     1108.33</td>
    <td align="right">      967.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1321.71</td>
    <td align="right">      406.79</td>
    <td align="right">     1648.96</td>
    <td align="right">      458.68</td>
    <td align="right">      603.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2563.20</td>
    <td align="right">     2270.51</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">     1293.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      151.81</td>
    <td align="right">     1754.53</td>
    <td align="right">      487.19</td>
    <td align="right">      203.94</td>
    <td align="right">      283.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.91</td>
    <td align="right">     1420.03</td>
    <td align="right">      793.91</td>
    <td align="right">      362.58</td>
    <td align="right">      431.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      714.96</td>
    <td align="right">     1146.44</td>
    <td align="right">     1045.04</td>
    <td align="right">      534.86</td>
    <td align="right">      510.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1123.89</td>
    <td align="right">      727.80</td>
    <td align="right">     1335.06</td>
    <td align="right">      676.40</td>
    <td align="right">      658.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1649.85</td>
    <td align="right">      426.45</td>
    <td align="right">     1640.15</td>
    <td align="right">      782.51</td>
    <td align="right">      857.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1688.87</td>
    <td align="right">      292.31</td>
    <td align="right">     1582.73</td>
    <td align="right">      684.53</td>
    <td align="right">      898.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1861.66</td>
    <td align="right">      274.25</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1476.26</td>
    <td align="right">      315.42</td>
    <td align="right">     1390.48</td>
    <td align="right">      631.94</td>
    <td align="right">      758.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1008.10</td>
    <td align="right">      493.38</td>
    <td align="right">     1086.86</td>
    <td align="right">      488.48</td>
    <td align="right">      598.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      466.92</td>
    <td align="right">      729.16</td>
    <td align="right">      686.40</td>
    <td align="right">      275.56</td>
    <td align="right">      410.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.72</td>
    <td align="right">     1063.54</td>
    <td align="right">      416.77</td>
    <td align="right">      140.45</td>
    <td align="right">      276.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.26</td>
    <td align="right">     1698.15</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      902.50</td>
    <td align="right">      859.58</td>
    <td align="right">     1045.19</td>
    <td align="right">      475.41</td>
    <td align="right">      569.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.26</td>
    <td align="right">      274.25</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1861.66</td>
    <td align="right">     1754.53</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.09</td>
    <td align="right">     2891.32</td>
    <td align="right">      329.86</td>
    <td align="right">        0.00</td>
    <td align="right">      329.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.69</td>
    <td align="right">     2345.52</td>
    <td align="right">      506.69</td>
    <td align="right">        0.00</td>
    <td align="right">      506.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       69.14</td>
    <td align="right">     1807.95</td>
    <td align="right">      623.39</td>
    <td align="right">        0.00</td>
    <td align="right">      623.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.72</td>
    <td align="right">     1065.69</td>
    <td align="right">      817.06</td>
    <td align="right">        6.21</td>
    <td align="right">      810.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      848.50</td>
    <td align="right">      555.83</td>
    <td align="right">     1148.72</td>
    <td align="right">       61.21</td>
    <td align="right">     1087.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1133.22</td>
    <td align="right">      375.71</td>
    <td align="right">     1281.73</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1139.84</td>
    <td align="right">      362.90</td>
    <td align="right">     1224.34</td>
    <td align="right">      104.26</td>
    <td align="right">     1120.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      805.30</td>
    <td align="right">      453.18</td>
    <td align="right">      930.32</td>
    <td align="right">       15.70</td>
    <td align="right">      914.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      435.80</td>
    <td align="right">      770.11</td>
    <td align="right">      725.18</td>
    <td align="right">        0.17</td>
    <td align="right">      725.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      117.07</td>
    <td align="right">     1209.65</td>
    <td align="right">      503.53</td>
    <td align="right">        0.00</td>
    <td align="right">      503.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.22</td>
    <td align="right">     1814.42</td>
    <td align="right">      333.40</td>
    <td align="right">        0.00</td>
    <td align="right">      333.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2829.68</td>
    <td align="right">      279.48</td>
    <td align="right">        0.00</td>
    <td align="right">      279.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      412.29</td>
    <td align="right">     1369.53</td>
    <td align="right">      726.40</td>
    <td align="right">       27.42</td>
    <td align="right">      698.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      362.90</td>
    <td align="right">      279.48</td>
    <td align="right">        0.00</td>
    <td align="right">      279.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1139.84</td>
    <td align="right">     2891.32</td>
    <td align="right">     1281.73</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      125.13</td>
    <td align="right">     1754.59</td>
    <td align="right">      481.96</td>
    <td align="right">      201.08</td>
    <td align="right">      280.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      341.61</td>
    <td align="right">     1403.60</td>
    <td align="right">      757.48</td>
    <td align="right">      323.02</td>
    <td align="right">      434.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      675.39</td>
    <td align="right">     1104.64</td>
    <td align="right">     1032.54</td>
    <td align="right">      518.05</td>
    <td align="right">      514.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1225.10</td>
    <td align="right">      680.96</td>
    <td align="right">     1431.56</td>
    <td align="right">      772.37</td>
    <td align="right">      659.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1519.05</td>
    <td align="right">      382.05</td>
    <td align="right">     1549.06</td>
    <td align="right">      681.09</td>
    <td align="right">      867.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1898.96</td>
    <td align="right">      270.80</td>
    <td align="right">     1753.71</td>
    <td align="right">      839.05</td>
    <td align="right">      914.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1905.27</td>
    <td align="right">      256.78</td>
    <td align="right">     1717.97</td>
    <td align="right">      806.79</td>
    <td align="right">      911.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1391.02</td>
    <td align="right">      309.92</td>
    <td align="right">     1324.62</td>
    <td align="right">      579.10</td>
    <td align="right">      745.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      953.83</td>
    <td align="right">      498.47</td>
    <td align="right">     1060.87</td>
    <td align="right">      475.00</td>
    <td align="right">      585.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.24</td>
    <td align="right">      767.97</td>
    <td align="right">      642.22</td>
    <td align="right">      243.54</td>
    <td align="right">      398.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      133.96</td>
    <td align="right">     1120.80</td>
    <td align="right">      408.72</td>
    <td align="right">      136.58</td>
    <td align="right">      272.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.29</td>
    <td align="right">     1740.03</td>
    <td align="right">      372.92</td>
    <td align="right">      137.75</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      888.63</td>
    <td align="right">      855.42</td>
    <td align="right">     1045.52</td>
    <td align="right">      476.50</td>
    <td align="right">      569.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.29</td>
    <td align="right">      256.78</td>
    <td align="right">      372.92</td>
    <td align="right">      136.58</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1905.27</td>
    <td align="right">     1754.59</td>
    <td align="right">     1753.71</td>
    <td align="right">      839.05</td>
    <td align="right">      914.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1924.07</td>
    <td align="right">     2207.39</td>
    <td align="right">     2273.15</td>
    <td align="right">     1581.92</td>
    <td align="right">      691.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2622.81</td>
    <td align="right">     1925.04</td>
    <td align="right">     2878.68</td>
    <td align="right">     1945.19</td>
    <td align="right">      933.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2179.69</td>
    <td align="right">     1625.41</td>
    <td align="right">     2535.84</td>
    <td align="right">     1605.43</td>
    <td align="right">      930.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1928.56</td>
    <td align="right">     1077.23</td>
    <td align="right">     2294.38</td>
    <td align="right">     1244.61</td>
    <td align="right">     1049.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1627.64</td>
    <td align="right">      609.27</td>
    <td align="right">     1927.27</td>
    <td align="right">      656.91</td>
    <td align="right">     1270.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1537.49</td>
    <td align="right">      416.07</td>
    <td align="right">     1729.01</td>
    <td align="right">      458.66</td>
    <td align="right">     1270.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1748.90</td>
    <td align="right">      402.13</td>
    <td align="right">     1890.29</td>
    <td align="right">      596.55</td>
    <td align="right">     1293.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1950.25</td>
    <td align="right">      485.43</td>
    <td align="right">     2020.08</td>
    <td align="right">      843.70</td>
    <td align="right">     1176.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2088.67</td>
    <td align="right">      780.36</td>
    <td align="right">     2166.42</td>
    <td align="right">     1153.90</td>
    <td align="right">     1012.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1685.61</td>
    <td align="right">     1144.21</td>
    <td align="right">     1851.32</td>
    <td align="right">     1089.50</td>
    <td align="right">      761.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1423.95</td>
    <td align="right">     1544.64</td>
    <td align="right">     1648.90</td>
    <td align="right">     1035.29</td>
    <td align="right">      613.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1352.60</td>
    <td align="right">     2175.84</td>
    <td align="right">     1755.04</td>
    <td align="right">     1151.24</td>
    <td align="right">      603.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1833.78</td>
    <td align="right">     1196.14</td>
    <td align="right">     2075.64</td>
    <td align="right">     1108.28</td>
    <td align="right">      967.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1352.60</td>
    <td align="right">      402.13</td>
    <td align="right">     1648.90</td>
    <td align="right">      458.66</td>
    <td align="right">      603.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2622.81</td>
    <td align="right">     2207.39</td>
    <td align="right">     2878.68</td>
    <td align="right">     1945.19</td>
    <td align="right">     1293.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      153.50</td>
    <td align="right">     1784.51</td>
    <td align="right">      487.18</td>
    <td align="right">      203.94</td>
    <td align="right">      283.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.27</td>
    <td align="right">     1453.90</td>
    <td align="right">      793.90</td>
    <td align="right">      362.58</td>
    <td align="right">      431.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      729.43</td>
    <td align="right">     1148.76</td>
    <td align="right">     1045.02</td>
    <td align="right">      534.85</td>
    <td align="right">      510.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1148.25</td>
    <td align="right">      721.07</td>
    <td align="right">     1335.04</td>
    <td align="right">      676.39</td>
    <td align="right">      658.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1676.56</td>
    <td align="right">      416.46</td>
    <td align="right">     1640.13</td>
    <td align="right">      782.50</td>
    <td align="right">      857.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1710.48</td>
    <td align="right">      286.00</td>
    <td align="right">     1582.71</td>
    <td align="right">      684.52</td>
    <td align="right">      898.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1872.11</td>
    <td align="right">      278.89</td>
    <td align="right">     1689.60</td>
    <td align="right">      785.61</td>
    <td align="right">      903.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1480.52</td>
    <td align="right">      329.15</td>
    <td align="right">     1390.46</td>
    <td align="right">      631.93</td>
    <td align="right">      758.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1006.27</td>
    <td align="right">      523.12</td>
    <td align="right">     1086.84</td>
    <td align="right">      488.48</td>
    <td align="right">      598.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      457.44</td>
    <td align="right">      792.68</td>
    <td align="right">      686.39</td>
    <td align="right">      275.56</td>
    <td align="right">      410.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.67</td>
    <td align="right">     1139.38</td>
    <td align="right">      416.77</td>
    <td align="right">      140.45</td>
    <td align="right">      276.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.64</td>
    <td align="right">     1758.22</td>
    <td align="right">      371.47</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      910.16</td>
    <td align="right">      883.74</td>
    <td align="right">     1045.17</td>
    <td align="right">      475.40</td>
    <td align="right">      569.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       75.64</td>
    <td align="right">      278.89</td>
    <td align="right">      371.47</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1872.11</td>
    <td align="right">     1784.51</td>
    <td align="right">     1689.60</td>
    <td align="right">      785.61</td>
    <td align="right">      903.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.06</td>
    <td align="right">     2945.23</td>
    <td align="right">      329.87</td>
    <td align="right">        0.00</td>
    <td align="right">      329.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.81</td>
    <td align="right">     2395.55</td>
    <td align="right">      506.70</td>
    <td align="right">        0.00</td>
    <td align="right">      506.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.40</td>
    <td align="right">     1900.80</td>
    <td align="right">      623.40</td>
    <td align="right">        0.00</td>
    <td align="right">      623.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.98</td>
    <td align="right">     1165.55</td>
    <td align="right">      817.08</td>
    <td align="right">        6.21</td>
    <td align="right">      810.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      784.95</td>
    <td align="right">      618.50</td>
    <td align="right">     1148.74</td>
    <td align="right">       61.21</td>
    <td align="right">     1087.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1086.89</td>
    <td align="right">      410.27</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1114.64</td>
    <td align="right">      382.09</td>
    <td align="right">     1224.36</td>
    <td align="right">      104.26</td>
    <td align="right">     1120.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      793.53</td>
    <td align="right">      464.23</td>
    <td align="right">      930.34</td>
    <td align="right">       15.70</td>
    <td align="right">      914.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      428.30</td>
    <td align="right">      774.61</td>
    <td align="right">      725.19</td>
    <td align="right">        0.17</td>
    <td align="right">      725.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.16</td>
    <td align="right">     1203.24</td>
    <td align="right">      503.54</td>
    <td align="right">        0.00</td>
    <td align="right">      503.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.88</td>
    <td align="right">     1800.79</td>
    <td align="right">      333.41</td>
    <td align="right">        0.00</td>
    <td align="right">      333.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2842.61</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      393.33</td>
    <td align="right">     1404.57</td>
    <td align="right">      726.42</td>
    <td align="right">       27.42</td>
    <td align="right">      699.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      382.09</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">      279.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1114.64</td>
    <td align="right">     2945.23</td>
    <td align="right">     1281.76</td>
    <td align="right">      140.00</td>
    <td align="right">     1141.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      122.06</td>
    <td align="right">     1775.01</td>
    <td align="right">      481.97</td>
    <td align="right">      201.09</td>
    <td align="right">      280.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      333.51</td>
    <td align="right">     1425.65</td>
    <td align="right">      757.49</td>
    <td align="right">      323.03</td>
    <td align="right">      434.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      653.29</td>
    <td align="right">     1151.76</td>
    <td align="right">     1032.56</td>
    <td align="right">      518.06</td>
    <td align="right">      514.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1189.95</td>
    <td align="right">      722.02</td>
    <td align="right">     1431.58</td>
    <td align="right">      772.39</td>
    <td align="right">      659.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1485.08</td>
    <td align="right">      406.40</td>
    <td align="right">     1549.08</td>
    <td align="right">      681.11</td>
    <td align="right">      867.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1875.24</td>
    <td align="right">      283.48</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.84</td>
    <td align="right">      261.36</td>
    <td align="right">     1718.00</td>
    <td align="right">      806.81</td>
    <td align="right">      911.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1382.80</td>
    <td align="right">      308.05</td>
    <td align="right">     1324.64</td>
    <td align="right">      579.11</td>
    <td align="right">      745.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      947.41</td>
    <td align="right">      492.52</td>
    <td align="right">     1060.89</td>
    <td align="right">      475.01</td>
    <td align="right">      585.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      383.76</td>
    <td align="right">      756.20</td>
    <td align="right">      642.23</td>
    <td align="right">      243.55</td>
    <td align="right">      398.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      132.33</td>
    <td align="right">     1107.20</td>
    <td align="right">      408.73</td>
    <td align="right">      136.58</td>
    <td align="right">      272.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.63</td>
    <td align="right">     1739.15</td>
    <td align="right">      372.92</td>
    <td align="right">      137.75</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      875.21</td>
    <td align="right">      866.88</td>
    <td align="right">     1045.54</td>
    <td align="right">      476.51</td>
    <td align="right">      569.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.63</td>
    <td align="right">      261.36</td>
    <td align="right">      372.92</td>
    <td align="right">      136.58</td>
    <td align="right">      235.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1890.84</td>
    <td align="right">     1775.01</td>
    <td align="right">     1753.74</td>
    <td align="right">      839.06</td>
    <td align="right">      914.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1841.33</td>
    <td align="right">     2345.15</td>
    <td align="right">     2273.24</td>
    <td align="right">     1581.98</td>
    <td align="right">      691.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2540.89</td>
    <td align="right">     2015.72</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">      933.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2104.79</td>
    <td align="right">     1735.58</td>
    <td align="right">     2535.94</td>
    <td align="right">     1605.50</td>
    <td align="right">      930.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1862.55</td>
    <td align="right">     1163.91</td>
    <td align="right">     2294.46</td>
    <td align="right">     1244.66</td>
    <td align="right">     1049.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1565.91</td>
    <td align="right">      668.97</td>
    <td align="right">     1927.34</td>
    <td align="right">      656.94</td>
    <td align="right">     1270.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1492.81</td>
    <td align="right">      455.83</td>
    <td align="right">     1729.06</td>
    <td align="right">      458.68</td>
    <td align="right">     1270.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1727.19</td>
    <td align="right">      417.05</td>
    <td align="right">     1890.35</td>
    <td align="right">      596.57</td>
    <td align="right">     1293.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1936.27</td>
    <td align="right">      487.50</td>
    <td align="right">     2020.16</td>
    <td align="right">      843.74</td>
    <td align="right">     1176.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2070.04</td>
    <td align="right">      778.94</td>
    <td align="right">     2166.50</td>
    <td align="right">     1153.94</td>
    <td align="right">     1012.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1662.86</td>
    <td align="right">     1142.48</td>
    <td align="right">     1851.40</td>
    <td align="right">     1089.55</td>
    <td align="right">      761.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1395.65</td>
    <td align="right">     1559.62</td>
    <td align="right">     1648.96</td>
    <td align="right">     1035.33</td>
    <td align="right">      613.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1303.79</td>
    <td align="right">     2292.61</td>
    <td align="right">     1755.11</td>
    <td align="right">     1151.28</td>
    <td align="right">      603.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1786.80</td>
    <td align="right">     1251.94</td>
    <td align="right">     2075.71</td>
    <td align="right">     1108.33</td>
    <td align="right">      967.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1303.79</td>
    <td align="right">      417.05</td>
    <td align="right">     1648.96</td>
    <td align="right">      458.68</td>
    <td align="right">      603.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2540.89</td>
    <td align="right">     2345.15</td>
    <td align="right">     2878.79</td>
    <td align="right">     1945.27</td>
    <td align="right">     1293.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.87</td>
    <td align="right">     1816.32</td>
    <td align="right">      487.19</td>
    <td align="right">      203.94</td>
    <td align="right">      283.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.96</td>
    <td align="right">     1478.88</td>
    <td align="right">      793.91</td>
    <td align="right">      362.58</td>
    <td align="right">      431.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      708.04</td>
    <td align="right">     1194.21</td>
    <td align="right">     1045.04</td>
    <td align="right">      534.86</td>
    <td align="right">      510.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1114.96</td>
    <td align="right">      763.28</td>
    <td align="right">     1335.06</td>
    <td align="right">      676.40</td>
    <td align="right">      658.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1647.73</td>
    <td align="right">      439.67</td>
    <td align="right">     1640.15</td>
    <td align="right">      782.51</td>
    <td align="right">      857.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1688.18</td>
    <td align="right">      300.84</td>
    <td align="right">     1582.73</td>
    <td align="right">      684.53</td>
    <td align="right">      898.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1861.89</td>
    <td align="right">      281.37</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1475.19</td>
    <td align="right">      325.84</td>
    <td align="right">     1390.48</td>
    <td align="right">      631.94</td>
    <td align="right">      758.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1002.32</td>
    <td align="right">      515.91</td>
    <td align="right">     1086.86</td>
    <td align="right">      488.48</td>
    <td align="right">      598.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      455.71</td>
    <td align="right">      778.26</td>
    <td align="right">      686.40</td>
    <td align="right">      275.56</td>
    <td align="right">      410.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      149.72</td>
    <td align="right">     1127.69</td>
    <td align="right">      416.77</td>
    <td align="right">      140.45</td>
    <td align="right">      276.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.04</td>
    <td align="right">     1766.48</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      898.06</td>
    <td align="right">      896.73</td>
    <td align="right">     1045.19</td>
    <td align="right">      475.41</td>
    <td align="right">      569.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.04</td>
    <td align="right">      281.37</td>
    <td align="right">      371.48</td>
    <td align="right">      129.93</td>
    <td align="right">      241.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1861.89</td>
    <td align="right">     1816.32</td>
    <td align="right">     1689.62</td>
    <td align="right">      785.62</td>
    <td align="right">      904.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5188525.54</td>
    <td align="right">0.762130E+10</td>
    <td align="right">0.883512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.883512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 64368986.88</td>
    <td align="right">0.557020E+10</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162311E+09</td>
    <td align="right">0.488480E+10</td>
    <td align="right">0.166973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745049E+09</td>
    <td align="right">0.287439E+10</td>
    <td align="right">0.211786E+10</td>
    <td align="right"> 16097323.38</td>
    <td align="right">0.210176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211393E+10</td>
    <td align="right">0.160344E+10</td>
    <td align="right">0.307679E+10</td>
    <td align="right">0.163950E+09</td>
    <td align="right">0.291284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282616E+10</td>
    <td align="right">0.103481E+10</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.295945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298980E+10</td>
    <td align="right">0.999279E+09</td>
    <td align="right">0.327934E+10</td>
    <td align="right">0.279255E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213224E+10</td>
    <td align="right">0.120087E+10</td>
    <td align="right">0.249182E+10</td>
    <td align="right"> 42060366.70</td>
    <td align="right">0.244976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113436E+10</td>
    <td align="right">0.191459E+10</td>
    <td align="right">0.187970E+10</td>
    <td align="right">   432521.03</td>
    <td align="right">0.187927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.344244E+09</td>
    <td align="right">0.300967E+10</td>
    <td align="right">0.134869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47717710.81</td>
    <td align="right">0.439753E+10</td>
    <td align="right">0.864199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   153725.04</td>
    <td align="right">0.732148E+10</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125655E+11</td>
    <td align="right">0.424324E+11</td>
    <td align="right">0.229084E+11</td>
    <td align="right">0.864673E+09</td>
    <td align="right">0.220437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   153725.04</td>
    <td align="right">0.999279E+09</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298980E+10</td>
    <td align="right">0.762130E+10</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.339753E+09</td>
    <td align="right">0.462251E+10</td>
    <td align="right">0.129090E+10</td>
    <td align="right">0.538594E+09</td>
    <td align="right">0.752306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.831064E+09</td>
    <td align="right">0.332698E+10</td>
    <td align="right">0.183252E+10</td>
    <td align="right">0.781466E+09</td>
    <td align="right">0.105105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178154E+10</td>
    <td align="right">0.296431E+10</td>
    <td align="right">0.276560E+10</td>
    <td align="right">0.138757E+10</td>
    <td align="right">0.137803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311946E+10</td>
    <td align="right">0.178705E+10</td>
    <td align="right">0.371066E+10</td>
    <td align="right">0.200202E+10</td>
    <td align="right">0.170864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399351E+10</td>
    <td align="right">0.106094E+10</td>
    <td align="right">0.414906E+10</td>
    <td align="right">0.182428E+10</td>
    <td align="right">0.232478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487025E+10</td>
    <td align="right">0.716233E+09</td>
    <td align="right">0.454568E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.237083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.507251E+10</td>
    <td align="right">0.684410E+09</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.216096E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.371392E+10</td>
    <td align="right">0.799544E+09</td>
    <td align="right">0.354791E+10</td>
    <td align="right">0.155109E+10</td>
    <td align="right">0.199682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247963E+10</td>
    <td align="right">0.122365E+10</td>
    <td align="right">0.274982E+10</td>
    <td align="right">0.123122E+10</td>
    <td align="right">0.151860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106841E+10</td>
    <td align="right">0.189588E+10</td>
    <td align="right">0.172015E+10</td>
    <td align="right">0.652313E+09</td>
    <td align="right">0.106784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360497E+09</td>
    <td align="right">0.270337E+10</td>
    <td align="right">0.105943E+10</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.705421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210136E+09</td>
    <td align="right">0.450379E+10</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.368952E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.278407E+11</td>
    <td align="right">0.262887E+11</td>
    <td align="right">0.329721E+11</td>
    <td align="right">0.150273E+11</td>
    <td align="right">0.179447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210136E+09</td>
    <td align="right">0.684410E+09</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507251E+10</td>
    <td align="right">0.462251E+10</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.497719E+10</td>
    <td align="right">0.608132E+10</td>
    <td align="right">0.608866E+10</td>
    <td align="right">0.423719E+10</td>
    <td align="right">0.185147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.620090E+10</td>
    <td align="right">0.468771E+10</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.225838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.568035E+10</td>
    <td align="right">0.446733E+10</td>
    <td align="right">0.679226E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">0.249210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486409E+10</td>
    <td align="right">0.288180E+10</td>
    <td align="right">0.594724E+10</td>
    <td align="right">0.322617E+10</td>
    <td align="right">0.272107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420606E+10</td>
    <td align="right">0.173991E+10</td>
    <td align="right">0.516219E+10</td>
    <td align="right">0.175955E+10</td>
    <td align="right">0.340263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387564E+10</td>
    <td align="right">0.114866E+10</td>
    <td align="right">0.448173E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.329283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462943E+10</td>
    <td align="right">0.108955E+10</td>
    <td align="right">0.506312E+10</td>
    <td align="right">0.159786E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519207E+10</td>
    <td align="right">0.126467E+10</td>
    <td align="right">0.541079E+10</td>
    <td align="right">0.225987E+10</td>
    <td align="right">0.315092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.538789E+10</td>
    <td align="right">0.193511E+10</td>
    <td align="right">0.561557E+10</td>
    <td align="right">0.299102E+10</td>
    <td align="right">0.262455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450980E+10</td>
    <td align="right">0.287711E+10</td>
    <td align="right">0.495878E+10</td>
    <td align="right">0.291824E+10</td>
    <td align="right">0.204053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366910E+10</td>
    <td align="right">0.381608E+10</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.268357E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354007E+10</td>
    <td align="right">0.592214E+10</td>
    <td align="right">0.470089E+10</td>
    <td align="right">0.308360E+10</td>
    <td align="right">0.161730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.567326E+11</td>
    <td align="right">0.379114E+11</td>
    <td align="right">0.654597E+11</td>
    <td align="right">0.349521E+11</td>
    <td align="right">0.305076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.354007E+10</td>
    <td align="right">0.108955E+10</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.620090E+10</td>
    <td align="right">0.608132E+10</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406615E+09</td>
    <td align="right">0.469933E+10</td>
    <td align="right">0.130489E+10</td>
    <td align="right">0.546240E+09</td>
    <td align="right">0.758649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101828E+10</td>
    <td align="right">0.343534E+10</td>
    <td align="right">0.192063E+10</td>
    <td align="right">0.877164E+09</td>
    <td align="right">0.104347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.191495E+10</td>
    <td align="right">0.307062E+10</td>
    <td align="right">0.279903E+10</td>
    <td align="right">0.143258E+10</td>
    <td align="right">0.136645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291312E+10</td>
    <td align="right">0.188645E+10</td>
    <td align="right">0.346048E+10</td>
    <td align="right">0.175322E+10</td>
    <td align="right">0.170726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441895E+10</td>
    <td align="right">0.114221E+10</td>
    <td align="right">0.439298E+10</td>
    <td align="right">0.209589E+10</td>
    <td align="right">0.229710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437755E+10</td>
    <td align="right">0.757667E+09</td>
    <td align="right">0.410244E+10</td>
    <td align="right">0.177431E+10</td>
    <td align="right">0.232813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498627E+10</td>
    <td align="right">0.734559E+09</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395402E+10</td>
    <td align="right">0.844833E+09</td>
    <td align="right">0.372425E+10</td>
    <td align="right">0.169260E+10</td>
    <td align="right">0.203165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261298E+10</td>
    <td align="right">0.127885E+10</td>
    <td align="right">0.281713E+10</td>
    <td align="right">0.126615E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125061E+10</td>
    <td align="right">0.195299E+10</td>
    <td align="right">0.183844E+10</td>
    <td align="right">0.738064E+09</td>
    <td align="right">0.110038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403631E+09</td>
    <td align="right">0.275670E+10</td>
    <td align="right">0.108027E+10</td>
    <td align="right">0.364057E+09</td>
    <td align="right">0.716215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204266E+09</td>
    <td align="right">0.454831E+10</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284612E+11</td>
    <td align="right">0.271078E+11</td>
    <td align="right">0.329610E+11</td>
    <td align="right">0.149925E+11</td>
    <td align="right">0.179685E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.204266E+09</td>
    <td align="right">0.734559E+09</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.498627E+10</td>
    <td align="right">0.469933E+10</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2926397.91</td>
    <td align="right">0.774411E+10</td>
    <td align="right">0.883492E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.883492E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 62154510.82</td>
    <td align="right">0.567429E+10</td>
    <td align="right">0.122578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185177E+09</td>
    <td align="right">0.484241E+10</td>
    <td align="right">0.166969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.846869E+09</td>
    <td align="right">0.276228E+10</td>
    <td align="right">0.211782E+10</td>
    <td align="right"> 16096850.24</td>
    <td align="right">0.210172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.227263E+10</td>
    <td align="right">0.148873E+10</td>
    <td align="right">0.307672E+10</td>
    <td align="right">0.163946E+09</td>
    <td align="right">0.291278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293731E+10</td>
    <td align="right">0.973842E+09</td>
    <td align="right">0.332226E+10</td>
    <td align="right">0.362867E+09</td>
    <td align="right">0.295939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305294E+10</td>
    <td align="right">0.971999E+09</td>
    <td align="right">0.327927E+10</td>
    <td align="right">0.279246E+09</td>
    <td align="right">0.300002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215693E+10</td>
    <td align="right">0.121380E+10</td>
    <td align="right">0.249177E+10</td>
    <td align="right"> 42059130.43</td>
    <td align="right">0.244971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112960E+10</td>
    <td align="right">0.199612E+10</td>
    <td align="right">0.187966E+10</td>
    <td align="right">   432508.32</td>
    <td align="right">0.187923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.313557E+09</td>
    <td align="right">0.323992E+10</td>
    <td align="right">0.134866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42046094.13</td>
    <td align="right">0.470297E+10</td>
    <td align="right">0.864179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.757903E+10</td>
    <td align="right">0.748565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130021E+11</td>
    <td align="right">0.431895E+11</td>
    <td align="right">0.229079E+11</td>
    <td align="right">0.864648E+09</td>
    <td align="right">0.220432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.971999E+09</td>
    <td align="right">0.748565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305294E+10</td>
    <td align="right">0.774411E+10</td>
    <td align="right">0.332226E+10</td>
    <td align="right">0.362867E+09</td>
    <td align="right">0.300002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.335150E+09</td>
    <td align="right">0.469949E+10</td>
    <td align="right">0.129088E+10</td>
    <td align="right">0.538583E+09</td>
    <td align="right">0.752296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.826411E+09</td>
    <td align="right">0.339560E+10</td>
    <td align="right">0.183249E+10</td>
    <td align="right">0.781450E+09</td>
    <td align="right">0.105104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180896E+10</td>
    <td align="right">0.295866E+10</td>
    <td align="right">0.276556E+10</td>
    <td align="right">0.138754E+10</td>
    <td align="right">0.137801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317545E+10</td>
    <td align="right">0.176506E+10</td>
    <td align="right">0.371060E+10</td>
    <td align="right">0.200198E+10</td>
    <td align="right">0.170862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406861E+10</td>
    <td align="right">0.102329E+10</td>
    <td align="right">0.414900E+10</td>
    <td align="right">0.182424E+10</td>
    <td align="right">0.232475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.492211E+10</td>
    <td align="right">0.701925E+09</td>
    <td align="right">0.454561E+10</td>
    <td align="right">0.217481E+10</td>
    <td align="right">0.237080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510308E+10</td>
    <td align="right">0.687761E+09</td>
    <td align="right">0.460142E+10</td>
    <td align="right">0.216092E+10</td>
    <td align="right">0.244050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372572E+10</td>
    <td align="right">0.830084E+09</td>
    <td align="right">0.354785E+10</td>
    <td align="right">0.155106E+10</td>
    <td align="right">0.199679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247234E+10</td>
    <td align="right">0.129204E+10</td>
    <td align="right">0.274978E+10</td>
    <td align="right">0.123119E+10</td>
    <td align="right">0.151858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103719E+10</td>
    <td align="right">0.205693E+10</td>
    <td align="right">0.172012E+10</td>
    <td align="right">0.652300E+09</td>
    <td align="right">0.106783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347221E+09</td>
    <td align="right">0.290512E+10</td>
    <td align="right">0.105941E+10</td>
    <td align="right">0.354003E+09</td>
    <td align="right">0.705411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201659E+09</td>
    <td align="right">0.466049E+10</td>
    <td align="right">0.998817E+09</td>
    <td align="right">0.368945E+09</td>
    <td align="right">0.629872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280239E+11</td>
    <td align="right">0.269764E+11</td>
    <td align="right">0.329715E+11</td>
    <td align="right">0.150270E+11</td>
    <td align="right">0.179445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201659E+09</td>
    <td align="right">0.687761E+09</td>
    <td align="right">0.998817E+09</td>
    <td align="right">0.354003E+09</td>
    <td align="right">0.629872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.510308E+10</td>
    <td align="right">0.469949E+10</td>
    <td align="right">0.460142E+10</td>
    <td align="right">0.217481E+10</td>
    <td align="right">0.244050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.515344E+10</td>
    <td align="right">0.591228E+10</td>
    <td align="right">0.608841E+10</td>
    <td align="right">0.423701E+10</td>
    <td align="right">0.185140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.634511E+10</td>
    <td align="right">0.465706E+10</td>
    <td align="right">0.696410E+10</td>
    <td align="right">0.470580E+10</td>
    <td align="right">0.225830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583809E+10</td>
    <td align="right">0.435350E+10</td>
    <td align="right">0.679200E+10</td>
    <td align="right">0.429999E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.499882E+10</td>
    <td align="right">0.279217E+10</td>
    <td align="right">0.594702E+10</td>
    <td align="right">0.322604E+10</td>
    <td align="right">0.272099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435948E+10</td>
    <td align="right">0.163188E+10</td>
    <td align="right">0.516201E+10</td>
    <td align="right">0.175948E+10</td>
    <td align="right">0.340253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398518E+10</td>
    <td align="right">0.107846E+10</td>
    <td align="right">0.448158E+10</td>
    <td align="right">0.118885E+10</td>
    <td align="right">0.329273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.468424E+10</td>
    <td align="right">0.107708E+10</td>
    <td align="right">0.506295E+10</td>
    <td align="right">0.159780E+10</td>
    <td align="right">0.346515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.522355E+10</td>
    <td align="right">0.130017E+10</td>
    <td align="right">0.541059E+10</td>
    <td align="right">0.225977E+10</td>
    <td align="right">0.315082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.541383E+10</td>
    <td align="right">0.202270E+10</td>
    <td align="right">0.561536E+10</td>
    <td align="right">0.299090E+10</td>
    <td align="right">0.262446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.451475E+10</td>
    <td align="right">0.306465E+10</td>
    <td align="right">0.495859E+10</td>
    <td align="right">0.291812E+10</td>
    <td align="right">0.204046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.369089E+10</td>
    <td align="right">0.400372E+10</td>
    <td align="right">0.427394E+10</td>
    <td align="right">0.268346E+10</td>
    <td align="right">0.159048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.362280E+10</td>
    <td align="right">0.582778E+10</td>
    <td align="right">0.470071E+10</td>
    <td align="right">0.308347E+10</td>
    <td align="right">0.161724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.578302E+11</td>
    <td align="right">0.377214E+11</td>
    <td align="right">0.654573E+11</td>
    <td align="right">0.349507E+11</td>
    <td align="right">0.305066E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.362280E+10</td>
    <td align="right">0.107708E+10</td>
    <td align="right">0.427394E+10</td>
    <td align="right">0.118885E+10</td>
    <td align="right">0.159048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634511E+10</td>
    <td align="right">0.591228E+10</td>
    <td align="right">0.696410E+10</td>
    <td align="right">0.470580E+10</td>
    <td align="right">0.346515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411141E+09</td>
    <td align="right">0.477963E+10</td>
    <td align="right">0.130487E+10</td>
    <td align="right">0.546231E+09</td>
    <td align="right">0.758640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102882E+10</td>
    <td align="right">0.351727E+10</td>
    <td align="right">0.192061E+10</td>
    <td align="right">0.877149E+09</td>
    <td align="right">0.104346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195371E+10</td>
    <td align="right">0.307684E+10</td>
    <td align="right">0.279899E+10</td>
    <td align="right">0.143255E+10</td>
    <td align="right">0.136644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297626E+10</td>
    <td align="right">0.186901E+10</td>
    <td align="right">0.346043E+10</td>
    <td align="right">0.175319E+10</td>
    <td align="right">0.170724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.449051E+10</td>
    <td align="right">0.111545E+10</td>
    <td align="right">0.439293E+10</td>
    <td align="right">0.209585E+10</td>
    <td align="right">0.229707E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443357E+10</td>
    <td align="right">0.741300E+09</td>
    <td align="right">0.410238E+10</td>
    <td align="right">0.177428E+10</td>
    <td align="right">0.232810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.501425E+10</td>
    <td align="right">0.746977E+09</td>
    <td align="right">0.452542E+10</td>
    <td align="right">0.210417E+10</td>
    <td align="right">0.242125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396544E+10</td>
    <td align="right">0.881606E+09</td>
    <td align="right">0.372420E+10</td>
    <td align="right">0.169257E+10</td>
    <td align="right">0.203163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260824E+10</td>
    <td align="right">0.135593E+10</td>
    <td align="right">0.281710E+10</td>
    <td align="right">0.126613E+10</td>
    <td align="right">0.155097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122519E+10</td>
    <td align="right">0.212311E+10</td>
    <td align="right">0.183842E+10</td>
    <td align="right">0.738052E+09</td>
    <td align="right">0.110036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393139E+09</td>
    <td align="right">0.295328E+10</td>
    <td align="right">0.108026E+10</td>
    <td align="right">0.364051E+09</td>
    <td align="right">0.716206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202602E+09</td>
    <td align="right">0.470920E+10</td>
    <td align="right">0.994958E+09</td>
    <td align="right">0.348003E+09</td>
    <td align="right">0.646955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287029E+11</td>
    <td align="right">0.278696E+11</td>
    <td align="right">0.329606E+11</td>
    <td align="right">0.149922E+11</td>
    <td align="right">0.179683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.202602E+09</td>
    <td align="right">0.741300E+09</td>
    <td align="right">0.994958E+09</td>
    <td align="right">0.348003E+09</td>
    <td align="right">0.646955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.501425E+10</td>
    <td align="right">0.477963E+10</td>
    <td align="right">0.452542E+10</td>
    <td align="right">0.210417E+10</td>
    <td align="right">0.242125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2849086.76</td>
    <td align="right">0.788849E+10</td>
    <td align="right">0.883512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.883512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55171196.11</td>
    <td align="right">0.579532E+10</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145698E+09</td>
    <td align="right">0.509111E+10</td>
    <td align="right">0.166973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.712744E+09</td>
    <td align="right">0.302109E+10</td>
    <td align="right">0.211786E+10</td>
    <td align="right"> 16097323.38</td>
    <td align="right">0.210176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210240E+10</td>
    <td align="right">0.165660E+10</td>
    <td align="right">0.307679E+10</td>
    <td align="right">0.163950E+09</td>
    <td align="right">0.291284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281723E+10</td>
    <td align="right">0.106343E+10</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.295945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298546E+10</td>
    <td align="right">0.102340E+10</td>
    <td align="right">0.327934E+10</td>
    <td align="right">0.279255E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212538E+10</td>
    <td align="right">0.124339E+10</td>
    <td align="right">0.249182E+10</td>
    <td align="right"> 42060366.70</td>
    <td align="right">0.244976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111014E+10</td>
    <td align="right">0.200779E+10</td>
    <td align="right">0.187970E+10</td>
    <td align="right">   432521.03</td>
    <td align="right">0.187927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305773E+09</td>
    <td align="right">0.322275E+10</td>
    <td align="right">0.134869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41169514.49</td>
    <td align="right">0.466764E+10</td>
    <td align="right">0.864199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.761363E+10</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124040E+11</td>
    <td align="right">0.442946E+11</td>
    <td align="right">0.229084E+11</td>
    <td align="right">0.864673E+09</td>
    <td align="right">0.220437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.102340E+10</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.748582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298546E+10</td>
    <td align="right">0.788849E+10</td>
    <td align="right">0.332233E+10</td>
    <td align="right">0.362878E+09</td>
    <td align="right">0.300008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326919E+09</td>
    <td align="right">0.475420E+10</td>
    <td align="right">0.129090E+10</td>
    <td align="right">0.538594E+09</td>
    <td align="right">0.752306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.806837E+09</td>
    <td align="right">0.344894E+10</td>
    <td align="right">0.183252E+10</td>
    <td align="right">0.781466E+09</td>
    <td align="right">0.105105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174978E+10</td>
    <td align="right">0.308488E+10</td>
    <td align="right">0.276560E+10</td>
    <td align="right">0.138757E+10</td>
    <td align="right">0.137803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308435E+10</td>
    <td align="right">0.187149E+10</td>
    <td align="right">0.371066E+10</td>
    <td align="right">0.200202E+10</td>
    <td align="right">0.170864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.397764E+10</td>
    <td align="right">0.108849E+10</td>
    <td align="right">0.414906E+10</td>
    <td align="right">0.182428E+10</td>
    <td align="right">0.232478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.486063E+10</td>
    <td align="right">0.734777E+09</td>
    <td align="right">0.454568E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.237083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506443E+10</td>
    <td align="right">0.700025E+09</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.216096E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370369E+10</td>
    <td align="right">0.825070E+09</td>
    <td align="right">0.354791E+10</td>
    <td align="right">0.155109E+10</td>
    <td align="right">0.199682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245569E+10</td>
    <td align="right">0.127661E+10</td>
    <td align="right">0.274982E+10</td>
    <td align="right">0.123122E+10</td>
    <td align="right">0.151860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102787E+10</td>
    <td align="right">0.202541E+10</td>
    <td align="right">0.172015E+10</td>
    <td align="right">0.652313E+09</td>
    <td align="right">0.106784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342990E+09</td>
    <td align="right">0.286987E+10</td>
    <td align="right">0.105943E+10</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.705421E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.199891E+09</td>
    <td align="right">0.465813E+10</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.368952E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.276007E+11</td>
    <td align="right">0.273379E+11</td>
    <td align="right">0.329721E+11</td>
    <td align="right">0.150273E+11</td>
    <td align="right">0.179447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.199891E+09</td>
    <td align="right">0.700025E+09</td>
    <td align="right">0.998834E+09</td>
    <td align="right">0.354010E+09</td>
    <td align="right">0.629881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506443E+10</td>
    <td align="right">0.475420E+10</td>
    <td align="right">0.460149E+10</td>
    <td align="right">0.217485E+10</td>
    <td align="right">0.244053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.493183E+10</td>
    <td align="right">0.628124E+10</td>
    <td align="right">0.608866E+10</td>
    <td align="right">0.423719E+10</td>
    <td align="right">0.185147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.614692E+10</td>
    <td align="right">0.487643E+10</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.225838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563746E+10</td>
    <td align="right">0.464858E+10</td>
    <td align="right">0.679226E+10</td>
    <td align="right">0.430017E+10</td>
    <td align="right">0.249210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.482772E+10</td>
    <td align="right">0.301685E+10</td>
    <td align="right">0.594724E+10</td>
    <td align="right">0.322617E+10</td>
    <td align="right">0.272107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419414E+10</td>
    <td align="right">0.179178E+10</td>
    <td align="right">0.516219E+10</td>
    <td align="right">0.175955E+10</td>
    <td align="right">0.340263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386936E+10</td>
    <td align="right">0.118152E+10</td>
    <td align="right">0.448173E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.329283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462611E+10</td>
    <td align="right">0.111702E+10</td>
    <td align="right">0.506312E+10</td>
    <td align="right">0.159786E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.518612E+10</td>
    <td align="right">0.130572E+10</td>
    <td align="right">0.541079E+10</td>
    <td align="right">0.225987E+10</td>
    <td align="right">0.315092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.536554E+10</td>
    <td align="right">0.201901E+10</td>
    <td align="right">0.561557E+10</td>
    <td align="right">0.299102E+10</td>
    <td align="right">0.262455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.445379E+10</td>
    <td align="right">0.306002E+10</td>
    <td align="right">0.495878E+10</td>
    <td align="right">0.291824E+10</td>
    <td align="right">0.204053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361752E+10</td>
    <td align="right">0.404253E+10</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.268357E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349206E+10</td>
    <td align="right">0.614053E+10</td>
    <td align="right">0.470089E+10</td>
    <td align="right">0.308360E+10</td>
    <td align="right">0.161730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563486E+11</td>
    <td align="right">0.394812E+11</td>
    <td align="right">0.654597E+11</td>
    <td align="right">0.349521E+11</td>
    <td align="right">0.305076E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.349206E+10</td>
    <td align="right">0.111702E+10</td>
    <td align="right">0.427411E+10</td>
    <td align="right">0.118890E+10</td>
    <td align="right">0.159053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614692E+10</td>
    <td align="right">0.628124E+10</td>
    <td align="right">0.696437E+10</td>
    <td align="right">0.470599E+10</td>
    <td align="right">0.346526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.398745E+09</td>
    <td align="right">0.486482E+10</td>
    <td align="right">0.130489E+10</td>
    <td align="right">0.546240E+09</td>
    <td align="right">0.758649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100387E+10</td>
    <td align="right">0.357771E+10</td>
    <td align="right">0.192063E+10</td>
    <td align="right">0.877164E+09</td>
    <td align="right">0.104347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189642E+10</td>
    <td align="right">0.319856E+10</td>
    <td align="right">0.279903E+10</td>
    <td align="right">0.143258E+10</td>
    <td align="right">0.136645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288999E+10</td>
    <td align="right">0.197843E+10</td>
    <td align="right">0.346048E+10</td>
    <td align="right">0.175322E+10</td>
    <td align="right">0.170726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.441328E+10</td>
    <td align="right">0.117762E+10</td>
    <td align="right">0.439298E+10</td>
    <td align="right">0.209589E+10</td>
    <td align="right">0.229710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437575E+10</td>
    <td align="right">0.779782E+09</td>
    <td align="right">0.410244E+10</td>
    <td align="right">0.177431E+10</td>
    <td align="right">0.232813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498688E+10</td>
    <td align="right">0.753608E+09</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.395115E+10</td>
    <td align="right">0.872724E+09</td>
    <td align="right">0.372425E+10</td>
    <td align="right">0.169260E+10</td>
    <td align="right">0.203165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259803E+10</td>
    <td align="right">0.133724E+10</td>
    <td align="right">0.281713E+10</td>
    <td align="right">0.126615E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122059E+10</td>
    <td align="right">0.208448E+10</td>
    <td align="right">0.183844E+10</td>
    <td align="right">0.738064E+09</td>
    <td align="right">0.110038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388073E+09</td>
    <td align="right">0.292297E+10</td>
    <td align="right">0.108027E+10</td>
    <td align="right">0.364057E+09</td>
    <td align="right">0.716215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198301E+09</td>
    <td align="right">0.473135E+10</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283211E+11</td>
    <td align="right">0.282793E+11</td>
    <td align="right">0.329610E+11</td>
    <td align="right">0.149925E+11</td>
    <td align="right">0.179685E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198301E+09</td>
    <td align="right">0.753608E+09</td>
    <td align="right">0.994971E+09</td>
    <td align="right">0.348009E+09</td>
    <td align="right">0.646962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.498688E+10</td>
    <td align="right">0.486482E+10</td>
    <td align="right">0.452548E+10</td>
    <td align="right">0.210421E+10</td>
    <td align="right">0.242127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.73</td>
    <td align="right">       -31.9</td>
    <td align="right">       33.25</td>
    <td align="right">       98.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
    <td align="right">       -16.7</td>
    <td align="right">        4.33</td>
    <td align="right">       -26.7</td>
    <td align="right">       48.91</td>
    <td align="right">      138.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.5</td>
    <td align="right">       -10.8</td>
    <td align="right">        3.55</td>
    <td align="right">       -19.4</td>
    <td align="right">       56.69</td>
    <td align="right">      163.76</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.97</td>
    <td align="right">        0.48</td>
    <td align="right">        -4.8</td>
    <td align="right">        4.72</td>
    <td align="right">        -9.1</td>
    <td align="right">       70.41</td>
    <td align="right">      207.70</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.43</td>
    <td align="right">        8.45</td>
    <td align="right">        3.53</td>
    <td align="right">        3.60</td>
    <td align="right">        2.20</td>
    <td align="right">      102.27</td>
    <td align="right">      202.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.03</td>
    <td align="right">       14.18</td>
    <td align="right">       11.55</td>
    <td align="right">        3.74</td>
    <td align="right">        7.84</td>
    <td align="right">      104.36</td>
    <td align="right">      210.60</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        3.14</td>
    <td align="right">        8.96</td>
    <td align="right">      101.67</td>
    <td align="right">      223.82</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.94</td>
    <td align="right">       15.19</td>
    <td align="right">       13.59</td>
    <td align="right">        3.45</td>
    <td align="right">        8.98</td>
    <td align="right">       87.39</td>
    <td align="right">      175.79</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.29</td>
    <td align="right">        9.87</td>
    <td align="right">        7.80</td>
    <td align="right">        3.78</td>
    <td align="right">        3.33</td>
    <td align="right">       70.27</td>
    <td align="right">      143.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.42</td>
    <td align="right">        3.48</td>
    <td align="right">        1.07</td>
    <td align="right">        3.53</td>
    <td align="right">        -4.7</td>
    <td align="right">       51.74</td>
    <td align="right">       90.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.6</td>
    <td align="right">        -6.9</td>
    <td align="right">        4.42</td>
    <td align="right">       -13.7</td>
    <td align="right">       34.68</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -14.6</td>
    <td align="right">       -15.1</td>
    <td align="right">       -18.1</td>
    <td align="right">        3.91</td>
    <td align="right">       -28.3</td>
    <td align="right">       29.58</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.36</td>
    <td align="right">        1.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.82</td>
    <td align="right">        -8.5</td>
    <td align="right">       66.03</td>
    <td align="right">      149.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.14</td>
    <td align="right">       -31.9</td>
    <td align="right">       29.58</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        4.72</td>
    <td align="right">        8.98</td>
    <td align="right">      104.36</td>
    <td align="right">      223.82</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.10</td>
    <td align="right">29-JAN-14:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -4.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.4</td>
    <td align="right">      145.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">20-FEB-15:00</td>
    <td align="right">        2.85</td>
    <td align="right">        -6.7</td>
    <td align="right">        8.80</td>
    <td align="right">        -9.0</td>
    <td align="right">       49.00</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">        5.46</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       16.93</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.40</td>
    <td align="right">25-MAY-17:00</td>
    <td align="right">       19.24</td>
    <td align="right">       13.90</td>
    <td align="right">        1.50</td>
    <td align="right">       16.49</td>
    <td align="right">       47.50</td>
    <td align="right">      582.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.10</td>
    <td align="right">15-JUL-14:20</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">        8.07</td>
    <td align="right">       19.92</td>
    <td align="right">      299.67</td>
    <td align="right">      518.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       23.35</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.10</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.30</td>
    <td align="right">        3.60</td>
    <td align="right">       14.28</td>
    <td align="right">      112.00</td>
    <td align="right">      751.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">19-OCT-14:00</td>
    <td align="right">       13.60</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        8.15</td>
    <td align="right">       35.50</td>
    <td align="right">      701.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.30</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       13.43</td>
    <td align="right">       10.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      105.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        0.43</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      299.67</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -35.6</td>
    <td align="right">06-JAN-08:00</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">       27.00</td>
    <td align="right">      381.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -33.3</td>
    <td align="right">14-FEB-06:00</td>
    <td align="right">       -33.4</td>
    <td align="right">       -36.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -55.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">       -29.1</td>
    <td align="right">       -32.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.6</td>
    <td align="right">       27.00</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -13.9</td>
    <td align="right">05-APR-05:00</td>
    <td align="right">       -14.3</td>
    <td align="right">       -16.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.5</td>
    <td align="right">       14.50</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -3.9</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        -6.0</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       35.00</td>
    <td align="right">      415.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.10</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      169.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.10</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.8</td>
    <td align="right">       33.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.40</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">        4.40</td>
    <td align="right">        4.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.10</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -28.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -20.6</td>
    <td align="right">29-NOV-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -31.1</td>
    <td align="right">24-DEC-06:19</td>
    <td align="right">       -31.3</td>
    <td align="right">       -35.1</td>
    <td align="right">        3.33</td>
    <td align="right">       -53.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -35.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        3.33</td>
    <td align="right">        -8.8</td>
    <td align="right">       37.00</td>
    <td align="right">      415.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.4</td>
    <td align="right">16-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.70</td>
    <td align="right">        -6.6</td>
    <td align="right">      172.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">21-FEB-12:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        -6.0</td>
    <td align="right">      270.00</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.46</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.93</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.90</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.20</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.70</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.75</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.35</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">01-SEP-00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.50</td>
    <td align="right">        2.80</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.70</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">        7.80</td>
    <td align="right">        5.70</td>
    <td align="right">        7.75</td>
    <td align="right">       54.50</td>
    <td align="right">      739.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.29</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        2.80</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      333.00</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">16-JAN-11:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">      164.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">21-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.24</td>
    <td align="right">        8.80</td>
    <td align="right">        -6.6</td>
    <td align="right">      123.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-20:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.95</td>
    <td align="right">        1.50</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">23-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">       10.80</td>
    <td align="right">        9.72</td>
    <td align="right">       98.50</td>
    <td align="right">      903.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.20</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.90</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">29-JUN-23:19</td>
    <td align="right">       26.30</td>
    <td align="right">       23.71</td>
    <td align="right">        5.20</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.35</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.92</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        3.22</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.20</td>
    <td align="right">07-OCT-12:20</td>
    <td align="right">       14.47</td>
    <td align="right">       13.16</td>
    <td align="right">        3.43</td>
    <td align="right">        9.18</td>
    <td align="right">      163.17</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.29</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">06-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">       10.80</td>
    <td align="right">       22.64</td>
    <td align="right">      333.00</td>
    <td align="right">      903.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        1.89</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.81</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.58</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.43</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.61</td>
    <td align="right">       47.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.25</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.41</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.60</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.72</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.55</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.63</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247170E+10</td>
    <td align="right">-.542137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-944292574.0</td>
    <td align="right">       68.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235625E+10</td>
    <td align="right">-.503933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-828053125.7</td>
    <td align="right">       68.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295194E+10</td>
    <td align="right">-.594148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-885241257.7</td>
    <td align="right">       67.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227997E+10</td>
    <td align="right">-.519013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-864138710.4</td>
    <td align="right">       68.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226926E+10</td>
    <td align="right">-.529063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-884348081.1</td>
    <td align="right">       68.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200570E+10</td>
    <td align="right">-.494646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-850391610.3</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138983E+10</td>
    <td align="right">-.442391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-910029105.8</td>
    <td align="right">       69.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170152E+10</td>
    <td align="right">-.475176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-885640435.8</td>
    <td align="right">       68.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135698E+10</td>
    <td align="right">-.429996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-875155525.2</td>
    <td align="right">       69.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158655E+10</td>
    <td align="right">-.460891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-913144116.4</td>
    <td align="right">       69.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189168E+10</td>
    <td align="right">-.479488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-888875708.1</td>
    <td align="right">       69.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205618E+10</td>
    <td align="right">-.503196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-937349400.5</td>
    <td align="right">       68.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243176E+11</td>
    <td align="right">-.597408E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.106667E+11</td>
    <td align="right">       68.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135698E+10</td>
    <td align="right">-.594148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-944292574.0</td>
    <td align="right">       67.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295194E+10</td>
    <td align="right">-.429996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-828053125.7</td>
    <td align="right">       69.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     5060.07</td>
    <td align="right">       35.38</td>
    <td align="right">      234.50</td>
    <td align="right">      236.00</td>
    <td align="right">     4242.02</td>
    <td align="right">       36.49</td>
    <td align="right">      241.50</td>
    <td align="right">      224.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7820.13</td>
    <td align="right">       35.90</td>
    <td align="right">      258.50</td>
    <td align="right">      255.50</td>
    <td align="right">     3430.38</td>
    <td align="right">       31.34</td>
    <td align="right">      236.50</td>
    <td align="right">      241.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    11008.08</td>
    <td align="right">       34.92</td>
    <td align="right">      215.50</td>
    <td align="right">      318.17</td>
    <td align="right">     1839.22</td>
    <td align="right">       21.51</td>
    <td align="right">      166.00</td>
    <td align="right">      284.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     2307.09</td>
    <td align="right">       18.27</td>
    <td align="right">       11.17</td>
    <td align="right">      345.50</td>
    <td align="right">     1434.92</td>
    <td align="right">       20.57</td>
    <td align="right">      154.83</td>
    <td align="right">      311.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     2010.76</td>
    <td align="right">       18.82</td>
    <td align="right">        0.67</td>
    <td align="right">      406.50</td>
    <td align="right">     1133.29</td>
    <td align="right">       21.06</td>
    <td align="right">      227.17</td>
    <td align="right">      362.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1910.76</td>
    <td align="right">       18.92</td>
    <td align="right">        0.50</td>
    <td align="right">      406.33</td>
    <td align="right">     1089.75</td>
    <td align="right">       21.16</td>
    <td align="right">      225.33</td>
    <td align="right">      364.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     2072.65</td>
    <td align="right">       19.20</td>
    <td align="right">        3.83</td>
    <td align="right">      414.33</td>
    <td align="right">     1192.07</td>
    <td align="right">       21.45</td>
    <td align="right">      236.83</td>
    <td align="right">      373.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     2605.72</td>
    <td align="right">       19.76</td>
    <td align="right">       27.33</td>
    <td align="right">      373.67</td>
    <td align="right">     1391.88</td>
    <td align="right">       21.67</td>
    <td align="right">      215.17</td>
    <td align="right">      335.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     4389.21</td>
    <td align="right">       22.87</td>
    <td align="right">      104.00</td>
    <td align="right">      327.83</td>
    <td align="right">     1433.54</td>
    <td align="right">       21.54</td>
    <td align="right">      205.33</td>
    <td align="right">      294.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     5516.82</td>
    <td align="right">       31.60</td>
    <td align="right">      269.50</td>
    <td align="right">      295.00</td>
    <td align="right">     1462.42</td>
    <td align="right">       23.75</td>
    <td align="right">      199.17</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     3995.38</td>
    <td align="right">       33.94</td>
    <td align="right">      243.67</td>
    <td align="right">      238.33</td>
    <td align="right">     3311.00</td>
    <td align="right">       35.28</td>
    <td align="right">      246.83</td>
    <td align="right">      216.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     3760.48</td>
    <td align="right">       33.41</td>
    <td align="right">      209.17</td>
    <td align="right">      220.67</td>
    <td align="right">     3131.84</td>
    <td align="right">       34.84</td>
    <td align="right">      216.33</td>
    <td align="right">      201.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4024.52</td>
    <td align="right">       25.53</td>
    <td align="right">     1578.33</td>
    <td align="right">     3837.83</td>
    <td align="right">     1910.74</td>
    <td align="right">       24.91</td>
    <td align="right">     2571.00</td>
    <td align="right">     3478.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1910.76</td>
    <td align="right">       18.27</td>
    <td align="right">        0.50</td>
    <td align="right">      220.67</td>
    <td align="right">     1089.75</td>
    <td align="right">       20.57</td>
    <td align="right">      154.83</td>
    <td align="right">      201.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11008.08</td>
    <td align="right">       35.90</td>
    <td align="right">      269.50</td>
    <td align="right">      414.33</td>
    <td align="right">     4242.02</td>
    <td align="right">       36.49</td>
    <td align="right">      246.83</td>
    <td align="right">      373.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1662.57</td>
    <td align="right">       22.80</td>
    <td align="right">       98.83</td>
    <td align="right">      217.00</td>
    <td align="right">      981.58</td>
    <td align="right">       23.56</td>
    <td align="right">       95.83</td>
    <td align="right">      182.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2150.15</td>
    <td align="right">       21.23</td>
    <td align="right">       73.83</td>
    <td align="right">      242.50</td>
    <td align="right">     1192.09</td>
    <td align="right">       23.45</td>
    <td align="right">      117.33</td>
    <td align="right">      215.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3684.47</td>
    <td align="right">       22.89</td>
    <td align="right">       80.83</td>
    <td align="right">      311.83</td>
    <td align="right">     2286.32</td>
    <td align="right">       25.26</td>
    <td align="right">      105.83</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     3963.32</td>
    <td align="right">       21.85</td>
    <td align="right">       84.33</td>
    <td align="right">      351.83</td>
    <td align="right">     2370.62</td>
    <td align="right">       24.07</td>
    <td align="right">       89.50</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3618.71</td>
    <td align="right">       21.88</td>
    <td align="right">      135.00</td>
    <td align="right">      416.50</td>
    <td align="right">     1622.32</td>
    <td align="right">       22.19</td>
    <td align="right">       91.00</td>
    <td align="right">      379.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     4382.18</td>
    <td align="right">       22.34</td>
    <td align="right">      120.00</td>
    <td align="right">      413.50</td>
    <td align="right">     2074.43</td>
    <td align="right">       23.48</td>
    <td align="right">       86.83</td>
    <td align="right">      379.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:40</td>
    <td align="right">     4198.92</td>
    <td align="right">       22.74</td>
    <td align="right">      126.00</td>
    <td align="right">      420.33</td>
    <td align="right">     1959.73</td>
    <td align="right">       23.48</td>
    <td align="right">       95.33</td>
    <td align="right">      388.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3527.02</td>
    <td align="right">       22.42</td>
    <td align="right">       99.67</td>
    <td align="right">      377.83</td>
    <td align="right">     1585.76</td>
    <td align="right">       22.56</td>
    <td align="right">       89.67</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2755.45</td>
    <td align="right">       21.21</td>
    <td align="right">       96.50</td>
    <td align="right">      326.50</td>
    <td align="right">     1478.44</td>
    <td align="right">       22.38</td>
    <td align="right">       98.00</td>
    <td align="right">      289.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2035.04</td>
    <td align="right">       20.98</td>
    <td align="right">       96.00</td>
    <td align="right">      281.33</td>
    <td align="right">      916.56</td>
    <td align="right">       21.84</td>
    <td align="right">       72.17</td>
    <td align="right">      238.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1337.66</td>
    <td align="right">       19.98</td>
    <td align="right">       76.83</td>
    <td align="right">      220.33</td>
    <td align="right">      752.61</td>
    <td align="right">       22.36</td>
    <td align="right">       78.00</td>
    <td align="right">      177.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     1207.10</td>
    <td align="right">       20.77</td>
    <td align="right">       66.33</td>
    <td align="right">      200.17</td>
    <td align="right">      809.86</td>
    <td align="right">       23.11</td>
    <td align="right">       80.17</td>
    <td align="right">      163.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3054.92</td>
    <td align="right">       21.83</td>
    <td align="right">     1154.17</td>
    <td align="right">     3779.67</td>
    <td align="right">     1559.09</td>
    <td align="right">       23.09</td>
    <td align="right">     1099.67</td>
    <td align="right">     3343.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.10</td>
    <td align="right">       19.98</td>
    <td align="right">       66.33</td>
    <td align="right">      200.17</td>
    <td align="right">      752.61</td>
    <td align="right">       21.84</td>
    <td align="right">       72.17</td>
    <td align="right">      163.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4382.18</td>
    <td align="right">       22.89</td>
    <td align="right">      135.00</td>
    <td align="right">      420.33</td>
    <td align="right">     2370.62</td>
    <td align="right">       25.26</td>
    <td align="right">      117.33</td>
    <td align="right">      388.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">      608.16</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      198.50</td>
    <td align="right">      353.41</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">      126.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">      769.83</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">      232.83</td>
    <td align="right">      462.42</td>
    <td align="right">       19.06</td>
    <td align="right">        0.50</td>
    <td align="right">      184.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">      834.89</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      303.33</td>
    <td align="right">      533.80</td>
    <td align="right">       19.70</td>
    <td align="right">        7.83</td>
    <td align="right">      240.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">      949.13</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">      350.33</td>
    <td align="right">      602.87</td>
    <td align="right">       19.99</td>
    <td align="right">       34.33</td>
    <td align="right">      309.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     1292.71</td>
    <td align="right">       20.09</td>
    <td align="right">       30.50</td>
    <td align="right">      428.50</td>
    <td align="right">      754.42</td>
    <td align="right">       23.06</td>
    <td align="right">      188.50</td>
    <td align="right">      406.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     1538.60</td>
    <td align="right">       22.33</td>
    <td align="right">      102.00</td>
    <td align="right">      434.67</td>
    <td align="right">      891.82</td>
    <td align="right">       24.40</td>
    <td align="right">      255.33</td>
    <td align="right">      406.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     1470.96</td>
    <td align="right">       21.87</td>
    <td align="right">       90.17</td>
    <td align="right">      436.00</td>
    <td align="right">      872.75</td>
    <td align="right">       23.97</td>
    <td align="right">      261.00</td>
    <td align="right">      412.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1229.68</td>
    <td align="right">       19.04</td>
    <td align="right">        0.33</td>
    <td align="right">      382.83</td>
    <td align="right">      733.56</td>
    <td align="right">       21.22</td>
    <td align="right">      144.67</td>
    <td align="right">      344.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">      932.25</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">      324.17</td>
    <td align="right">      550.68</td>
    <td align="right">       19.98</td>
    <td align="right">        5.50</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      764.26</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">      270.17</td>
    <td align="right">      431.37</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">      200.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">      590.97</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">      203.83</td>
    <td align="right">      331.49</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">      115.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">      563.90</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">      182.83</td>
    <td align="right">      317.04</td>
    <td align="right">       17.39</td>
    <td align="right">        0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1028.46</td>
    <td align="right">       18.37</td>
    <td align="right">      223.00</td>
    <td align="right">     3748.00</td>
    <td align="right">      608.19</td>
    <td align="right">       20.71</td>
    <td align="right">      897.67</td>
    <td align="right">     3102.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      563.90</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">      182.83</td>
    <td align="right">      317.04</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1538.60</td>
    <td align="right">       22.33</td>
    <td align="right">      102.00</td>
    <td align="right">      436.00</td>
    <td align="right">      891.82</td>
    <td align="right">       24.40</td>
    <td align="right">      261.00</td>
    <td align="right">      412.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">     1554.29</td>
    <td align="right">       20.90</td>
    <td align="right">       76.00</td>
    <td align="right">      218.50</td>
    <td align="right">      928.53</td>
    <td align="right">       23.21</td>
    <td align="right">       87.50</td>
    <td align="right">      184.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">     2171.51</td>
    <td align="right">       21.45</td>
    <td align="right">       75.17</td>
    <td align="right">      244.83</td>
    <td align="right">     1208.27</td>
    <td align="right">       23.53</td>
    <td align="right">      106.67</td>
    <td align="right">      217.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3431.70</td>
    <td align="right">       22.88</td>
    <td align="right">       78.83</td>
    <td align="right">      312.50</td>
    <td align="right">     2007.09</td>
    <td align="right">       23.77</td>
    <td align="right">       85.50</td>
    <td align="right">      270.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     4092.18</td>
    <td align="right">       21.37</td>
    <td align="right">       84.50</td>
    <td align="right">      348.83</td>
    <td align="right">     1795.40</td>
    <td align="right">       21.03</td>
    <td align="right">       52.33</td>
    <td align="right">      314.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     3295.19</td>
    <td align="right">       19.21</td>
    <td align="right">       80.83</td>
    <td align="right">      416.67</td>
    <td align="right">     1928.81</td>
    <td align="right">       20.93</td>
    <td align="right">       60.33</td>
    <td align="right">      384.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     3564.43</td>
    <td align="right">       18.11</td>
    <td align="right">       46.67</td>
    <td align="right">      426.83</td>
    <td align="right">     1582.60</td>
    <td align="right">       19.32</td>
    <td align="right">        3.67</td>
    <td align="right">      389.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     3842.56</td>
    <td align="right">       18.57</td>
    <td align="right">       53.67</td>
    <td align="right">      429.33</td>
    <td align="right">     1724.24</td>
    <td align="right">       19.54</td>
    <td align="right">       10.17</td>
    <td align="right">      392.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     3470.10</td>
    <td align="right">       20.68</td>
    <td align="right">       79.17</td>
    <td align="right">      378.67</td>
    <td align="right">     1973.59</td>
    <td align="right">       21.98</td>
    <td align="right">       71.67</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     2926.37</td>
    <td align="right">       21.49</td>
    <td align="right">       99.83</td>
    <td align="right">      327.00</td>
    <td align="right">     1706.03</td>
    <td align="right">       22.79</td>
    <td align="right">       97.83</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     2198.95</td>
    <td align="right">       21.52</td>
    <td align="right">      100.33</td>
    <td align="right">      282.50</td>
    <td align="right">      958.94</td>
    <td align="right">       22.10</td>
    <td align="right">       76.50</td>
    <td align="right">      241.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     1324.11</td>
    <td align="right">       19.86</td>
    <td align="right">       75.33</td>
    <td align="right">      222.33</td>
    <td align="right">      716.42</td>
    <td align="right">       21.87</td>
    <td align="right">       74.83</td>
    <td align="right">      181.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1231.41</td>
    <td align="right">       20.23</td>
    <td align="right">       64.50</td>
    <td align="right">      205.50</td>
    <td align="right">      651.01</td>
    <td align="right">       21.08</td>
    <td align="right">       57.00</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2903.58</td>
    <td align="right">       20.34</td>
    <td align="right">      914.83</td>
    <td align="right">     3813.50</td>
    <td align="right">     1499.04</td>
    <td align="right">       21.57</td>
    <td align="right">      784.00</td>
    <td align="right">     3370.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1231.41</td>
    <td align="right">       18.11</td>
    <td align="right">       46.67</td>
    <td align="right">      205.50</td>
    <td align="right">      651.01</td>
    <td align="right">       19.32</td>
    <td align="right">        3.67</td>
    <td align="right">      161.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4092.18</td>
    <td align="right">       22.88</td>
    <td align="right">      100.33</td>
    <td align="right">      429.33</td>
    <td align="right">     2007.09</td>
    <td align="right">       23.77</td>
    <td align="right">      106.67</td>
    <td align="right">      392.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
