    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4832.59</td>
    <td align="right">       33.52</td>
    <td align="right">      217.83</td>
    <td align="right">      234.00</td>
    <td align="right">     4112.97</td>
    <td align="right">       36.15</td>
    <td align="right">      233.00</td>
    <td align="right">      222.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7623.50</td>
    <td align="right">       35.61</td>
    <td align="right">      255.83</td>
    <td align="right">      254.50</td>
    <td align="right">     3274.68</td>
    <td align="right">       29.89</td>
    <td align="right">      172.67</td>
    <td align="right">      240.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    10817.56</td>
    <td align="right">       34.28</td>
    <td align="right">      215.00</td>
    <td align="right">      317.33</td>
    <td align="right">     1692.32</td>
    <td align="right">       18.74</td>
    <td align="right">       14.00</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     2173.60</td>
    <td align="right">       14.45</td>
    <td align="right">        0.00</td>
    <td align="right">      343.17</td>
    <td align="right">     1332.28</td>
    <td align="right">       18.13</td>
    <td align="right">       15.17</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1918.84</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      403.67</td>
    <td align="right">     1069.88</td>
    <td align="right">       18.58</td>
    <td align="right">        5.67</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1826.76</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      405.17</td>
    <td align="right">     1033.71</td>
    <td align="right">       18.82</td>
    <td align="right">        7.00</td>
    <td align="right">      360.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1978.18</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      411.67</td>
    <td align="right">     1127.76</td>
    <td align="right">       19.13</td>
    <td align="right">       21.00</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     2485.20</td>
    <td align="right">       16.06</td>
    <td align="right">        8.00</td>
    <td align="right">      371.67</td>
    <td align="right">     1306.57</td>
    <td align="right">       19.18</td>
    <td align="right">       28.50</td>
    <td align="right">      332.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     4255.92</td>
    <td align="right">       19.98</td>
    <td align="right">       90.33</td>
    <td align="right">      326.50</td>
    <td align="right">     1334.92</td>
    <td align="right">       18.80</td>
    <td align="right">       17.83</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     5388.00</td>
    <td align="right">       30.91</td>
    <td align="right">      261.00</td>
    <td align="right">      293.00</td>
    <td align="right">     1367.34</td>
    <td align="right">       21.26</td>
    <td align="right">       69.83</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     3850.56</td>
    <td align="right">       32.49</td>
    <td align="right">      232.17</td>
    <td align="right">      235.50</td>
    <td align="right">     3217.61</td>
    <td align="right">       35.02</td>
    <td align="right">      245.33</td>
    <td align="right">      214.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     3618.47</td>
    <td align="right">       32.68</td>
    <td align="right">      204.33</td>
    <td align="right">      219.50</td>
    <td align="right">     3028.71</td>
    <td align="right">       34.44</td>
    <td align="right">      211.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3891.33</td>
    <td align="right">       23.03</td>
    <td align="right">     1484.50</td>
    <td align="right">     3815.67</td>
    <td align="right">     1816.51</td>
    <td align="right">       22.91</td>
    <td align="right">     1041.00</td>
    <td align="right">     3446.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1826.76</td>
    <td align="right">       14.45</td>
    <td align="right">        0.00</td>
    <td align="right">      219.50</td>
    <td align="right">     1033.71</td>
    <td align="right">       18.13</td>
    <td align="right">        5.67</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10817.56</td>
    <td align="right">       35.61</td>
    <td align="right">      261.00</td>
    <td align="right">      411.67</td>
    <td align="right">     4112.97</td>
    <td align="right">       36.15</td>
    <td align="right">      245.33</td>
    <td align="right">      370.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1616.18</td>
    <td align="right">       22.35</td>
    <td align="right">       97.83</td>
    <td align="right">      214.50</td>
    <td align="right">      946.33</td>
    <td align="right">       23.33</td>
    <td align="right">       89.33</td>
    <td align="right">      179.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2083.36</td>
    <td align="right">       20.74</td>
    <td align="right">       73.67</td>
    <td align="right">      240.83</td>
    <td align="right">     1139.24</td>
    <td align="right">       23.23</td>
    <td align="right">      107.17</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3591.24</td>
    <td align="right">       22.42</td>
    <td align="right">       80.83</td>
    <td align="right">      310.17</td>
    <td align="right">     2210.99</td>
    <td align="right">       25.06</td>
    <td align="right">       98.50</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     3856.94</td>
    <td align="right">       21.38</td>
    <td align="right">       84.33</td>
    <td align="right">      351.17</td>
    <td align="right">     2283.82</td>
    <td align="right">       23.90</td>
    <td align="right">       81.33</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3530.19</td>
    <td align="right">       21.43</td>
    <td align="right">      134.50</td>
    <td align="right">      412.83</td>
    <td align="right">     1552.46</td>
    <td align="right">       22.01</td>
    <td align="right">       83.50</td>
    <td align="right">      377.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     4276.27</td>
    <td align="right">       21.89</td>
    <td align="right">      120.00</td>
    <td align="right">      412.33</td>
    <td align="right">     1992.56</td>
    <td align="right">       23.31</td>
    <td align="right">       84.17</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     4087.72</td>
    <td align="right">       22.22</td>
    <td align="right">      125.00</td>
    <td align="right">      417.83</td>
    <td align="right">     1865.61</td>
    <td align="right">       22.70</td>
    <td align="right">       75.50</td>
    <td align="right">      386.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3385.99</td>
    <td align="right">       21.00</td>
    <td align="right">       88.67</td>
    <td align="right">      375.17</td>
    <td align="right">     1512.73</td>
    <td align="right">       22.37</td>
    <td align="right">       79.17</td>
    <td align="right">      335.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2679.71</td>
    <td align="right">       20.75</td>
    <td align="right">       96.33</td>
    <td align="right">      324.67</td>
    <td align="right">     1419.05</td>
    <td align="right">       22.14</td>
    <td align="right">       81.83</td>
    <td align="right">      285.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     1980.90</td>
    <td align="right">       20.51</td>
    <td align="right">       95.33</td>
    <td align="right">      278.67</td>
    <td align="right">      856.58</td>
    <td align="right">       21.00</td>
    <td align="right">       59.33</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1297.06</td>
    <td align="right">       19.48</td>
    <td align="right">       76.50</td>
    <td align="right">      217.67</td>
    <td align="right">      722.29</td>
    <td align="right">       22.12</td>
    <td align="right">       73.00</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     1164.15</td>
    <td align="right">       19.98</td>
    <td align="right">       63.33</td>
    <td align="right">      197.83</td>
    <td align="right">      781.07</td>
    <td align="right">       22.88</td>
    <td align="right">       77.83</td>
    <td align="right">      159.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2969.56</td>
    <td align="right">       21.24</td>
    <td align="right">     1136.33</td>
    <td align="right">     3753.67</td>
    <td align="right">     1493.61</td>
    <td align="right">       22.77</td>
    <td align="right">      990.67</td>
    <td align="right">     3303.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1164.15</td>
    <td align="right">       19.48</td>
    <td align="right">       63.33</td>
    <td align="right">      197.83</td>
    <td align="right">      722.29</td>
    <td align="right">       21.00</td>
    <td align="right">       59.33</td>
    <td align="right">      159.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4276.27</td>
    <td align="right">       22.42</td>
    <td align="right">      134.50</td>
    <td align="right">      417.83</td>
    <td align="right">     2283.82</td>
    <td align="right">       25.06</td>
    <td align="right">      107.17</td>
    <td align="right">      386.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      584.82</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">      195.17</td>
    <td align="right">      340.31</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">      115.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">      740.80</td>
    <td align="right">       12.95</td>
    <td align="right">        0.00</td>
    <td align="right">      229.67</td>
    <td align="right">      446.52</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">      804.80</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">      300.83</td>
    <td align="right">      518.16</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">      916.97</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      349.17</td>
    <td align="right">      586.31</td>
    <td align="right">       18.15</td>
    <td align="right">        0.83</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     1247.54</td>
    <td align="right">       16.81</td>
    <td align="right">       30.00</td>
    <td align="right">      427.17</td>
    <td align="right">      728.58</td>
    <td align="right">       21.14</td>
    <td align="right">       68.83</td>
    <td align="right">      404.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     1484.87</td>
    <td align="right">       19.49</td>
    <td align="right">       76.83</td>
    <td align="right">      433.00</td>
    <td align="right">      860.71</td>
    <td align="right">       22.62</td>
    <td align="right">      121.67</td>
    <td align="right">      402.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     1408.36</td>
    <td align="right">       17.73</td>
    <td align="right">       38.33</td>
    <td align="right">      433.67</td>
    <td align="right">      843.16</td>
    <td align="right">       22.21</td>
    <td align="right">      117.00</td>
    <td align="right">      409.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1185.68</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">      381.17</td>
    <td align="right">      709.34</td>
    <td align="right">       19.21</td>
    <td align="right">       24.33</td>
    <td align="right">      337.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      899.13</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">      321.83</td>
    <td align="right">      532.48</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      736.88</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      266.17</td>
    <td align="right">      415.84</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      192.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">      569.03</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">      199.50</td>
    <td align="right">      318.96</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      542.52</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">      180.17</td>
    <td align="right">      304.81</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">       70.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      990.67</td>
    <td align="right">       14.80</td>
    <td align="right">      145.17</td>
    <td align="right">     3717.50</td>
    <td align="right">      587.69</td>
    <td align="right">       18.56</td>
    <td align="right">      332.67</td>
    <td align="right">     3018.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      542.52</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">      180.17</td>
    <td align="right">      304.81</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">       70.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1484.87</td>
    <td align="right">       19.49</td>
    <td align="right">       76.83</td>
    <td align="right">      433.67</td>
    <td align="right">      860.71</td>
    <td align="right">       22.62</td>
    <td align="right">      121.67</td>
    <td align="right">      409.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">     1506.76</td>
    <td align="right">       20.51</td>
    <td align="right">       75.33</td>
    <td align="right">      216.67</td>
    <td align="right">      890.59</td>
    <td align="right">       23.09</td>
    <td align="right">       84.67</td>
    <td align="right">      182.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">     2102.97</td>
    <td align="right">       21.05</td>
    <td align="right">       75.00</td>
    <td align="right">      243.67</td>
    <td align="right">     1108.07</td>
    <td align="right">       22.20</td>
    <td align="right">       94.00</td>
    <td align="right">      213.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3344.38</td>
    <td align="right">       22.46</td>
    <td align="right">       78.83</td>
    <td align="right">      311.17</td>
    <td align="right">     1936.00</td>
    <td align="right">       23.65</td>
    <td align="right">       83.17</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3872.39</td>
    <td align="right">       20.93</td>
    <td align="right">       84.50</td>
    <td align="right">      346.17</td>
    <td align="right">     1719.62</td>
    <td align="right">       20.88</td>
    <td align="right">       50.17</td>
    <td align="right">      311.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3203.00</td>
    <td align="right">       18.74</td>
    <td align="right">       80.50</td>
    <td align="right">      414.00</td>
    <td align="right">     1855.59</td>
    <td align="right">       20.78</td>
    <td align="right">       56.17</td>
    <td align="right">      381.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     3468.77</td>
    <td align="right">       17.60</td>
    <td align="right">       46.67</td>
    <td align="right">      425.17</td>
    <td align="right">     1509.67</td>
    <td align="right">       19.14</td>
    <td align="right">        1.33</td>
    <td align="right">      386.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     3739.31</td>
    <td align="right">       18.08</td>
    <td align="right">       53.67</td>
    <td align="right">      426.67</td>
    <td align="right">     1644.11</td>
    <td align="right">       19.38</td>
    <td align="right">        6.83</td>
    <td align="right">      388.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     3368.37</td>
    <td align="right">       20.23</td>
    <td align="right">       79.17</td>
    <td align="right">      377.33</td>
    <td align="right">     1875.14</td>
    <td align="right">       21.84</td>
    <td align="right">       68.17</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2847.26</td>
    <td align="right">       21.07</td>
    <td align="right">       99.17</td>
    <td align="right">      325.33</td>
    <td align="right">     1601.74</td>
    <td align="right">       22.56</td>
    <td align="right">       90.50</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2140.81</td>
    <td align="right">       21.12</td>
    <td align="right">       99.83</td>
    <td align="right">      279.33</td>
    <td align="right">      893.86</td>
    <td align="right">       21.17</td>
    <td align="right">       64.50</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     1283.19</td>
    <td align="right">       19.44</td>
    <td align="right">       75.17</td>
    <td align="right">      219.83</td>
    <td align="right">      686.07</td>
    <td align="right">       21.76</td>
    <td align="right">       74.00</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1193.49</td>
    <td align="right">       19.83</td>
    <td align="right">       64.00</td>
    <td align="right">      204.00</td>
    <td align="right">      622.92</td>
    <td align="right">       20.96</td>
    <td align="right">       56.67</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2814.38</td>
    <td align="right">       19.90</td>
    <td align="right">      911.83</td>
    <td align="right">     3789.33</td>
    <td align="right">     1426.48</td>
    <td align="right">       21.27</td>
    <td align="right">      730.17</td>
    <td align="right">     3324.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1193.49</td>
    <td align="right">       17.60</td>
    <td align="right">       46.67</td>
    <td align="right">      204.00</td>
    <td align="right">      622.92</td>
    <td align="right">       19.14</td>
    <td align="right">        1.33</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3872.39</td>
    <td align="right">       22.46</td>
    <td align="right">       99.83</td>
    <td align="right">      426.67</td>
    <td align="right">     1936.00</td>
    <td align="right">       23.65</td>
    <td align="right">       94.00</td>
    <td align="right">      388.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4832.58</td>
    <td align="right">       33.52</td>
    <td align="right">      217.83</td>
    <td align="right">      234.00</td>
    <td align="right">     4112.89</td>
    <td align="right">       36.15</td>
    <td align="right">      233.00</td>
    <td align="right">      222.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7623.46</td>
    <td align="right">       35.62</td>
    <td align="right">      255.83</td>
    <td align="right">      254.50</td>
    <td align="right">     3274.56</td>
    <td align="right">       29.89</td>
    <td align="right">      172.67</td>
    <td align="right">      240.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    10817.47</td>
    <td align="right">       34.28</td>
    <td align="right">      215.00</td>
    <td align="right">      317.33</td>
    <td align="right">     1692.20</td>
    <td align="right">       18.74</td>
    <td align="right">       14.00</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     2173.50</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      343.17</td>
    <td align="right">     1332.19</td>
    <td align="right">       18.13</td>
    <td align="right">       15.17</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1918.72</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      403.67</td>
    <td align="right">     1069.80</td>
    <td align="right">       18.58</td>
    <td align="right">        5.67</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1826.65</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      405.17</td>
    <td align="right">     1033.63</td>
    <td align="right">       18.82</td>
    <td align="right">        7.33</td>
    <td align="right">      360.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1978.07</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      411.67</td>
    <td align="right">     1127.67</td>
    <td align="right">       19.13</td>
    <td align="right">       21.00</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     2485.07</td>
    <td align="right">       16.06</td>
    <td align="right">        8.00</td>
    <td align="right">      371.67</td>
    <td align="right">     1306.47</td>
    <td align="right">       19.18</td>
    <td align="right">       28.67</td>
    <td align="right">      332.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     4255.79</td>
    <td align="right">       19.98</td>
    <td align="right">       90.33</td>
    <td align="right">      326.50</td>
    <td align="right">     1334.82</td>
    <td align="right">       18.80</td>
    <td align="right">       17.83</td>
    <td align="right">      291.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     5387.93</td>
    <td align="right">       30.91</td>
    <td align="right">      261.00</td>
    <td align="right">      293.00</td>
    <td align="right">     1367.24</td>
    <td align="right">       21.26</td>
    <td align="right">       69.83</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     3850.53</td>
    <td align="right">       32.49</td>
    <td align="right">      232.17</td>
    <td align="right">      235.50</td>
    <td align="right">     3217.53</td>
    <td align="right">       35.02</td>
    <td align="right">      245.33</td>
    <td align="right">      214.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     3618.46</td>
    <td align="right">       32.68</td>
    <td align="right">      204.33</td>
    <td align="right">      219.50</td>
    <td align="right">     3028.64</td>
    <td align="right">       34.44</td>
    <td align="right">      211.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3891.25</td>
    <td align="right">       23.03</td>
    <td align="right">     1484.50</td>
    <td align="right">     3815.67</td>
    <td align="right">     1816.42</td>
    <td align="right">       22.91</td>
    <td align="right">     1041.50</td>
    <td align="right">     3446.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1826.65</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      219.50</td>
    <td align="right">     1033.63</td>
    <td align="right">       18.13</td>
    <td align="right">        5.67</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10817.47</td>
    <td align="right">       35.62</td>
    <td align="right">      261.00</td>
    <td align="right">      411.67</td>
    <td align="right">     4112.89</td>
    <td align="right">       36.15</td>
    <td align="right">      245.33</td>
    <td align="right">      370.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1616.16</td>
    <td align="right">       22.36</td>
    <td align="right">       97.83</td>
    <td align="right">      214.50</td>
    <td align="right">      946.28</td>
    <td align="right">       23.33</td>
    <td align="right">       89.33</td>
    <td align="right">      179.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2083.33</td>
    <td align="right">       20.74</td>
    <td align="right">       73.67</td>
    <td align="right">      240.83</td>
    <td align="right">     1139.19</td>
    <td align="right">       23.23</td>
    <td align="right">      107.17</td>
    <td align="right">      212.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3591.22</td>
    <td align="right">       22.42</td>
    <td align="right">       80.83</td>
    <td align="right">      310.17</td>
    <td align="right">     2210.93</td>
    <td align="right">       25.07</td>
    <td align="right">       98.50</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     3856.91</td>
    <td align="right">       21.38</td>
    <td align="right">       84.33</td>
    <td align="right">      351.17</td>
    <td align="right">     2283.76</td>
    <td align="right">       23.90</td>
    <td align="right">       81.33</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3530.12</td>
    <td align="right">       21.44</td>
    <td align="right">      134.50</td>
    <td align="right">      412.83</td>
    <td align="right">     1552.38</td>
    <td align="right">       22.01</td>
    <td align="right">       83.50</td>
    <td align="right">      377.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     4276.21</td>
    <td align="right">       21.89</td>
    <td align="right">      120.00</td>
    <td align="right">      412.33</td>
    <td align="right">     1992.47</td>
    <td align="right">       23.31</td>
    <td align="right">       84.17</td>
    <td align="right">      376.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     4087.66</td>
    <td align="right">       22.22</td>
    <td align="right">      125.00</td>
    <td align="right">      417.83</td>
    <td align="right">     1865.52</td>
    <td align="right">       22.70</td>
    <td align="right">       75.50</td>
    <td align="right">      386.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3385.93</td>
    <td align="right">       21.00</td>
    <td align="right">       88.67</td>
    <td align="right">      375.17</td>
    <td align="right">     1512.65</td>
    <td align="right">       22.37</td>
    <td align="right">       79.33</td>
    <td align="right">      335.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2679.66</td>
    <td align="right">       20.75</td>
    <td align="right">       96.33</td>
    <td align="right">      324.67</td>
    <td align="right">     1418.98</td>
    <td align="right">       22.14</td>
    <td align="right">       81.83</td>
    <td align="right">      285.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     1980.85</td>
    <td align="right">       20.51</td>
    <td align="right">       95.33</td>
    <td align="right">      278.67</td>
    <td align="right">      856.53</td>
    <td align="right">       21.00</td>
    <td align="right">       59.33</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1297.03</td>
    <td align="right">       19.48</td>
    <td align="right">       76.50</td>
    <td align="right">      217.67</td>
    <td align="right">      722.25</td>
    <td align="right">       22.12</td>
    <td align="right">       73.00</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     1164.12</td>
    <td align="right">       19.98</td>
    <td align="right">       63.33</td>
    <td align="right">      197.83</td>
    <td align="right">      781.03</td>
    <td align="right">       22.88</td>
    <td align="right">       77.83</td>
    <td align="right">      159.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2969.51</td>
    <td align="right">       21.25</td>
    <td align="right">     1136.33</td>
    <td align="right">     3753.67</td>
    <td align="right">     1493.55</td>
    <td align="right">       22.77</td>
    <td align="right">      990.83</td>
    <td align="right">     3303.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1164.12</td>
    <td align="right">       19.48</td>
    <td align="right">       63.33</td>
    <td align="right">      197.83</td>
    <td align="right">      722.25</td>
    <td align="right">       21.00</td>
    <td align="right">       59.33</td>
    <td align="right">      159.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4276.21</td>
    <td align="right">       22.42</td>
    <td align="right">      134.50</td>
    <td align="right">      417.83</td>
    <td align="right">     2283.76</td>
    <td align="right">       25.07</td>
    <td align="right">      107.17</td>
    <td align="right">      386.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      584.80</td>
    <td align="right">       11.41</td>
    <td align="right">        0.00</td>
    <td align="right">      195.17</td>
    <td align="right">      340.29</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">      115.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">      740.77</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">      229.67</td>
    <td align="right">      446.49</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">      804.79</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">      300.83</td>
    <td align="right">      518.13</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">      916.95</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      349.17</td>
    <td align="right">      586.28</td>
    <td align="right">       18.16</td>
    <td align="right">        0.83</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     1247.49</td>
    <td align="right">       16.81</td>
    <td align="right">       30.00</td>
    <td align="right">      427.17</td>
    <td align="right">      728.53</td>
    <td align="right">       21.14</td>
    <td align="right">       68.83</td>
    <td align="right">      404.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     1484.82</td>
    <td align="right">       19.49</td>
    <td align="right">       76.83</td>
    <td align="right">      433.00</td>
    <td align="right">      860.66</td>
    <td align="right">       22.62</td>
    <td align="right">      121.67</td>
    <td align="right">      402.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     1408.33</td>
    <td align="right">       17.73</td>
    <td align="right">       38.33</td>
    <td align="right">      433.67</td>
    <td align="right">      843.11</td>
    <td align="right">       22.21</td>
    <td align="right">      117.00</td>
    <td align="right">      409.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1185.64</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">      381.17</td>
    <td align="right">      709.29</td>
    <td align="right">       19.21</td>
    <td align="right">       24.33</td>
    <td align="right">      337.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      899.10</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">      321.83</td>
    <td align="right">      532.44</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      736.84</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      266.17</td>
    <td align="right">      415.81</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">      192.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">      569.01</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">      199.50</td>
    <td align="right">      318.93</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">      104.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      542.49</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">      180.17</td>
    <td align="right">      304.78</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">       70.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      990.64</td>
    <td align="right">       14.81</td>
    <td align="right">      145.17</td>
    <td align="right">     3717.50</td>
    <td align="right">      587.65</td>
    <td align="right">       18.56</td>
    <td align="right">      332.67</td>
    <td align="right">     3018.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      542.49</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">      180.17</td>
    <td align="right">      304.78</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">       70.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1484.82</td>
    <td align="right">       19.49</td>
    <td align="right">       76.83</td>
    <td align="right">      433.67</td>
    <td align="right">      860.66</td>
    <td align="right">       22.62</td>
    <td align="right">      121.67</td>
    <td align="right">      409.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">     1506.73</td>
    <td align="right">       20.51</td>
    <td align="right">       75.33</td>
    <td align="right">      216.67</td>
    <td align="right">      890.54</td>
    <td align="right">       23.09</td>
    <td align="right">       84.67</td>
    <td align="right">      182.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:30</td>
    <td align="right">     2102.94</td>
    <td align="right">       21.05</td>
    <td align="right">       75.00</td>
    <td align="right">      243.67</td>
    <td align="right">     1108.02</td>
    <td align="right">       22.20</td>
    <td align="right">       94.00</td>
    <td align="right">      213.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3344.37</td>
    <td align="right">       22.47</td>
    <td align="right">       78.83</td>
    <td align="right">      311.17</td>
    <td align="right">     1935.94</td>
    <td align="right">       23.65</td>
    <td align="right">       83.17</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3872.35</td>
    <td align="right">       20.93</td>
    <td align="right">       84.50</td>
    <td align="right">      346.17</td>
    <td align="right">     1719.56</td>
    <td align="right">       20.88</td>
    <td align="right">       50.17</td>
    <td align="right">      311.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3202.93</td>
    <td align="right">       18.74</td>
    <td align="right">       80.50</td>
    <td align="right">      414.00</td>
    <td align="right">     1855.51</td>
    <td align="right">       20.78</td>
    <td align="right">       56.17</td>
    <td align="right">      381.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     3468.71</td>
    <td align="right">       17.60</td>
    <td align="right">       46.67</td>
    <td align="right">      425.17</td>
    <td align="right">     1509.58</td>
    <td align="right">       19.14</td>
    <td align="right">        1.33</td>
    <td align="right">      386.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     3739.25</td>
    <td align="right">       18.08</td>
    <td align="right">       53.67</td>
    <td align="right">      426.67</td>
    <td align="right">     1644.03</td>
    <td align="right">       19.38</td>
    <td align="right">        6.83</td>
    <td align="right">      388.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:49</td>
    <td align="right">     3368.31</td>
    <td align="right">       20.23</td>
    <td align="right">       79.17</td>
    <td align="right">      377.33</td>
    <td align="right">     1875.06</td>
    <td align="right">       21.84</td>
    <td align="right">       68.17</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2847.21</td>
    <td align="right">       21.07</td>
    <td align="right">       99.17</td>
    <td align="right">      325.33</td>
    <td align="right">     1601.67</td>
    <td align="right">       22.56</td>
    <td align="right">       90.50</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2140.76</td>
    <td align="right">       21.12</td>
    <td align="right">       99.83</td>
    <td align="right">      279.33</td>
    <td align="right">      893.80</td>
    <td align="right">       21.17</td>
    <td align="right">       64.50</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     1283.15</td>
    <td align="right">       19.44</td>
    <td align="right">       75.17</td>
    <td align="right">      219.83</td>
    <td align="right">      686.03</td>
    <td align="right">       21.76</td>
    <td align="right">       74.00</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1193.46</td>
    <td align="right">       19.83</td>
    <td align="right">       64.00</td>
    <td align="right">      204.00</td>
    <td align="right">      622.88</td>
    <td align="right">       20.96</td>
    <td align="right">       56.67</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2814.34</td>
    <td align="right">       19.90</td>
    <td align="right">      911.83</td>
    <td align="right">     3789.33</td>
    <td align="right">     1426.42</td>
    <td align="right">       21.27</td>
    <td align="right">      730.17</td>
    <td align="right">     3324.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1193.46</td>
    <td align="right">       17.60</td>
    <td align="right">       46.67</td>
    <td align="right">      204.00</td>
    <td align="right">      622.88</td>
    <td align="right">       19.14</td>
    <td align="right">        1.33</td>
    <td align="right">      156.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3872.35</td>
    <td align="right">       22.47</td>
    <td align="right">       99.83</td>
    <td align="right">      426.67</td>
    <td align="right">     1935.94</td>
    <td align="right">       23.65</td>
    <td align="right">       94.00</td>
    <td align="right">      388.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.996428E+09</td>
    <td align="right">    18096.66</td>
    <td align="right">18-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3912252.51</td>
    <td align="right">    18092.33</td>
    <td align="right">21-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1083454.92</td>
    <td align="right">    18057.58</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1084373.51</td>
    <td align="right">    18072.89</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130043E+09</td>
    <td align="right">    18120.14</td>
    <td align="right">28-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113255E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.996428E+09</td>
    <td align="right">    18120.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488504E+10</td>
    <td align="right">    18143.31</td>
    <td align="right">19-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115939E+10</td>
    <td align="right">    18144.52</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313484E+09</td>
    <td align="right">    18119.10</td>
    <td align="right">09-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13369240.57</td>
    <td align="right">    18139.91</td>
    <td align="right">10-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.586902E+09</td>
    <td align="right">    18158.29</td>
    <td align="right">20-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301559E+10</td>
    <td align="right">    18204.32</td>
    <td align="right">28-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.997378E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488504E+10</td>
    <td align="right">    18204.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119147E+11</td>
    <td align="right">    18147.40</td>
    <td align="right">19-JAN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567652E+10</td>
    <td align="right">    18148.59</td>
    <td align="right">22-FEB-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254146E+10</td>
    <td align="right">    18188.53</td>
    <td align="right">08-MAR-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.305905E+09</td>
    <td align="right">    18148.41</td>
    <td align="right">27-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   644984.15</td>
    <td align="right">    10749.74</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222374E+09</td>
    <td align="right">    18203.89</td>
    <td align="right">11-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.303702E+10</td>
    <td align="right">    18334.51</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.970273E+10</td>
    <td align="right">    18182.53</td>
    <td align="right">06-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334014E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119147E+11</td>
    <td align="right">    18334.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.678485E+10</td>
    <td align="right">     3833.56</td>
    <td align="right">17-JAN-13:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.467621E+10</td>
    <td align="right">     3826.82</td>
    <td align="right">04-FEB-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291905E+10</td>
    <td align="right">     3831.54</td>
    <td align="right">21-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.569746E+09</td>
    <td align="right">     3822.30</td>
    <td align="right">26-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13337058.78</td>
    <td align="right">     3812.27</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   341153.33</td>
    <td align="right">      103.02</td>
    <td align="right">23-SEP-06:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.465436E+09</td>
    <td align="right">     3844.33</td>
    <td align="right">11-OCT-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271527E+10</td>
    <td align="right">     3872.23</td>
    <td align="right">21-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.645035E+10</td>
    <td align="right">     3825.04</td>
    <td align="right">06-DEC-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245946E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.678485E+10</td>
    <td align="right">     3872.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424873E+10</td>
    <td align="right">     2419.44</td>
    <td align="right">17-JAN-17:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263829E+10</td>
    <td align="right">     2419.09</td>
    <td align="right">11-FEB-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146624E+10</td>
    <td align="right">     2422.94</td>
    <td align="right">21-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.224445E+09</td>
    <td align="right">     2418.53</td>
    <td align="right">26-APR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   313720.50</td>
    <td align="right">     1568.60</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255267E+09</td>
    <td align="right">     2430.98</td>
    <td align="right">11-OCT-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161946E+10</td>
    <td align="right">     2448.67</td>
    <td align="right">21-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.408330E+10</td>
    <td align="right">     2418.81</td>
    <td align="right">04-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145360E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424873E+10</td>
    <td align="right">     2448.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.502291E+10</td>
    <td align="right">     3822.85</td>
    <td align="right">18-JAN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285496E+10</td>
    <td align="right">     3824.01</td>
    <td align="right">11-FEB-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198521E+10</td>
    <td align="right">     3830.29</td>
    <td align="right">21-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.444244E+09</td>
    <td align="right">     3821.05</td>
    <td align="right">26-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11468986.06</td>
    <td align="right">     3811.04</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347541E+09</td>
    <td align="right">     3843.07</td>
    <td align="right">11-OCT-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199418E+10</td>
    <td align="right">     3870.97</td>
    <td align="right">21-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509403E+10</td>
    <td align="right">     3823.79</td>
    <td align="right">06-DEC-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177545E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.509403E+10</td>
    <td align="right">     3870.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.417998E+10</td>
    <td align="right">     2421.20</td>
    <td align="right">17-JAN-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266193E+10</td>
    <td align="right">     2422.39</td>
    <td align="right">04-FEB-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161617E+10</td>
    <td align="right">     2425.23</td>
    <td align="right">21-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317632E+09</td>
    <td align="right">     2420.81</td>
    <td align="right">26-APR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7443410.24</td>
    <td align="right">     2413.01</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10036.95</td>
    <td align="right">       19.50</td>
    <td align="right">23-SEP-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289455E+09</td>
    <td align="right">     2433.27</td>
    <td align="right">11-OCT-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166728E+10</td>
    <td align="right">     2450.98</td>
    <td align="right">21-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403161E+10</td>
    <td align="right">     2421.11</td>
    <td align="right">06-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147715E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.417998E+10</td>
    <td align="right">     2450.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.571522E+10</td>
    <td align="right">     3841.50</td>
    <td align="right">17-JAN-17:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378794E+10</td>
    <td align="right">     3833.73</td>
    <td align="right">06-FEB-08:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313618E+10</td>
    <td align="right">     3833.47</td>
    <td align="right">03-MAR-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.779740E+09</td>
    <td align="right">     3916.72</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24976025.16</td>
    <td align="right">     3813.76</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 35268206.45</td>
    <td align="right">     3823.73</td>
    <td align="right">16-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114879E+10</td>
    <td align="right">     3874.13</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457296E+10</td>
    <td align="right">     3839.57</td>
    <td align="right">15-DEC-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192011E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571522E+10</td>
    <td align="right">     3916.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.354064E+10</td>
    <td align="right">     2441.47</td>
    <td align="right">17-JAN-17:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204777E+10</td>
    <td align="right">     2436.23</td>
    <td align="right">06-FEB-08:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143306E+10</td>
    <td align="right">     2438.05</td>
    <td align="right">02-MAR-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214387E+09</td>
    <td align="right">     2445.06</td>
    <td align="right">26-APR-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    52684.84</td>
    <td align="right">      263.42</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 17286326.10</td>
    <td align="right">     2430.85</td>
    <td align="right">17-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.686683E+09</td>
    <td align="right">     2461.76</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287486E+10</td>
    <td align="right">     2439.86</td>
    <td align="right">15-DEC-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108147E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.354064E+10</td>
    <td align="right">     2461.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.588117E+10</td>
    <td align="right">     3850.34</td>
    <td align="right">19-JAN-08:37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387495E+10</td>
    <td align="right">     3852.23</td>
    <td align="right">09-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.413064E+10</td>
    <td align="right">     3853.77</td>
    <td align="right">27-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178498E+10</td>
    <td align="right">     3969.45</td>
    <td align="right">11-APR-11:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.481915E+09</td>
    <td align="right">     4013.22</td>
    <td align="right">24-MAY-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152452E+09</td>
    <td align="right">     4072.01</td>
    <td align="right">01-JUN-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24596256.80</td>
    <td align="right">     3967.97</td>
    <td align="right">10-JUL-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62260133.23</td>
    <td align="right">     4007.01</td>
    <td align="right">16-AUG-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.362210E+09</td>
    <td align="right">     3959.94</td>
    <td align="right">22-SEP-11:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105216E+10</td>
    <td align="right">     3895.06</td>
    <td align="right">06-OCT-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251172E+10</td>
    <td align="right">     4049.82</td>
    <td align="right">21-NOV-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.519732E+10</td>
    <td align="right">     3857.89</td>
    <td align="right">05-DEC-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24596256.80</td>
    <td align="right">     3850.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.588117E+10</td>
    <td align="right">     4072.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352297E+10</td>
    <td align="right">     2441.92</td>
    <td align="right">17-JAN-13:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206898E+10</td>
    <td align="right">     2440.37</td>
    <td align="right">06-FEB-08:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152580E+10</td>
    <td align="right">     2440.20</td>
    <td align="right">03-MAR-08:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293262E+09</td>
    <td align="right">     2437.34</td>
    <td align="right">04-APR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8136434.78</td>
    <td align="right">     2427.01</td>
    <td align="right">01-MAY-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23773173.50</td>
    <td align="right">     2435.02</td>
    <td align="right">17-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.696274E+09</td>
    <td align="right">     2465.98</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289010E+10</td>
    <td align="right">     2444.04</td>
    <td align="right">15-DEC-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110293E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352297E+10</td>
    <td align="right">     2465.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.537917E+10</td>
    <td align="right">     3840.30</td>
    <td align="right">19-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305386E+10</td>
    <td align="right">     3831.90</td>
    <td align="right">08-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164569E+10</td>
    <td align="right">     3835.51</td>
    <td align="right">21-MAR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189396E+09</td>
    <td align="right">     3836.32</td>
    <td align="right">10-APR-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1430432.31</td>
    <td align="right">     3822.45</td>
    <td align="right">01-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 90350649.23</td>
    <td align="right">     3845.17</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136430E+10</td>
    <td align="right">     3884.32</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477083E+10</td>
    <td align="right">     3846.90</td>
    <td align="right">06-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164950E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537917E+10</td>
    <td align="right">     3884.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291938E+10</td>
    <td align="right">     2421.24</td>
    <td align="right">19-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148902E+10</td>
    <td align="right">     2415.94</td>
    <td align="right">08-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.732723E+09</td>
    <td align="right">     2417.66</td>
    <td align="right">04-MAR-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 64207905.76</td>
    <td align="right">     2418.63</td>
    <td align="right">10-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 52135849.82</td>
    <td align="right">     2424.35</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.754996E+09</td>
    <td align="right">     2449.03</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264770E+10</td>
    <td align="right">     2425.41</td>
    <td align="right">06-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866017E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291938E+10</td>
    <td align="right">     2449.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352033E+10</td>
    <td align="right">     3834.46</td>
    <td align="right">19-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161336E+10</td>
    <td align="right">     3826.08</td>
    <td align="right">08-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.994305E+09</td>
    <td align="right">     3828.78</td>
    <td align="right">04-MAR-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135640E+09</td>
    <td align="right">     3830.49</td>
    <td align="right">10-APR-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   928969.76</td>
    <td align="right">     3816.05</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 68070244.03</td>
    <td align="right">     3839.33</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.942025E+09</td>
    <td align="right">     3878.41</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327117E+10</td>
    <td align="right">     3841.06</td>
    <td align="right">06-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105458E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352033E+10</td>
    <td align="right">     3878.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.326130E+10</td>
    <td align="right">     2429.10</td>
    <td align="right">19-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169985E+10</td>
    <td align="right">     2423.78</td>
    <td align="right">08-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.874913E+09</td>
    <td align="right">     2426.11</td>
    <td align="right">21-MAR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100812E+09</td>
    <td align="right">     2426.54</td>
    <td align="right">10-APR-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1063656.98</td>
    <td align="right">     2417.44</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 61936013.75</td>
    <td align="right">     2432.21</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.838594E+09</td>
    <td align="right">     2456.97</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295166E+10</td>
    <td align="right">     2433.27</td>
    <td align="right">06-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.979013E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326130E+10</td>
    <td align="right">     2456.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112400E+11</td>
    <td align="right">    44543.20</td>
    <td align="right">26-JAN-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.343043E+10</td>
    <td align="right">    41727.64</td>
    <td align="right">17-FEB-08:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377991E+09</td>
    <td align="right">    30616.48</td>
    <td align="right">15-MAR-06:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 46980672.84</td>
    <td align="right">     9923.98</td>
    <td align="right">25-APR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 18564380.10</td>
    <td align="right">     4767.32</td>
    <td align="right">13-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   452431.58</td>
    <td align="right">      754.05</td>
    <td align="right">02-JUN-20:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2419751.60</td>
    <td align="right">     2305.51</td>
    <td align="right">19-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 10090039.47</td>
    <td align="right">     4296.09</td>
    <td align="right">23-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 44119558.61</td>
    <td align="right">     9992.70</td>
    <td align="right">25-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165041E+09</td>
    <td align="right">     7216.33</td>
    <td align="right">08-NOV-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.583536E+10</td>
    <td align="right">    38993.72</td>
    <td align="right">21-DEC-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211715E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112400E+11</td>
    <td align="right">    44543.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121009E+11</td>
    <td align="right">    41427.08</td>
    <td align="right">06-JAN-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.435923E+10</td>
    <td align="right">    38905.70</td>
    <td align="right">14-FEB-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.756075E+09</td>
    <td align="right">    30747.19</td>
    <td align="right">15-MAR-06:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 25809636.68</td>
    <td align="right">     3803.22</td>
    <td align="right">28-APR-12:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16190468.15</td>
    <td align="right">     5339.34</td>
    <td align="right">13-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1599984.28</td>
    <td align="right">     1071.53</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 20267970.89</td>
    <td align="right">     5462.72</td>
    <td align="right">23-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19567325.43</td>
    <td align="right">     7342.98</td>
    <td align="right">21-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.406803E+09</td>
    <td align="right">     4867.82</td>
    <td align="right">25-NOV-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.700551E+10</td>
    <td align="right">    36484.66</td>
    <td align="right">20-DEC-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247119E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121009E+11</td>
    <td align="right">    41427.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149043E+11</td>
    <td align="right">    41597.35</td>
    <td align="right">06-JAN-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.606809E+10</td>
    <td align="right">    39237.53</td>
    <td align="right">14-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166913E+10</td>
    <td align="right">    31290.99</td>
    <td align="right">15-MAR-06:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110473E+09</td>
    <td align="right">     5140.86</td>
    <td align="right">05-APR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 10979810.54</td>
    <td align="right">     6255.69</td>
    <td align="right">13-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   925468.33</td>
    <td align="right">     1179.77</td>
    <td align="right">17-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 16161943.07</td>
    <td align="right">     6465.96</td>
    <td align="right">23-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 44550349.80</td>
    <td align="right">     8406.74</td>
    <td align="right">21-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.947947E+09</td>
    <td align="right">     8098.05</td>
    <td align="right">25-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.994244E+10</td>
    <td align="right">    36609.93</td>
    <td align="right">20-DEC-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337150E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149043E+11</td>
    <td align="right">    41597.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5713714.39</td>
    <td align="right">  5363142.64</td>
    <td align="right">     2148.98</td>
    <td align="right">20-JAN-08:25</td>
    <td align="right">     2148.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16882808.31</td>
    <td align="right"> 16617899.00</td>
    <td align="right">     5335.31</td>
    <td align="right">09-FEB-08:03</td>
    <td align="right">     5335.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87797564.53</td>
    <td align="right"> 87169319.57</td>
    <td align="right">     7316.62</td>
    <td align="right">21-MAR-07:02</td>
    <td align="right">     7316.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189563E+10</td>
    <td align="right">0.184290E+10</td>
    <td align="right">    24214.26</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">    24214.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181188E+11</td>
    <td align="right">0.157413E+11</td>
    <td align="right">    70150.93</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    41220.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.404429E+11</td>
    <td align="right">0.294221E+11</td>
    <td align="right">   106807.02</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    49977.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542009E+11</td>
    <td align="right">0.376296E+11</td>
    <td align="right">   121623.50</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">    43776.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.485904E+11</td>
    <td align="right">0.314660E+11</td>
    <td align="right">   104229.89</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    45469.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118892E+11</td>
    <td align="right">0.922952E+10</td>
    <td align="right">    68776.59</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">    47911.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208478E+10</td>
    <td align="right">0.193067E+10</td>
    <td align="right">    33940.81</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">    33940.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.493703E+09</td>
    <td align="right">0.375483E+09</td>
    <td align="right">    16767.56</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    12360.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9752231.64</td>
    <td align="right">  9377207.28</td>
    <td align="right">     4606.75</td>
    <td align="right">06-DEC-08:06</td>
    <td align="right">     4606.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177836E+12</td>
    <td align="right">0.127756E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5713714.39</td>
    <td align="right">  5363142.64</td>
    <td align="right">     2148.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2148.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542009E+11</td>
    <td align="right">0.376296E+11</td>
    <td align="right">   121623.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49977.65</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15011.36</td>
    <td align="right">    13170.87</td>
    <td align="right">      150.11</td>
    <td align="right">19-JAN-07:12</td>
    <td align="right">      131.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1821893.68</td>
    <td align="right">  1764851.84</td>
    <td align="right">      274.69</td>
    <td align="right">08-FEB-07:01</td>
    <td align="right">      249.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9890485.78</td>
    <td align="right">  9510709.56</td>
    <td align="right">     2357.52</td>
    <td align="right">29-MAR-12:01</td>
    <td align="right">     2357.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166756E+10</td>
    <td align="right">0.160135E+10</td>
    <td align="right">    28460.73</td>
    <td align="right">23-APR-15:32</td>
    <td align="right">    28460.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157764E+11</td>
    <td align="right">0.138822E+11</td>
    <td align="right">    57895.84</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    33776.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.349262E+11</td>
    <td align="right">0.256186E+11</td>
    <td align="right">    91650.47</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    43790.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.459405E+11</td>
    <td align="right">0.317103E+11</td>
    <td align="right">    98010.65</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">    35555.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.378742E+11</td>
    <td align="right">0.247341E+11</td>
    <td align="right">    80289.07</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    35023.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.926174E+10</td>
    <td align="right">0.720341E+10</td>
    <td align="right">    55999.47</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">    38854.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139250E+10</td>
    <td align="right">0.126427E+10</td>
    <td align="right">    25921.68</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    25921.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.225775E+09</td>
    <td align="right">0.144728E+09</td>
    <td align="right">    10280.42</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     6775.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64800.75</td>
    <td align="right">    54940.18</td>
    <td align="right">      199.76</td>
    <td align="right">05-DEC-07:12</td>
    <td align="right">      174.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147077E+12</td>
    <td align="right">0.106170E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15011.36</td>
    <td align="right">    13170.87</td>
    <td align="right">      150.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      131.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.459405E+11</td>
    <td align="right">0.317103E+11</td>
    <td align="right">    98010.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43790.72</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3614262.56</td>
    <td align="right">  3437135.79</td>
    <td align="right">      303.67</td>
    <td align="right">22-FEB-11:00</td>
    <td align="right">      272.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8496585.89</td>
    <td align="right">  8066270.72</td>
    <td align="right">      428.50</td>
    <td align="right">24-MAR-11:18</td>
    <td align="right">      401.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169942E+10</td>
    <td align="right">0.161013E+10</td>
    <td align="right">    29644.23</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">    29644.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168328E+11</td>
    <td align="right">0.148714E+11</td>
    <td align="right">    62870.27</td>
    <td align="right">26-MAY-12:10</td>
    <td align="right">    37696.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.369177E+11</td>
    <td align="right">0.272634E+11</td>
    <td align="right">    85558.89</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    40033.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.485071E+11</td>
    <td align="right">0.335744E+11</td>
    <td align="right">   100309.11</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">    36355.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390745E+11</td>
    <td align="right">0.252699E+11</td>
    <td align="right">    88744.72</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">    48814.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.905523E+10</td>
    <td align="right">0.699423E+10</td>
    <td align="right">    62375.29</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">    50237.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132978E+10</td>
    <td align="right">0.119295E+10</td>
    <td align="right">    24198.22</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    24198.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233521E+09</td>
    <td align="right">0.150449E+09</td>
    <td align="right">    10344.05</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     6784.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153662E+12</td>
    <td align="right">0.110938E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.485071E+11</td>
    <td align="right">0.335744E+11</td>
    <td align="right">   100309.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50237.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      583.60</td>
    <td align="right">     4493.15</td>
    <td align="right">01-JAN-15:45</td>
    <td align="right">     1777.00</td>
    <td align="right">     7686.79</td>
    <td align="right">31-JAN-12:16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      552.80</td>
    <td align="right">     4473.08</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">     1838.75</td>
    <td align="right">     7761.21</td>
    <td align="right">23-FEB-12:08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.92</td>
    <td align="right">     4476.57</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">     1983.80</td>
    <td align="right">     7756.83</td>
    <td align="right">01-MAR-12:08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      552.64</td>
    <td align="right">     4500.44</td>
    <td align="right">30-APR-06:10</td>
    <td align="right">     1734.91</td>
    <td align="right">     7604.55</td>
    <td align="right">03-APR-11:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      558.41</td>
    <td align="right">     4527.48</td>
    <td align="right">29-MAY-06:50</td>
    <td align="right">     1690.84</td>
    <td align="right">     7299.20</td>
    <td align="right">01-MAY-11:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      522.62</td>
    <td align="right">     4552.43</td>
    <td align="right">25-JUN-06:42</td>
    <td align="right">     1598.92</td>
    <td align="right">     6887.35</td>
    <td align="right">02-JUN-11:07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      676.97</td>
    <td align="right">     4575.76</td>
    <td align="right">30-JUL-07:05</td>
    <td align="right">     1286.56</td>
    <td align="right">     6485.95</td>
    <td align="right">03-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      543.33</td>
    <td align="right">     4581.98</td>
    <td align="right">27-AUG-06:20</td>
    <td align="right">     1426.79</td>
    <td align="right">     6230.47</td>
    <td align="right">01-AUG-11:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      628.52</td>
    <td align="right">     4581.53</td>
    <td align="right">03-SEP-06:20</td>
    <td align="right">     1290.65</td>
    <td align="right">     6293.62</td>
    <td align="right">28-SEP-11:07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      657.15</td>
    <td align="right">     4571.91</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">     1383.91</td>
    <td align="right">     6629.89</td>
    <td align="right">31-OCT-11:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      638.39</td>
    <td align="right">     4545.64</td>
    <td align="right">05-NOV-06:10</td>
    <td align="right">     1553.54</td>
    <td align="right">     7022.91</td>
    <td align="right">30-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      611.28</td>
    <td align="right">     4519.06</td>
    <td align="right">03-DEC-07:10</td>
    <td align="right">     1602.62</td>
    <td align="right">     7397.45</td>
    <td align="right">29-DEC-12:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      582.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1595.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      455.92</td>
    <td align="right">     4473.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1286.56</td>
    <td align="right">     6230.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      676.97</td>
    <td align="right">     4581.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1983.80</td>
    <td align="right">     7761.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166876E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     1328.70</td>
    <td align="right">27-JAN-08:09</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133031E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2376.73</td>
    <td align="right">10-FEB-08:04</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170620E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2137.46</td>
    <td align="right">30-MAR-07:50</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187263E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     3401.79</td>
    <td align="right">21-APR-08:00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242096E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     5868.00</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271096E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     8025.25</td>
    <td align="right">21-JUN-06:02</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.316813E+10</td>
    <td align="right">        0.40</td>
    <td align="right">    12588.28</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324678E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     8719.31</td>
    <td align="right">07-AUG-06:02</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284967E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     6262.99</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224605E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     5868.00</td>
    <td align="right">02-OCT-06:01</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159186E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2447.49</td>
    <td align="right">08-NOV-08:02</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155364E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     2307.47</td>
    <td align="right">01-DEC-08:04</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263660E+11</td>
    <td align="right">        0.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133031E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     1328.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324678E+10</td>
    <td align="right">        0.48</td>
    <td align="right">    12588.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127351E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     1195.36</td>
    <td align="right">27-JAN-13:30</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103595E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     1222.38</td>
    <td align="right">28-FEB-15:10</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117951E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2034.44</td>
    <td align="right">29-MAR-12:01</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131727E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     2966.76</td>
    <td align="right">19-APR-12:02</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199284E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4049.44</td>
    <td align="right">30-MAY-12:02</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236182E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     8869.57</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267039E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     9646.09</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237772E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     4948.59</td>
    <td align="right">02-AUG-06:01</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183553E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     4014.13</td>
    <td align="right">05-SEP-10:05</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126540E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     2722.05</td>
    <td align="right">25-OCT-12:01</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101714E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     1280.04</td>
    <td align="right">17-NOV-13:50</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123276E+10</td>
    <td align="right">        0.37</td>
    <td align="right">      961.75</td>
    <td align="right">02-DEC-13:07</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195598E+11</td>
    <td align="right">        0.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101714E+10</td>
    <td align="right">        0.30</td>
    <td align="right">      961.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267039E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     9646.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154863E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     1028.83</td>
    <td align="right">27-JAN-13:30</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125195E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     1218.18</td>
    <td align="right">28-FEB-13:30</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124055E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     1574.26</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126482E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     2765.51</td>
    <td align="right">21-APR-16:00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193424E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     3841.49</td>
    <td align="right">18-MAY-15:50</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239194E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     5063.63</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271070E+10</td>
    <td align="right">        0.41</td>
    <td align="right">    10086.47</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225697E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     4080.53</td>
    <td align="right">08-AUG-15:30</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159171E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     4229.37</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116083E+10</td>
    <td align="right">        0.31</td>
    <td align="right">     2120.62</td>
    <td align="right">20-OCT-14:30</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114219E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     1240.43</td>
    <td align="right">17-NOV-13:01</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144806E+10</td>
    <td align="right">        0.43</td>
    <td align="right">      826.42</td>
    <td align="right">02-DEC-13:20</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199426E+11</td>
    <td align="right">        0.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114219E+10</td>
    <td align="right">        0.31</td>
    <td align="right">      826.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271070E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    10086.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       76.96</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.87</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       65.03</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.72</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       75.89</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       69.49</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       65.59</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       66.84</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       66.37</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       76.41</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.24</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       65.35</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       63.87</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       76.96</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      583.60</td>
    <td align="right">     4493.15</td>
    <td align="right">01-JAN-15:45</td>
    <td align="right">       79.95</td>
    <td align="right">       82.22</td>
    <td align="right">     1777.00</td>
    <td align="right">     7686.79</td>
    <td align="right">31-JAN-12:16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      552.80</td>
    <td align="right">     4473.08</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">       79.86</td>
    <td align="right">       82.22</td>
    <td align="right">     1838.75</td>
    <td align="right">     7761.21</td>
    <td align="right">23-FEB-12:08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.92</td>
    <td align="right">     4476.57</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">       79.88</td>
    <td align="right">       82.22</td>
    <td align="right">     1983.80</td>
    <td align="right">     7756.83</td>
    <td align="right">01-MAR-12:08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      552.64</td>
    <td align="right">     4500.44</td>
    <td align="right">30-APR-06:10</td>
    <td align="right">       79.98</td>
    <td align="right">       82.22</td>
    <td align="right">     1734.91</td>
    <td align="right">     7604.55</td>
    <td align="right">03-APR-11:07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      558.41</td>
    <td align="right">     4527.48</td>
    <td align="right">29-MAY-06:50</td>
    <td align="right">       80.10</td>
    <td align="right">       82.22</td>
    <td align="right">     1690.84</td>
    <td align="right">     7299.20</td>
    <td align="right">01-MAY-11:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      522.62</td>
    <td align="right">     4552.43</td>
    <td align="right">25-JUN-06:42</td>
    <td align="right">       80.21</td>
    <td align="right">       82.22</td>
    <td align="right">     1598.92</td>
    <td align="right">     6887.35</td>
    <td align="right">02-JUN-11:07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      676.97</td>
    <td align="right">     4575.76</td>
    <td align="right">30-JUL-07:05</td>
    <td align="right">       80.32</td>
    <td align="right">       82.22</td>
    <td align="right">     1286.56</td>
    <td align="right">     6485.95</td>
    <td align="right">03-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      543.33</td>
    <td align="right">     4581.98</td>
    <td align="right">27-AUG-06:20</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1426.79</td>
    <td align="right">     6230.47</td>
    <td align="right">01-AUG-11:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      628.52</td>
    <td align="right">     4581.53</td>
    <td align="right">03-SEP-06:20</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1290.65</td>
    <td align="right">     6293.62</td>
    <td align="right">28-SEP-11:07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      657.15</td>
    <td align="right">     4571.91</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">       80.30</td>
    <td align="right">       82.22</td>
    <td align="right">     1383.91</td>
    <td align="right">     6629.89</td>
    <td align="right">31-OCT-11:07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      638.39</td>
    <td align="right">     4545.64</td>
    <td align="right">05-NOV-06:10</td>
    <td align="right">       80.18</td>
    <td align="right">       82.22</td>
    <td align="right">     1553.54</td>
    <td align="right">     7022.91</td>
    <td align="right">30-NOV-12:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      611.28</td>
    <td align="right">     4519.06</td>
    <td align="right">03-DEC-07:10</td>
    <td align="right">       80.07</td>
    <td align="right">       82.22</td>
    <td align="right">     1602.62</td>
    <td align="right">     7397.45</td>
    <td align="right">29-DEC-12:07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      582.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1595.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      455.92</td>
    <td align="right">     4473.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.86</td>
    <td align="right">       82.22</td>
    <td align="right">     1286.56</td>
    <td align="right">     6230.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      676.97</td>
    <td align="right">     4581.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1983.80</td>
    <td align="right">     7761.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.26</td>
    <td align="right">        4.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.36</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.54</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.72</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.33</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.43</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.19</td>
    <td align="right">        5.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">        6.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.82</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.72</td>
    <td align="right">        6.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.28</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.31</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.03</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.28</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.69</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.22</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.42</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.69</td>
    <td align="right">        3.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.03</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.14</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.71</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.22</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.31</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.06</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.15</td>
    <td align="right">        4.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.83</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.21</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.11</td>
    <td align="right">        4.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.14</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.08</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.98</td>
    <td align="right">        4.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.93</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        3.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.32</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.55</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.66</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.53</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.22</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.93</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.39</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.67</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.36</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.11</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.68</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.47</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.68</td>
    <td align="right">        0.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.22</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.63</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.74</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.53</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.08</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.21</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.53</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.89</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.64</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.19</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.10</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.01</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.10</td>
    <td align="right">        3.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.11</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.14</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.67</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.25</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.69</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.71</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.56</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.60</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.06</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.13</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.06</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.19</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.57</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.99</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.26</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.88</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.78</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.03</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.13</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.96</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.75</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.99</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.10</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.62</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.10</td>
    <td align="right">        0.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.79</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.73</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.45</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.18</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.92</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.92</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.11</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.61</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.26</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.49</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.92</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.79</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.42</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.48</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.14</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.07</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.22</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.10</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.96</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.28</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.92</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.21</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.22</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.69</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.71</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.42</td>
    <td align="right">        2.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.28</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.60</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.17</td>
    <td align="right">        5.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.06</td>
    <td align="right">        5.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.58</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.03</td>
    <td align="right">        4.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.33</td>
    <td align="right">        3.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.97</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.03</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.54</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.44</td>
    <td align="right">        5.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.35</td>
    <td align="right">        4.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       88.38</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.03</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.28</td>
    <td align="right">        5.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.74</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.52</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.28</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.08</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.58</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.40</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.97</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.90</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.19</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.22</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.63</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.71</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.74</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.38</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.05</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.86</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.25</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.14</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.81</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.46</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.44</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.54</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.44</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.61</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.49</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.21</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.11</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.61</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.31</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.31</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.57</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.97</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.19</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.04</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.17</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.60</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.17</td>
    <td align="right">        3.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.21</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.44</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.19</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.94</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.67</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.72</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.43</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.75</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.25</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.38</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.55</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.52</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.55</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.46</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.03</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.15</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.15</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.82</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.31</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.25</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.53</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.99</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.08</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.60</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.19</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       19.55</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.19</td>
    <td align="right">        0.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213269E+11</td>
    <td align="right">0.138766E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131188E+11</td>
    <td align="right">0.423510E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119585E+11</td>
    <td align="right">0.466655E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.546503E+10</td>
    <td align="right"> 58000830.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.744105E+10</td>
    <td align="right"> 22918987.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128196E+11</td>
    <td align="right">   558557.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162465E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149604E+11</td>
    <td align="right">  2987347.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.615813E+10</td>
    <td align="right"> 12456838.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392517E+10</td>
    <td align="right"> 54468590.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.677151E+10</td>
    <td align="right">0.203754E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172218E+11</td>
    <td align="right">0.720414E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137413E+12</td>
    <td align="right">0.261376E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213269E+11</td>
    <td align="right">0.138766E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212387E+11</td>
    <td align="right">0.149394E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100520E+11</td>
    <td align="right">0.538177E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.574354E+10</td>
    <td align="right">0.933426E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226669E+10</td>
    <td align="right"> 31863748.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.590117E+10</td>
    <td align="right"> 19988232.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109246E+11</td>
    <td align="right">  1975289.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.414758E+10</td>
    <td align="right"> 25022186.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190143E+10</td>
    <td align="right"> 24157191.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556600E+10</td>
    <td align="right">0.502226E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178897E+11</td>
    <td align="right">0.864878E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110826E+12</td>
    <td align="right">0.305086E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212387E+11</td>
    <td align="right">0.149394E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336998E+11</td>
    <td align="right">0.184003E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197609E+11</td>
    <td align="right">0.749146E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117712E+11</td>
    <td align="right">0.206066E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357956E+10</td>
    <td align="right">0.136386E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.612933E+10</td>
    <td align="right"> 13555321.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114451E+11</td>
    <td align="right">  1142553.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143780E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.385947E+10</td>
    <td align="right"> 19953016.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308979E+10</td>
    <td align="right"> 55000431.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122396E+11</td>
    <td align="right">0.117030E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308101E+11</td>
    <td align="right">0.122746E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162425E+12</td>
    <td align="right">0.416234E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.336998E+11</td>
    <td align="right">0.184003E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166876E+10</td>
    <td align="right">  5713714.39</td>
    <td align="right">0.308964E+11</td>
    <td align="right">0.241544E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133031E+10</td>
    <td align="right"> 16882808.31</td>
    <td align="right">0.152140E+11</td>
    <td align="right">0.226071E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170620E+10</td>
    <td align="right"> 87797564.53</td>
    <td align="right">0.106048E+11</td>
    <td align="right">0.202152E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187263E+10</td>
    <td align="right">0.189563E+10</td>
    <td align="right">0.311935E+10</td>
    <td align="right">0.496774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242096E+10</td>
    <td align="right">0.181188E+11</td>
    <td align="right">0.533644E+09</td>
    <td align="right">0.399273E+09</td>
    <td align="right">0.180410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271096E+10</td>
    <td align="right">0.404429E+11</td>
    <td align="right">0.152905E+09</td>
    <td align="right">  7615796.05</td>
    <td align="right">0.200893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.316813E+10</td>
    <td align="right">0.542009E+11</td>
    <td align="right"> 24596256.80</td>
    <td align="right"> 14990612.94</td>
    <td align="right">0.261252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324678E+10</td>
    <td align="right">0.485904E+11</td>
    <td align="right"> 64679884.83</td>
    <td align="right">  1990814.69</td>
    <td align="right">0.129449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284967E+10</td>
    <td align="right">0.118892E+11</td>
    <td align="right">0.372300E+09</td>
    <td align="right">0.102940E+09</td>
    <td align="right"> 17763741.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224605E+10</td>
    <td align="right">0.208478E+10</td>
    <td align="right">0.117260E+10</td>
    <td align="right">0.257466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159186E+10</td>
    <td align="right">0.493703E+09</td>
    <td align="right">0.520959E+10</td>
    <td align="right">0.120404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155364E+10</td>
    <td align="right">  9752231.64</td>
    <td align="right">0.215006E+11</td>
    <td align="right">0.257215E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263660E+11</td>
    <td align="right">0.177836E+12</td>
    <td align="right">0.888655E+11</td>
    <td align="right">0.112808E+12</td>
    <td align="right">0.611412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133031E+10</td>
    <td align="right">  5713714.39</td>
    <td align="right"> 24596256.80</td>
    <td align="right">  1990814.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324678E+10</td>
    <td align="right">0.542009E+11</td>
    <td align="right">0.308964E+11</td>
    <td align="right">0.257215E+11</td>
    <td align="right">0.261252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127351E+10</td>
    <td align="right">    15011.36</td>
    <td align="right">0.320661E+11</td>
    <td align="right">0.230710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103595E+10</td>
    <td align="right">  1821893.68</td>
    <td align="right">0.133747E+11</td>
    <td align="right">0.213891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117951E+10</td>
    <td align="right">  9890485.78</td>
    <td align="right">0.531719E+10</td>
    <td align="right">0.215534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131727E+10</td>
    <td align="right">0.166756E+10</td>
    <td align="right">0.529236E+09</td>
    <td align="right">0.727832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199284E+10</td>
    <td align="right">0.157764E+11</td>
    <td align="right"> 19613527.20</td>
    <td align="right">0.791876E+09</td>
    <td align="right">0.157422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236182E+10</td>
    <td align="right">0.349262E+11</td>
    <td align="right">  1599984.28</td>
    <td align="right"> 10931243.32</td>
    <td align="right">0.197530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267039E+10</td>
    <td align="right">0.459405E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 16629594.46</td>
    <td align="right">0.261409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237772E+10</td>
    <td align="right">0.378742E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12255171.44</td>
    <td align="right">0.128145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183553E+10</td>
    <td align="right">0.926174E+10</td>
    <td align="right"> 20267970.89</td>
    <td align="right">0.600445E+09</td>
    <td align="right"> 16390009.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126540E+10</td>
    <td align="right">0.139250E+10</td>
    <td align="right">0.292060E+09</td>
    <td align="right">0.618662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101714E+10</td>
    <td align="right">0.225775E+09</td>
    <td align="right">0.489362E+10</td>
    <td align="right">0.146296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123276E+10</td>
    <td align="right">    64800.75</td>
    <td align="right">0.236625E+11</td>
    <td align="right">0.241383E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195598E+11</td>
    <td align="right">0.147077E+12</td>
    <td align="right">0.801769E+11</td>
    <td align="right">0.119678E+12</td>
    <td align="right">0.604466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101714E+10</td>
    <td align="right">    15011.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 10931243.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267039E+10</td>
    <td align="right">0.459405E+11</td>
    <td align="right">0.320661E+11</td>
    <td align="right">0.241383E+11</td>
    <td align="right">0.261409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.470555E+11</td>
    <td align="right">0.223557E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125195E+10</td>
    <td align="right">  3614262.56</td>
    <td align="right">0.245760E+11</td>
    <td align="right">0.206815E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124055E+10</td>
    <td align="right">  8496585.89</td>
    <td align="right">0.121973E+11</td>
    <td align="right">0.214722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126482E+10</td>
    <td align="right">0.169942E+10</td>
    <td align="right">0.197244E+10</td>
    <td align="right">0.782398E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193424E+10</td>
    <td align="right">0.168328E+11</td>
    <td align="right"> 44187970.27</td>
    <td align="right">0.970057E+09</td>
    <td align="right">0.112287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239194E+10</td>
    <td align="right">0.369177E+11</td>
    <td align="right">   925468.33</td>
    <td align="right"> 15068503.84</td>
    <td align="right">0.182304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271070E+10</td>
    <td align="right">0.485071E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225697E+10</td>
    <td align="right">0.390745E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 22363898.23</td>
    <td align="right">0.947376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159171E+10</td>
    <td align="right">0.905523E+10</td>
    <td align="right"> 16513133.35</td>
    <td align="right">0.982666E+09</td>
    <td align="right">  5351546.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116083E+10</td>
    <td align="right">0.132978E+10</td>
    <td align="right">0.162462E+10</td>
    <td align="right">0.710713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114219E+10</td>
    <td align="right">0.233521E+09</td>
    <td align="right">0.119811E+11</td>
    <td align="right">0.149088E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.393045E+11</td>
    <td align="right">0.232733E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199426E+11</td>
    <td align="right">0.153662E+12</td>
    <td align="right">0.138773E+12</td>
    <td align="right">0.119613E+12</td>
    <td align="right">0.513327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271070E+10</td>
    <td align="right">0.485071E+11</td>
    <td align="right">0.470555E+11</td>
    <td align="right">0.232733E+11</td>
    <td align="right">0.224522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1682281.85</td>
    <td align="right">0.196564E+11</td>
    <td align="right">0.138766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4961072.59</td>
    <td align="right">0.117835E+11</td>
    <td align="right">0.423510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25569449.70</td>
    <td align="right">0.102268E+11</td>
    <td align="right">0.466655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.520039E+09</td>
    <td align="right">0.307237E+10</td>
    <td align="right"> 58000830.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.450500E+10</td>
    <td align="right">0.515080E+09</td>
    <td align="right"> 22918987.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995617E+10</td>
    <td align="right">0.152452E+09</td>
    <td align="right">   558557.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.316813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130538E+11</td>
    <td align="right"> 24596256.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116514E+11</td>
    <td align="right"> 62260133.23</td>
    <td align="right">  2987347.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294625E+10</td>
    <td align="right">0.362210E+09</td>
    <td align="right"> 12456838.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.550632E+09</td>
    <td align="right">0.112848E+10</td>
    <td align="right"> 54468590.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135102E+09</td>
    <td align="right">0.504455E+10</td>
    <td align="right">0.203754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2865183.53</td>
    <td align="right">0.156653E+11</td>
    <td align="right">0.720414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.433535E+11</td>
    <td align="right">0.676940E+11</td>
    <td align="right">0.261376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1682281.85</td>
    <td align="right"> 24596256.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130538E+11</td>
    <td align="right">0.196564E+11</td>
    <td align="right">0.138766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4439.39</td>
    <td align="right">0.199652E+11</td>
    <td align="right">0.149394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   538564.87</td>
    <td align="right">0.901550E+10</td>
    <td align="right">0.538177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2916100.63</td>
    <td align="right">0.456111E+10</td>
    <td align="right">0.933426E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.445995E+09</td>
    <td align="right">0.503426E+09</td>
    <td align="right"> 31863748.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.390490E+10</td>
    <td align="right">  3423059.05</td>
    <td align="right"> 19988232.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.856281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1975289.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110438E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.910257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231205E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25022186.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.363536E+09</td>
    <td align="right">0.272493E+09</td>
    <td align="right"> 24157191.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62055501.09</td>
    <td align="right">0.448681E+10</td>
    <td align="right">0.502226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19157.62</td>
    <td align="right">0.166570E+11</td>
    <td align="right">0.864878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195598E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358012E+11</td>
    <td align="right">0.554649E+11</td>
    <td align="right">0.305086E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4439.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110438E+11</td>
    <td align="right">0.199652E+11</td>
    <td align="right">0.149394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321512E+11</td>
    <td align="right">0.184003E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1068038.21</td>
    <td align="right">0.185079E+11</td>
    <td align="right">0.749146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2510886.81</td>
    <td align="right">0.105281E+11</td>
    <td align="right">0.206066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.452765E+09</td>
    <td align="right">0.186197E+10</td>
    <td align="right">0.136386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.416189E+10</td>
    <td align="right"> 33208159.73</td>
    <td align="right"> 13555321.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.239194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.905319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  1142553.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.940508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.159171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226741E+10</td>
    <td align="right">   351190.28</td>
    <td align="right"> 19953016.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348886E+09</td>
    <td align="right">0.158007E+10</td>
    <td align="right"> 55000431.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64256802.34</td>
    <td align="right">0.110332E+11</td>
    <td align="right">0.117030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293620E+11</td>
    <td align="right">0.122746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199426E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374244E+11</td>
    <td align="right">0.105058E+12</td>
    <td align="right">0.416234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116673E+11</td>
    <td align="right">0.321512E+11</td>
    <td align="right">0.184003E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103915E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14385391.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.459083E+09</td>
    <td align="right">0.428246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.482604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29209197.93</td>
    <td align="right">        0.00</td>
    <td align="right">  2011602.22</td>
    <td align="right">0.767607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.352044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46330569.86</td>
    <td align="right">        0.00</td>
    <td align="right">   362353.20</td>
    <td align="right">0.126593E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49617899.47</td>
    <td align="right"> 10648163.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.181618E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.835375E+09</td>
    <td align="right">0.192647E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 51388804.79</td>
    <td align="right">  1300070.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450265E+09</td>
    <td align="right">0.299426E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37592716.65</td>
    <td align="right">0.137607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.105044E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259031E+09</td>
    <td align="right">0.470420E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27440342.26</td>
    <td align="right">0.255005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.615304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.365102E+09</td>
    <td align="right">0.337394E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 40549136.32</td>
    <td align="right">0.109600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.875776E+09</td>
    <td align="right">0.116843E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 56470061.14</td>
    <td align="right">   106714.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.233595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55214113.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40632172.95</td>
    <td align="right">        0.00</td>
    <td align="right">   223254.25</td>
    <td align="right">0.132501E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.701675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23087779.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.113898E+09</td>
    <td align="right">0.608797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331567E+11</td>
    <td align="right">0.113819E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.471918E+09</td>
    <td align="right">0.514267E+09</td>
    <td align="right">0.575578E+09</td>
    <td align="right">0.152745E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14385391.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.428246E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103915E+11</td>
    <td align="right">0.470420E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 56470061.14</td>
    <td align="right">0.255005E+09</td>
    <td align="right">0.459083E+09</td>
    <td align="right">0.233595E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.949961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.851372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.621151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1262103.82</td>
    <td align="right">        0.00</td>
    <td align="right"> 90642950.71</td>
    <td align="right">0.100828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.504518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9370637.17</td>
    <td align="right"> 30203627.28</td>
    <td align="right">  1302981.10</td>
    <td align="right">0.563540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191043E+10</td>
    <td align="right">0.102935E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 22731283.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.913646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711750E+09</td>
    <td align="right">0.175192E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 19777219.60</td>
    <td align="right">0.242448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.603161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467804E+09</td>
    <td align="right">0.288690E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15529131.26</td>
    <td align="right">0.336126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.364578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.754667E+09</td>
    <td align="right">0.193523E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20379304.43</td>
    <td align="right"> 85000799.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.557173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195498E+10</td>
    <td align="right"> 59055280.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 22882463.97</td>
    <td align="right">   133195.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.110104E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.511490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10540202.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.688748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   678240.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.233406E+09</td>
    <td align="right">0.796705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.830839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575490E+11</td>
    <td align="right">0.673604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123151E+09</td>
    <td align="right">0.693912E+09</td>
    <td align="right">0.719534E+10</td>
    <td align="right">0.491729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.467804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.949961E+10</td>
    <td align="right">0.288690E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 22882463.97</td>
    <td align="right">0.336126E+09</td>
    <td align="right">0.389059E+10</td>
    <td align="right">0.110104E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328151E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.881709E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.398622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.687511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   378087.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.106130E+10</td>
    <td align="right">0.431864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6318849.32</td>
    <td align="right"> 43354408.18</td>
    <td align="right"> 83897488.56</td>
    <td align="right">0.410133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260131E+10</td>
    <td align="right">0.114527E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20229785.56</td>
    <td align="right">        0.00</td>
    <td align="right">   256725.80</td>
    <td align="right">0.779451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108565E+10</td>
    <td align="right">0.176338E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17848928.39</td>
    <td align="right">0.367590E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.561266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.788790E+09</td>
    <td align="right">0.306492E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12898632.86</td>
    <td align="right">0.395327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.316821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120834E+10</td>
    <td align="right">0.217914E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 15522614.02</td>
    <td align="right"> 72025426.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.449922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307932E+10</td>
    <td align="right"> 54478434.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 15390417.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.799039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.613338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4092712.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 45560609.80</td>
    <td align="right">0.305535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.560983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35190.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.110312E+10</td>
    <td align="right"> 78518270.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.646750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433007E+11</td>
    <td align="right">0.717645E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 92715218.36</td>
    <td align="right">0.878296E+09</td>
    <td align="right">0.215649E+11</td>
    <td align="right">0.367320E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.788790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.687511E+10</td>
    <td align="right">0.306492E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20229785.56</td>
    <td align="right">0.395327E+09</td>
    <td align="right">0.881709E+10</td>
    <td align="right">0.799039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15026079.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.724086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   461930.96</td>
    <td align="right">  9128115.08</td>
    <td align="right">0.198046E+09</td>
    <td align="right">0.319009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.784597E+09</td>
    <td align="right"> 33250040.74</td>
    <td align="right">        0.00</td>
    <td align="right">  4418493.21</td>
    <td align="right">        0.00</td>
    <td align="right">  5624344.84</td>
    <td align="right">0.141896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271966E+09</td>
    <td align="right">0.505415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4421001.14</td>
    <td align="right"> 77392707.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.129386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201979E+09</td>
    <td align="right">0.849126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3063006.62</td>
    <td align="right"> 83683667.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.742896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364302E+09</td>
    <td align="right">0.572069E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3010190.28</td>
    <td align="right"> 16860372.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.824059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108098E+10</td>
    <td align="right"> 13850450.55</td>
    <td align="right">        0.00</td>
    <td align="right">  2146515.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   145770.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.175702E+09</td>
    <td align="right">0.140043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.577186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.852740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20048196.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.713699E+10</td>
    <td align="right">0.197371E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17666907.73</td>
    <td align="right">0.187065E+09</td>
    <td align="right">0.835006E+10</td>
    <td align="right">0.581280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15026079.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154980E+10</td>
    <td align="right">0.849126E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4421001.14</td>
    <td align="right"> 83683667.84</td>
    <td align="right">0.253229E+10</td>
    <td align="right">0.141896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12080271.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159871E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152797E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.942617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.560224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   238533.86</td>
    <td align="right">        0.00</td>
    <td align="right">0.480995E+09</td>
    <td align="right">0.100961E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.642990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2450693.67</td>
    <td align="right">  5772132.34</td>
    <td align="right"> 74727169.48</td>
    <td align="right">0.109621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284415E+09</td>
    <td align="right"> 25598425.65</td>
    <td align="right">        0.00</td>
    <td align="right">  5736659.04</td>
    <td align="right">        0.00</td>
    <td align="right">    76607.72</td>
    <td align="right">0.187051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79044923.54</td>
    <td align="right">0.451990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6042673.05</td>
    <td align="right"> 28672007.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.179235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84011514.26</td>
    <td align="right">0.849633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4588671.79</td>
    <td align="right"> 35946781.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.102454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159114E+09</td>
    <td align="right">0.470460E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4293098.37</td>
    <td align="right">  9621405.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.969784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.517220E+09</td>
    <td align="right"> 12378260.02</td>
    <td align="right">        0.00</td>
    <td align="right">  3147234.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.882906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   486004.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 98154382.25</td>
    <td align="right">0.279589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439338E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.464870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 22487048.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.383663E+10</td>
    <td align="right">0.181006E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26983568.83</td>
    <td align="right"> 80012327.17</td>
    <td align="right">0.489298E+10</td>
    <td align="right">0.857810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 12080271.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.882906E+09</td>
    <td align="right">0.849633E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6042673.05</td>
    <td align="right"> 35946781.78</td>
    <td align="right">0.159871E+10</td>
    <td align="right">0.187051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.529701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1074713.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.191195E+10</td>
    <td align="right">0.245177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1961988.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.103727E+10</td>
    <td align="right">0.559645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.745488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2560865.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.657072E+09</td>
    <td align="right">0.100001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.917303E+09</td>
    <td align="right">  7952774.57</td>
    <td align="right">        0.00</td>
    <td align="right">  4335121.87</td>
    <td align="right">  3008236.55</td>
    <td align="right">0.145415E+09</td>
    <td align="right">0.212949E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611836E+09</td>
    <td align="right"> 39920352.36</td>
    <td align="right">        0.00</td>
    <td align="right">  6625256.22</td>
    <td align="right">        0.00</td>
    <td align="right">  4694121.82</td>
    <td align="right">0.214798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284599E+09</td>
    <td align="right">0.558043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5148620.30</td>
    <td align="right"> 70079814.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.147197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209862E+09</td>
    <td align="right">0.100089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  3716649.69</td>
    <td align="right"> 82860230.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.902694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.325601E+09</td>
    <td align="right">0.826147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4715389.92</td>
    <td align="right"> 12613441.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.113453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.795351E+09</td>
    <td align="right"> 32138438.49</td>
    <td align="right">        0.00</td>
    <td align="right">  6479969.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3886488.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.130449E+09</td>
    <td align="right">0.163081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.657299E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1789742.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.566170E+09</td>
    <td align="right">0.630311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.322405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200093.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.162152E+10</td>
    <td align="right"> 61809762.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.707041E+10</td>
    <td align="right">0.246509E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42494899.68</td>
    <td align="right">0.168562E+09</td>
    <td align="right">0.607454E+10</td>
    <td align="right">0.146365E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209862E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200093.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61809762.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118048E+10</td>
    <td align="right">0.100089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  6625256.22</td>
    <td align="right"> 82860230.05</td>
    <td align="right">0.191195E+10</td>
    <td align="right">0.272211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68618809.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56909.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.893582E+09</td>
    <td align="right"> 36386077.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   799530.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.548092E+09</td>
    <td align="right">0.307781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.682313E+09</td>
    <td align="right">  4583100.43</td>
    <td align="right">        0.00</td>
    <td align="right">  2475309.71</td>
    <td align="right">  4060118.28</td>
    <td align="right">0.105519E+09</td>
    <td align="right">0.120986E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354210E+09</td>
    <td align="right"> 29214688.71</td>
    <td align="right">        0.00</td>
    <td align="right">  5896813.91</td>
    <td align="right">        0.00</td>
    <td align="right">  3302849.04</td>
    <td align="right">0.175808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160388E+09</td>
    <td align="right">0.444321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4519428.83</td>
    <td align="right"> 38216847.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.119610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115666E+09</td>
    <td align="right">0.805432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3489290.45</td>
    <td align="right"> 39745408.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.713784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207257E+09</td>
    <td align="right">0.549504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3376332.00</td>
    <td align="right">  4169299.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.763382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.575257E+09</td>
    <td align="right"> 16098531.32</td>
    <td align="right">        0.00</td>
    <td align="right">  3088736.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.846852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   790568.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.111649E+09</td>
    <td align="right">0.434998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.389782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20401.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.495607E+09</td>
    <td align="right"> 22182722.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34965379.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.407036E+10</td>
    <td align="right">0.184915E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 24513321.16</td>
    <td align="right"> 86191673.62</td>
    <td align="right">0.492297E+10</td>
    <td align="right">0.773139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34965379.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.846852E+09</td>
    <td align="right">0.805432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5896813.91</td>
    <td align="right"> 39745408.97</td>
    <td align="right">0.154369E+10</td>
    <td align="right">0.175808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 60554042.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95645806.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472170E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2244005.48</td>
    <td align="right">0.476682E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139172E+10</td>
    <td align="right"> 17818636.08</td>
    <td align="right">        0.00</td>
    <td align="right">   802563.21</td>
    <td align="right">  1855925.36</td>
    <td align="right"> 13845815.90</td>
    <td align="right">0.251453E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.497580E+09</td>
    <td align="right">0.303254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1862719.52</td>
    <td align="right"> 73355552.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.524474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.232158E+09</td>
    <td align="right">0.594067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2105553.11</td>
    <td align="right"> 61538967.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.490557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337859E+09</td>
    <td align="right">0.428435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2690032.89</td>
    <td align="right"> 26704084.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.730903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.984272E+09</td>
    <td align="right"> 13918588.39</td>
    <td align="right">        0.00</td>
    <td align="right">  2427412.28</td>
    <td align="right">    22489.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.118553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   210062.96</td>
    <td align="right">        0.00</td>
    <td align="right">  7474167.86</td>
    <td align="right">0.223361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.593207E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 99149498.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.872229E+10</td>
    <td align="right">0.135749E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 10098343.97</td>
    <td align="right">0.165721E+09</td>
    <td align="right">0.963790E+10</td>
    <td align="right">0.340628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 60554042.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.594067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2690032.89</td>
    <td align="right"> 73355552.35</td>
    <td align="right">0.288527E+10</td>
    <td align="right">0.118553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38189050.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175178E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.549067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9860.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.729892E+09</td>
    <td align="right">  8253906.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.838451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1072335.16</td>
    <td align="right">  1425858.71</td>
    <td align="right">0.117726E+09</td>
    <td align="right">0.491814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.501747E+09</td>
    <td align="right"> 17151114.46</td>
    <td align="right">        0.00</td>
    <td align="right">  3006366.51</td>
    <td align="right">   174087.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.918317E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108063E+09</td>
    <td align="right">0.317708E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4199024.08</td>
    <td align="right"> 20773772.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.118131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 73942219.77</td>
    <td align="right">0.671573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3755608.48</td>
    <td align="right"> 25152758.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.821895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134718E+09</td>
    <td align="right">0.405100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4026257.48</td>
    <td align="right"> 15001191.15</td>
    <td align="right">        0.00</td>
    <td align="right">0.925393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.428309E+09</td>
    <td align="right"> 14915126.09</td>
    <td align="right">        0.00</td>
    <td align="right">  3771368.93</td>
    <td align="right">    14289.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.164224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   782173.16</td>
    <td align="right">        0.00</td>
    <td align="right">  7683887.54</td>
    <td align="right">0.433774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.803974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.333442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70724152.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.472347E+10</td>
    <td align="right">0.142645E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20622994.48</td>
    <td align="right"> 62541958.79</td>
    <td align="right">0.551034E+10</td>
    <td align="right">0.642299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38189050.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100111E+10</td>
    <td align="right">0.671573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4199024.08</td>
    <td align="right"> 25152758.68</td>
    <td align="right">0.183361E+10</td>
    <td align="right">0.164224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 62738285.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.289232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.275625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17911.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.163020E+10</td>
    <td align="right"> 20068734.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.983152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   381277.92</td>
    <td align="right">  2251044.31</td>
    <td align="right">0.825689E+09</td>
    <td align="right">0.201736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127170E+10</td>
    <td align="right"> 27247918.02</td>
    <td align="right">        0.00</td>
    <td align="right">  1347260.63</td>
    <td align="right">   428740.23</td>
    <td align="right">0.216423E+09</td>
    <td align="right">0.173417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.655536E+09</td>
    <td align="right">0.351118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1449601.05</td>
    <td align="right"> 84115233.94</td>
    <td align="right"> 72913501.11</td>
    <td align="right">0.300230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275752E+09</td>
    <td align="right">0.706822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1963858.36</td>
    <td align="right"> 79134721.89</td>
    <td align="right"> 13591444.24</td>
    <td align="right">0.441271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480725E+09</td>
    <td align="right">0.614827E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2659448.99</td>
    <td align="right"> 31188837.51</td>
    <td align="right"> 39536929.84</td>
    <td align="right">0.569694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104538E+10</td>
    <td align="right"> 31773737.38</td>
    <td align="right">        0.00</td>
    <td align="right">  4187068.58</td>
    <td align="right">   220874.39</td>
    <td align="right">0.156909E+09</td>
    <td align="right">0.161985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2219798.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.478564E+09</td>
    <td align="right">0.870098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.668408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104093.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.108213E+10</td>
    <td align="right"> 73818553.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51726.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.221472E+10</td>
    <td align="right"> 25349589.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.746667E+10</td>
    <td align="right">0.173179E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 14382045.15</td>
    <td align="right">0.197339E+09</td>
    <td align="right">0.113089E+11</td>
    <td align="right">0.429554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 62738285.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13591444.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127170E+10</td>
    <td align="right">0.706822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4187068.58</td>
    <td align="right"> 84115233.94</td>
    <td align="right">0.289232E+10</td>
    <td align="right">0.161985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86316959.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4363.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.104328E+10</td>
    <td align="right">  3588853.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.484707E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   215090.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.756458E+09</td>
    <td align="right"> 77767212.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.888279E+09</td>
    <td align="right">   845795.90</td>
    <td align="right">        0.00</td>
    <td align="right">   841470.02</td>
    <td align="right">   623382.30</td>
    <td align="right">0.167250E+09</td>
    <td align="right">0.414152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.531926E+09</td>
    <td align="right"> 22701175.95</td>
    <td align="right">        0.00</td>
    <td align="right">  2889723.63</td>
    <td align="right">   174386.48</td>
    <td align="right">  5744537.38</td>
    <td align="right">0.781656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.223696E+09</td>
    <td align="right">0.320232E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2720145.07</td>
    <td align="right"> 24879132.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.644518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 74013307.50</td>
    <td align="right">0.654555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2918268.39</td>
    <td align="right"> 29217350.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.606883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155846E+09</td>
    <td align="right">0.438286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3328123.33</td>
    <td align="right">  7463508.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.769418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439296E+09</td>
    <td align="right"> 15666411.94</td>
    <td align="right">        0.00</td>
    <td align="right">  3478356.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.990529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   979585.12</td>
    <td align="right">        0.00</td>
    <td align="right">  5403487.88</td>
    <td align="right">0.519732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.781149E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19089.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.338578E+09</td>
    <td align="right"> 21419842.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 92744207.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.494644E+10</td>
    <td align="right">0.145229E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 17394215.91</td>
    <td align="right"> 62357759.59</td>
    <td align="right">0.550660E+10</td>
    <td align="right">0.528083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 74013307.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.990529E+09</td>
    <td align="right">0.654555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3478356.42</td>
    <td align="right"> 29217350.50</td>
    <td align="right">0.178869E+10</td>
    <td align="right">0.144169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58362245.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.876435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   603244.27</td>
    <td align="right">  6376652.71</td>
    <td align="right">0.100637E+09</td>
    <td align="right">0.404760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.712196E+09</td>
    <td align="right"> 30042440.54</td>
    <td align="right">        0.00</td>
    <td align="right">  4620351.44</td>
    <td align="right">        0.00</td>
    <td align="right">   316296.64</td>
    <td align="right">0.158608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.206745E+09</td>
    <td align="right">0.507118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4685204.32</td>
    <td align="right"> 49016801.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.133581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164626E+09</td>
    <td align="right">0.795230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3377616.97</td>
    <td align="right"> 71460310.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.782829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.296525E+09</td>
    <td align="right">0.503740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3674422.81</td>
    <td align="right"> 18273067.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.981009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.931005E+09</td>
    <td align="right"> 14896317.95</td>
    <td align="right">        0.00</td>
    <td align="right">  3107598.10</td>
    <td align="right">    28120.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.148350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   446149.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 41307102.14</td>
    <td align="right">0.351478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.603477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.825623E+10</td>
    <td align="right">0.185103E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20514587.35</td>
    <td align="right">0.145155E+09</td>
    <td align="right">0.815995E+10</td>
    <td align="right">0.692546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 58362245.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174231E+10</td>
    <td align="right">0.795230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4685204.32</td>
    <td align="right"> 71460310.22</td>
    <td align="right">0.276860E+10</td>
    <td align="right">0.158608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 75452431.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.787709E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   447885.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.370830E+09</td>
    <td align="right">0.176168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.581701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2954433.90</td>
    <td align="right">  4020281.72</td>
    <td align="right"> 34546747.41</td>
    <td align="right">0.125731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254336E+09</td>
    <td align="right"> 21348339.91</td>
    <td align="right">        0.00</td>
    <td align="right">  5806444.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 57623043.56</td>
    <td align="right">0.424242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6024522.73</td>
    <td align="right"> 16780286.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.177628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 50142595.62</td>
    <td align="right">0.758138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4722805.70</td>
    <td align="right"> 30838344.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.105388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135740E+09</td>
    <td align="right">0.395386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4619356.53</td>
    <td align="right"> 11405190.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.103737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435472E+09</td>
    <td align="right"> 13464146.54</td>
    <td align="right">        0.00</td>
    <td align="right">  3682386.51</td>
    <td align="right">    17729.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.162683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.837467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   803315.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 25699215.08</td>
    <td align="right">0.423336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10928.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.314403E+09</td>
    <td align="right">  6181860.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 81091435.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.387487E+10</td>
    <td align="right">0.161258E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 29072078.83</td>
    <td align="right"> 63061831.68</td>
    <td align="right">0.408432E+10</td>
    <td align="right">0.926988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50142595.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.837467E+09</td>
    <td align="right">0.758138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6024522.73</td>
    <td align="right"> 30838344.16</td>
    <td align="right">0.142882E+10</td>
    <td align="right">0.191252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.677590E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1909990.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.191199E+10</td>
    <td align="right">0.514960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.652380E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3014465.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.994107E+09</td>
    <td align="right">0.776710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3816440.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.525453E+09</td>
    <td align="right">0.123504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105472E+10</td>
    <td align="right">  9474042.90</td>
    <td align="right">        0.00</td>
    <td align="right">  5118573.98</td>
    <td align="right">   997311.94</td>
    <td align="right"> 63580374.44</td>
    <td align="right">0.225646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.572653E+09</td>
    <td align="right"> 37079189.74</td>
    <td align="right">        0.00</td>
    <td align="right">  6776724.90</td>
    <td align="right">        0.00</td>
    <td align="right">   157692.02</td>
    <td align="right">0.224838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240291E+09</td>
    <td align="right">0.555508E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5340852.83</td>
    <td align="right"> 47973400.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.145289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162839E+09</td>
    <td align="right">0.942136E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3948890.68</td>
    <td align="right"> 69212360.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.921407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276809E+09</td>
    <td align="right">0.707231E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5331750.05</td>
    <td align="right"> 14847272.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.123796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.693680E+09</td>
    <td align="right"> 35258720.68</td>
    <td align="right">        0.00</td>
    <td align="right">  7734281.50</td>
    <td align="right">    21188.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.309174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5414826.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 28277177.20</td>
    <td align="right">0.203218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2649716.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.397361E+09</td>
    <td align="right">0.862611E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.483961E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   814853.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.163568E+10</td>
    <td align="right">0.213548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.811922E+10</td>
    <td align="right">0.228669E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 51871366.58</td>
    <td align="right">0.133052E+09</td>
    <td align="right">0.555661E+10</td>
    <td align="right">0.168439E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   814853.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129217E+10</td>
    <td align="right">0.942136E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7734281.50</td>
    <td align="right"> 69212360.23</td>
    <td align="right">0.191199E+10</td>
    <td align="right">0.309174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 90243883.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.280685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88807.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.915192E+09</td>
    <td align="right"> 43593793.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680044E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1005713.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.443554E+09</td>
    <td align="right">0.358557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765849E+09</td>
    <td align="right">   659890.65</td>
    <td align="right">        0.00</td>
    <td align="right">  2719544.19</td>
    <td align="right">  3743374.25</td>
    <td align="right"> 45775016.12</td>
    <td align="right">0.126772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312777E+09</td>
    <td align="right"> 28305807.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6021098.20</td>
    <td align="right">        0.00</td>
    <td align="right">   250078.84</td>
    <td align="right">0.180955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130719E+09</td>
    <td align="right">0.444942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4639702.33</td>
    <td align="right"> 25155852.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.116684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 83250725.95</td>
    <td align="right">0.769085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3623808.47</td>
    <td align="right"> 33995316.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.717998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169273E+09</td>
    <td align="right">0.473488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3683150.00</td>
    <td align="right">  4111947.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.839748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.488036E+09</td>
    <td align="right"> 16223409.49</td>
    <td align="right">        0.00</td>
    <td align="right">  3735292.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1170023.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 35570240.38</td>
    <td align="right">0.623491E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.665022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52761.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.357696E+09</td>
    <td align="right"> 43497353.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.473219E+10</td>
    <td align="right">0.173270E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26739902.15</td>
    <td align="right"> 67006490.67</td>
    <td align="right">0.481139E+10</td>
    <td align="right">0.841455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83250725.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.957395E+09</td>
    <td align="right">0.769085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6021098.20</td>
    <td align="right"> 33995316.31</td>
    <td align="right">0.169785E+10</td>
    <td align="right">0.180955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
</body>
</html>
