    <td align="right">     9552.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34440207</td>
    <td align="right">    0.299857</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9552.39</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00785761</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00785761</td>
    <td align="right">     48.4641</td>
    <td align="right">     6709.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14085.782</td>
    <td align="right">   14085.782</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14085.78</td>
    <td align="right">    14085.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50784913</td>
    <td align="right">    0.442163</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14085.78</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00778454</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00778454</td>
    <td align="right">     48.0198</td>
    <td align="right">     9896.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9270.534</td>
    <td align="right">    9270.534</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9270.53</td>
    <td align="right">     9270.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33424004</td>
    <td align="right">    0.291009</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9270.53</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00778705</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00778705</td>
    <td align="right">     48.0351</td>
    <td align="right">     6512.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14099.518</td>
    <td align="right">   14099.518</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14099.52</td>
    <td align="right">    14099.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50834435</td>
    <td align="right">    0.442594</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14099.52</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00778489</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00778489</td>
    <td align="right">     48.0219</td>
    <td align="right">     9905.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9386.480</td>
    <td align="right">    9386.480</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     9386.48</td>
    <td align="right">     9386.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33842037</td>
    <td align="right">    0.294649</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9386.48</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00779091</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00779091</td>
    <td align="right">     48.0585</td>
    <td align="right">     6593.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  111694.403</td>
    <td align="right">   85861.682</td>
    <td align="right">    5.537364</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.4327</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.537364</td>
    <td align="right">  6.35997132</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   110066.73</td>
    <td align="right">    87210.34</td>
    <td align="right">      1.0148</td>
    <td align="right">  6.35997132</td>
    <td align="right">    5.537364</td>
    <td align="right">       25.19</td>
    <td align="right">       17.53</td>
    <td align="right">  0.01000170</td>
    <td align="right">     50792.7</td>
    <td align="right">       10.95</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32433.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   12043.148</td>
    <td align="right">    98023.59</td>
    <td align="right">       30.56</td>
    <td align="right">  0.01534436</td>
    <td align="right">       22.93</td>
    <td align="right">  0.95610000</td>
    <td align="right">     17.2663</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881872</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878268</td>
    <td align="right">     45.0778</td>
    <td align="right">    69237.39</td>
    <td align="right">        0.00</td>
    <td align="right">   115115.02</td>
    <td align="right">    85582.84</td>
    <td align="right">  6.10817058</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.96</td>
    <td align="right">       12.94</td>
    <td align="right">  0.00928326</td>
    <td align="right">     36461.6</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   38400.658</td>
    <td align="right">   38400.658</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.537364</td>
    <td align="right">  6.35997132</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    38400.66</td>
    <td align="right">    38400.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.90799140</td>
    <td align="right">    1.661209</td>
    <td align="right">      -26.20</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">    -25440.7</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    38400.66</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.95610000</td>
    <td align="right">     57.5545</td>
    <td align="right">       18.50</td>
    <td align="right">  0.00363791</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00788792</td>
    <td align="right">     48.6482</td>
    <td align="right">    14329.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   92012.827</td>
    <td align="right">   67979.605</td>
    <td align="right">    4.200081</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.3792</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.200081</td>
    <td align="right">  4.82402733</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    89686.59</td>
    <td align="right">    66871.54</td>
    <td align="right">      1.0259</td>
    <td align="right">  4.82402733</td>
    <td align="right">    4.200081</td>
    <td align="right">       25.60</td>
    <td align="right">       18.07</td>
    <td align="right">  0.01051088</td>
    <td align="right">     52514.2</td>
    <td align="right">       10.83</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32315.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9716.411</td>
    <td align="right">    79970.18</td>
    <td align="right">       30.56</td>
    <td align="right">  0.01534436</td>
    <td align="right">       22.93</td>
    <td align="right">  0.95610000</td>
    <td align="right">     22.7638</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00894782</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886976</td>
    <td align="right">     45.5187</td>
    <td align="right">    51364.04</td>
    <td align="right">        0.00</td>
    <td align="right">    94830.70</td>
    <td align="right">    67928.90</td>
    <td align="right">  4.63303690</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.31</td>
    <td align="right">       12.30</td>
    <td align="right">  0.00890230</td>
    <td align="right">     34839.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41185.274</td>
    <td align="right">   41185.274</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.200081</td>
    <td align="right">  4.82402733</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    41185.27</td>
    <td align="right">    41185.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.44720820</td>
    <td align="right">    1.260024</td>
    <td align="right">      -25.62</td>
    <td align="right">      -25.62</td>
    <td align="right">  0.00038954</td>
    <td align="right">    -24791.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41185.27</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.95610000</td>
    <td align="right">     75.8795</td>
    <td align="right">       18.07</td>
    <td align="right">  0.00252471</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00785532</td>
    <td align="right">     48.4500</td>
    <td align="right">    15355.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   94479.321</td>
    <td align="right">   70856.716</td>
    <td align="right">    4.454944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.9675</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.454944</td>
    <td align="right">  5.11675212</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">    92544.74</td>
    <td align="right">    70775.97</td>
    <td align="right">      1.0209</td>
    <td align="right">  5.11675212</td>
    <td align="right">    4.454944</td>
    <td align="right">       25.41</td>
    <td align="right">       17.83</td>
    <td align="right">  0.01028939</td>
    <td align="right">     51752.9</td>
    <td align="right">       10.83</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32314.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   10306.008</td>
    <td align="right">    82238.73</td>
    <td align="right">       30.56</td>
    <td align="right">  0.01534436</td>
    <td align="right">       22.93</td>
    <td align="right">  0.95610000</td>
    <td align="right">     21.4615</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00890422</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00886276</td>
    <td align="right">     45.4834</td>
    <td align="right">    58355.26</td>
    <td align="right">        0.00</td>
    <td align="right">    97372.73</td>
    <td align="right">    70708.09</td>
    <td align="right">  4.91417228</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.58</td>
    <td align="right">       12.56</td>
    <td align="right">  0.00905146</td>
    <td align="right">     35493.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40757.509</td>
    <td align="right">   40757.509</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1486</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.454944</td>
    <td align="right">  5.11675212</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    40757.51</td>
    <td align="right">    40757.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.53502563</td>
    <td align="right">    1.336483</td>
    <td align="right">      -26.06</td>
    <td align="right">      -26.06</td>
    <td align="right">  0.00037118</td>
    <td align="right">    -25274.6</td>
    <td align="right">       12.80</td>
    <td align="right">       11.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    40757.51</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.00036134</td>
    <td align="right">      -26.20</td>
    <td align="right">  0.95610000</td>
    <td align="right">     71.5385</td>
    <td align="right">       17.99</td>
    <td align="right">  0.00344101</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789232</td>
    <td align="right">     48.6750</td>
    <td align="right">    15277.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        4.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        4.45</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2294.67</td>
    <td align="right">     2822.33</td>
    <td align="right">      255.33</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2647.67</td>
    <td align="right">     3525.67</td>
    <td align="right">     1096.33</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     3191.17</td>
    <td align="right">     3801.83</td>
    <td align="right">     1755.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3795.17</td>
    <td align="right">     4117.33</td>
    <td align="right">     2425.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3915.67</td>
    <td align="right">     3906.33</td>
    <td align="right">     2313.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3518.83</td>
    <td align="right">     3822.33</td>
    <td align="right">     1988.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3899.00</td>
    <td align="right">     3957.00</td>
    <td align="right">     2351.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     3444.50</td>
    <td align="right">     4310.67</td>
    <td align="right">     2316.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     3712.00</td>
    <td align="right">     3904.17</td>
    <td align="right">     2113.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3497.33</td>
    <td align="right">     4283.00</td>
    <td align="right">     2264.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     3700.33</td>
    <td align="right">     3920.50</td>
    <td align="right">     2106.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     3582.50</td>
    <td align="right">     3913.83</td>
    <td align="right">     2097.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     3191.67</td>
    <td align="right">     3211.83</td>
    <td align="right">     1786.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     3344.17</td>
    <td align="right">     3518.50</td>
    <td align="right">     1618.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3712.17</td>
    <td align="right">     3741.33</td>
    <td align="right">     2025.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4942.83</td>
    <td align="right">     4758.67</td>
    <td align="right">     2902.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        1.50</td>
    <td align="right">        0.83</td>
    <td align="right">        1.33</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        9.17</td>
    <td align="right">        0.17</td>
    <td align="right">        8.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       79.50</td>
    <td align="right">        0.00</td>
    <td align="right">       71.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1014.33</td>
    <td align="right">        0.33</td>
    <td align="right">      754.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      973.50</td>
    <td align="right">       18.83</td>
    <td align="right">      696.50</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      714.83</td>
    <td align="right">       19.83</td>
    <td align="right">      486.50</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     1002.33</td>
    <td align="right">       24.33</td>
    <td align="right">      731.83</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      496.33</td>
    <td align="right">        0.33</td>
    <td align="right">      439.50</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      466.83</td>
    <td align="right">        6.50</td>
    <td align="right">      409.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1137.67</td>
    <td align="right">       31.67</td>
    <td align="right">     1089.00</td>
    <td align="right">       31.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      478.83</td>
    <td align="right">       14.33</td>
    <td align="right">      422.67</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      492.67</td>
    <td align="right">        0.17</td>
    <td align="right">      399.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      583.33</td>
    <td align="right">       16.33</td>
    <td align="right">      358.33</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      286.17</td>
    <td align="right">       40.33</td>
    <td align="right">      215.83</td>
    <td align="right">       40.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      486.00</td>
    <td align="right">       23.17</td>
    <td align="right">      380.33</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1575.00</td>
    <td align="right">      137.67</td>
    <td align="right">     1280.67</td>
    <td align="right">      118.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.74</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.74</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.74</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.631</td>
    <td align="right">       0.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.844</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.770</td>
    <td align="right">       0.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.821</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.533</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.717</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.588</td>
    <td align="right">       0.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.689</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.625</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.54</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.795</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.777</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.811</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.74</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.74</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.74</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.90</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.54</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.58</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.90</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">09-APR-17:30</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      997.24</td>
    <td align="right">    10246.74</td>
    <td align="right">09-APR-17:20</td>
    <td align="right">    83014.22</td>
    <td align="right">03-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      339.91</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34308.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      247.17</td>
    <td align="right">      968.99</td>
    <td align="right">09-APR-17:20</td>
    <td align="right">    26636.91</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      247.17</td>
    <td align="right">      968.99</td>
    <td align="right">09-APR-17:20</td>
    <td align="right">    26636.91</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      174.52</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12066.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      174.52</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12066.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       31.52</td>
    <td align="right">      420.17</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        7.19</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       19.93</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        4.52</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       31.41</td>
    <td align="right">      420.17</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        7.08</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       19.91</td>
    <td align="right">      265.98</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.51</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       31.50</td>
    <td align="right">      420.17</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        7.17</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.92</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        4.52</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       31.40</td>
    <td align="right">      420.17</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        7.07</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.90</td>
    <td align="right">      265.98</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        4.50</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.52</td>
    <td align="right">      420.17</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        7.19</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       19.93</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        4.52</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       31.41</td>
    <td align="right">      420.17</td>
    <td align="right">26-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        7.08</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       19.91</td>
    <td align="right">      265.98</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        4.51</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      750.07</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56729.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      280.81</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      584.68</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      115.42</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      115.42</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      456.69</td>
    <td align="right">      168.58</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   111448.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       11.71</td>
    <td align="right">      168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      841.87</td>
    <td align="right">03-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       11.71</td>
    <td align="right">      168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      841.87</td>
    <td align="right">03-NOV-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1501.29</td>
    <td align="right">    10415.32</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">   189141.82</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      224.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    91346.84</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       64.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    32052.74</td>
    <td align="right">04-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       64.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    32052.74</td>
    <td align="right">04-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       47.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       47.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      155.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    78561.31</td>
    <td align="right">04-AUG-07:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-22:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        6.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      748.50</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      585.32</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34574.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      472.30</td>
    <td align="right">     1886.44</td>
    <td align="right">25-JUN-16:40</td>
    <td align="right">   150458.59</td>
    <td align="right">02-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       91.50</td>
    <td align="right">     1886.44</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">    10510.71</td>
    <td align="right">16-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       91.50</td>
    <td align="right">     1886.44</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">    10510.71</td>
    <td align="right">16-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       91.50</td>
    <td align="right">     1886.44</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">    10510.71</td>
    <td align="right">16-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      380.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   148572.15</td>
    <td align="right">02-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      380.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   148572.15</td>
    <td align="right">02-FEB-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7155.81</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7155.81</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7155.81</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2259.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   458036.53</td>
    <td align="right">26-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1032.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   148673.24</td>
    <td align="right">04-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      243.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    35566.80</td>
    <td align="right">04-AUG-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      217.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    92961.27</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15866.28</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      815.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   148673.24</td>
    <td align="right">04-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      242.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    35566.80</td>
    <td align="right">04-AUG-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       45.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9089.95</td>
    <td align="right">06-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       26.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6978.64</td>
    <td align="right">02-FEB-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9089.95</td>
    <td align="right">06-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4731.47</td>
    <td align="right">30-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4731.47</td>
    <td align="right">30-JAN-09:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4244.94</td>
    <td align="right">26-JUN-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       25.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4547.60</td>
    <td align="right">26-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4347.39</td>
    <td align="right">24-NOV-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4547.60</td>
    <td align="right">26-JUN-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      132.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17472.96</td>
    <td align="right">04-AUG-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        4.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    16205.88</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      128.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17472.96</td>
    <td align="right">04-AUG-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      134.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19640.84</td>
    <td align="right">26-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17619.66</td>
    <td align="right">30-JAN-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      115.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    19640.84</td>
    <td align="right">26-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6382.66</td>
    <td align="right">26-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4594.16</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6382.66</td>
    <td align="right">26-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       33.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8369.40</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2917.32</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8369.40</td>
    <td align="right">26-JUN-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       47.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9890.14</td>
    <td align="right">07-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       14.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4496.49</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       32.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9890.14</td>
    <td align="right">07-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       34.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8535.52</td>
    <td align="right">05-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2930.63</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       22.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8535.52</td>
    <td align="right">05-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       32.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4921.49</td>
    <td align="right">04-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       13.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4019.69</td>
    <td align="right">30-JAN-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4921.49</td>
    <td align="right">04-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       26.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6576.11</td>
    <td align="right">05-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        7.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2541.37</td>
    <td align="right">30-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6576.11</td>
    <td align="right">05-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8461.17</td>
    <td align="right">07-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6159.20</td>
    <td align="right">02-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8461.17</td>
    <td align="right">07-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6722.02</td>
    <td align="right">05-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2531.43</td>
    <td align="right">30-JAN-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6722.02</td>
    <td align="right">05-JUL-17:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       36.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5748.28</td>
    <td align="right">26-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4270.28</td>
    <td align="right">30-JAN-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5748.28</td>
    <td align="right">26-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       28.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8309.68</td>
    <td align="right">05-JUL-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        7.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2716.85</td>
    <td align="right">30-JAN-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       21.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8309.68</td>
    <td align="right">05-JUL-08:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       43.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     9214.95</td>
    <td align="right">07-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4171.29</td>
    <td align="right">30-JAN-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9214.95</td>
    <td align="right">07-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       30.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8220.32</td>
    <td align="right">02-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        7.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2722.79</td>
    <td align="right">30-JAN-04:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       22.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8220.32</td>
    <td align="right">02-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7155.81</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7155.81</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7155.81</td>
    <td align="right">15-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1170.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   350154.70</td>
    <td align="right">04-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      533.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   197765.65</td>
    <td align="right">02-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      637.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   350154.70</td>
    <td align="right">04-AUG-07:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.366</td>
    <td align="right">    -242.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.067</td>
    <td align="right">      59.100</td>
    <td align="right">     280.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -130.627</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.389</td>
    <td align="right">    -128.453</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.624</td>
    <td align="right">      59.100</td>
    <td align="right">     115.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -85.083</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.076</td>
    <td align="right">    -115.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.327</td>
    <td align="right">      59.100</td>
    <td align="right">     115.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -113.633</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.227</td>
    <td align="right">     -23.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.723</td>
    <td align="right">       7.190</td>
    <td align="right">      24.332</td>
    <td align="right">      13.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.116</td>
    <td align="right">       7.594</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.720</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.247</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.160</td>
    <td align="right">     -21.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.819</td>
    <td align="right">       4.525</td>
    <td align="right">      15.403</td>
    <td align="right">      27.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.070</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.882</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.275</td>
    <td align="right">      -6.084</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.960</td>
    <td align="right">     -32.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.505</td>
    <td align="right">       7.081</td>
    <td align="right">      24.332</td>
    <td align="right">      53.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.748</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.721</td>
    <td align="right">     -20.819</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.356</td>
    <td align="right">     -22.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.860</td>
    <td align="right">       4.507</td>
    <td align="right">      15.403</td>
    <td align="right">      28.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.711</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.305</td>
    <td align="right">      -6.598</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.141</td>
    <td align="right">     -19.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.666</td>
    <td align="right">       7.173</td>
    <td align="right">      24.332</td>
    <td align="right">      13.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.080</td>
    <td align="right">       5.169</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.839</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.688</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.567</td>
    <td align="right">     -19.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.773</td>
    <td align="right">       4.517</td>
    <td align="right">      15.403</td>
    <td align="right">      27.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.824</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.865</td>
    <td align="right">      -7.548</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.045</td>
    <td align="right">     -23.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.923</td>
    <td align="right">       7.072</td>
    <td align="right">      24.332</td>
    <td align="right">      54.042</td>
    <td align="right">       0.000</td>
    <td align="right">       1.075</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -38.013</td>
    <td align="right">       0.000</td>
    <td align="right">     -50.044</td>
    <td align="right">      -3.235</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.682</td>
    <td align="right">     -19.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.800</td>
    <td align="right">       4.499</td>
    <td align="right">      15.403</td>
    <td align="right">      28.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.760</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.891</td>
    <td align="right">      -8.458</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.642</td>
    <td align="right">     -24.334</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.581</td>
    <td align="right">       7.190</td>
    <td align="right">      24.332</td>
    <td align="right">      12.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">      16.711</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.818</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.302</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.076</td>
    <td align="right">     -21.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.508</td>
    <td align="right">       4.525</td>
    <td align="right">      15.403</td>
    <td align="right">      26.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.057</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.950</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.375</td>
    <td align="right">     -34.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.367</td>
    <td align="right">       7.081</td>
    <td align="right">      24.332</td>
    <td align="right">      52.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.534</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.703</td>
    <td align="right">     -11.695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.686</td>
    <td align="right">     -22.906</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.770</td>
    <td align="right">       4.507</td>
    <td align="right">      15.403</td>
    <td align="right">      28.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.041</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.985</td>
    <td align="right">      -0.900</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      26.292</td>
    <td align="right">     -18.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.088</td>
    <td align="right">      15.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.456</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      12.417</td>
    <td align="right">     -10.502</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.143</td>
    <td align="right">      20.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.811</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      10.541</td>
    <td align="right">     -14.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.113</td>
    <td align="right">      22.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.413</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      49.250</td>
    <td align="right">     -43.954</td>
    <td align="right">     167.747</td>
    <td align="right">    -771.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     176.314</td>
    <td align="right">     247.166</td>
    <td align="right">     750.070</td>
    <td align="right">     366.018</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">      88.597</td>
    <td align="right">       0.000</td>
    <td align="right">    -405.945</td>
    <td align="right">       0.000</td>
    <td align="right">    -231.657</td>
    <td align="right">    -394.684</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -48967.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.45</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45427.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">11-SEP-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32397.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.63</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28855.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">26-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -30210.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.67</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26653.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">11-JUN-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7480.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.96</td>
    <td align="right">       29.38</td>
    <td align="right">      478.42</td>
    <td align="right">     3225.77</td>
    <td align="right">        0.00</td>
    <td align="right">      535.11</td>
    <td align="right">     3183.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13176.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.01</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    10105.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2845.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -111.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">04-SEP-12:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11912.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.38</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">    13416.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -175.00</td>
    <td align="right">    -1862.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">04-JUL-16:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14657.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">     9323.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5028.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4921.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.24</td>
    <td align="right">      528.76</td>
    <td align="right">     1435.25</td>
    <td align="right">     3252.12</td>
    <td align="right">        0.00</td>
    <td align="right">       52.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1084.05</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">30-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10060.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.13</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    10211.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.12</td>
    <td align="right">     -438.45</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">17-SEP-14:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9152.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">     9420.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -803.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11162.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.57</td>
    <td align="right">      244.42</td>
    <td align="right">     7282.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3655.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6358.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.48</td>
    <td align="right">       44.64</td>
    <td align="right">      637.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6450.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -786.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13731.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.22</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    10335.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3140.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -80.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">17-SEP-12:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10929.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.66</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">    13014.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.85</td>
    <td align="right">    -2491.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JUL-18:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13867.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.57</td>
    <td align="right">      244.42</td>
    <td align="right">     8787.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4823.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">06-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">    -9089.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9089.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">26-JUN-07:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4569.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4573.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">04-AUG-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5729.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.80</td>
    <td align="right">     5724.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">     9096.55</td>
    <td align="right">        0.00</td>
    <td align="right">  -173477.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1576.03</td>
    <td align="right">     1072.56</td>
    <td align="right">    15327.93</td>
    <td align="right">    11377.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139208.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2930.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -1249.77</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16955.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.73</td>
    <td align="right">     2442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19608.82</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17654.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.73</td>
    <td align="right">     2442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20307.81</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">30-JAN-04:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18032.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.73</td>
    <td align="right">     2442.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20685.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">30-JAN-05:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4635.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1460.17</td>
    <td align="right">        0.00</td>
    <td align="right">    -4255.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -2399.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JAN-05:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2942.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1039.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -2742.11</td>
    <td align="right">        0.00</td>
    <td align="right">    -1593.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">30-JAN-05:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4536.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1555.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -4207.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2443.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">30-JAN-05:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2955.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1120.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2834.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -1595.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">30-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4124.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1441.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -4639.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1485.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">30-JAN-05:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2604.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1024.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -3028.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -954.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6258.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      243.51</td>
    <td align="right">      369.51</td>
    <td align="right">      637.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33881.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -5330.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -36060.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">30-JAN-05:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2593.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1133.04</td>
    <td align="right">        0.00</td>
    <td align="right">    -3123.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -957.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">30-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4378.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1763.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -4527.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -2173.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">30-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2784.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1229.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -2920.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1446.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">30-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4281.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      514.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1833.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -4466.57</td>
    <td align="right">        0.00</td>
    <td align="right">    -2207.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">30-JAN-04:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2791.39</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      325.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1312.91</td>
    <td align="right">        0.00</td>
    <td align="right">    -3012.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -1445.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-FEB-08:19</td>
    <td align="right">     7014.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -921.29</td>
    <td align="right">    -6092.83</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">30-JAN-09:50</td>
    <td align="right">     4744.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -926.25</td>
    <td align="right">    -3818.18</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">21-NOV-08:05</td>
    <td align="right">     6696.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -723.80</td>
    <td align="right">    -5972.69</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-JAN-06:03</td>
    <td align="right">     9325.48</td>
    <td align="right">        0.00</td>
    <td align="right">    89375.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2695.43</td>
    <td align="right">     1072.56</td>
    <td align="right">    15327.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45047.45</td>
    <td align="right">        0.00</td>
    <td align="right">   -12389.37</td>
    <td align="right">   -60359.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.9737</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.5374</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.8043</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.2001</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.9751</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.4549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.0733</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0733</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.0765</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0765</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.0751</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0751</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.6941</td>
    <td align="right">      3.6941</td>
    <td align="right">      0.6354</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1327</td>
    <td align="right">      2.1327</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1358</td>
    <td align="right">      2.1358</td>
    <td align="right">      0.6365</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5781</td>
    <td align="right">      0.5781</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7637</td>
    <td align="right">      0.7637</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6929</td>
    <td align="right">      0.6929</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8046</td>
    <td align="right">      0.8046</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4624</td>
    <td align="right">      0.4624</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6234</td>
    <td align="right">      0.6234</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5408</td>
    <td align="right">      0.5408</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6530</td>
    <td align="right">      0.6530</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5103</td>
    <td align="right">      0.5103</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7669</td>
    <td align="right">      0.7669</td>
    <td align="right">      0.0851</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6330</td>
    <td align="right">      0.6330</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7615</td>
    <td align="right">      0.7615</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.9737</td>
    <td align="right">      5.5374</td>
    <td align="right">      5.9737</td>
    <td align="right">      1.0733</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.8043</td>
    <td align="right">      4.2001</td>
    <td align="right">      4.8043</td>
    <td align="right">      1.0765</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.9751</td>
    <td align="right">      4.4549</td>
    <td align="right">      4.9751</td>
    <td align="right">      1.0751</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6354</td>
    <td align="right">      0.6354</td>
    <td align="right">      0.6354</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6365</td>
    <td align="right">      0.6365</td>
    <td align="right">      0.6365</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0851</td>
    <td align="right">      0.0851</td>
    <td align="right">      0.0851</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.0733</td>
    <td align="right">      1.0733</td>
    <td align="right">      1.0733</td>
    <td align="right">      1.0733</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.0765</td>
    <td align="right">      1.0765</td>
    <td align="right">      1.0765</td>
    <td align="right">      1.0765</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.0751</td>
    <td align="right">      1.0751</td>
    <td align="right">      1.0751</td>
    <td align="right">      1.0751</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Rochester International Arpt MN USA TMY3 WMO#=726440</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">     1280.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1398.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      224.67</td>
    <td align="right">    91346.84</td>
    <td align="right">      380.80</td>
    <td align="right">   148572.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      155.75</td>
    <td align="right">    78561.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      247.17</td>
    <td align="right">    26636.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       47.21</td>
    <td align="right">     5236.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      584.68</td>
    <td align="right">    34487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.64</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       11.71</td>
    <td align="right">      841.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       64.57</td>
    <td align="right">    32052.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.50</td>
    <td align="right">    10510.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      750.07</td>
    <td align="right">     1501.29</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      472.30</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      750.07</td>
    <td align="right">     1973.59</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       49.61</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       45.09</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       31.26</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      150.55</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      301.33</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      301.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       76.43</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       94.80</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       94.80</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       12.52</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       30.68</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        7.89</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.64</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       38.01</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        2.99</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2555.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        878.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       20.44</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE6A::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 6A</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 6A_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_MN_ROCHESTER::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_MN_ROCHESTER</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_MN_ROCHESTER_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.739109E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.464652E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.193118E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.120301E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.190093E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right"> 4552330.842</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.212044E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.117391E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.402587E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.804425E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.380804E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.105158E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.918809E+10</td>
    <td align="right">    23108.87</td>
    <td align="right">13-JAN-08:04</td>
    <td align="right">        -1.0</td>
    <td align="right">        -1.9</td>
    <td align="right">0.183595E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">26-JAN-14:30</td>
    <td align="right">       -12.5</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104466E+11</td>
    <td align="right">    20344.09</td>
    <td align="right">17-FEB-08:04</td>
    <td align="right">        -6.9</td>
    <td align="right">        -7.7</td>
    <td align="right">0.173361E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">09-FEB-10:20</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161235E+11</td>
    <td align="right">    22165.88</td>
    <td align="right">24-MAR-08:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.42</td>
    <td align="right">0.212926E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">17-MAR-09:20</td>
    <td align="right">        -0.7</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181463E+11</td>
    <td align="right">    32546.38</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        4.50</td>
    <td align="right">        3.64</td>
    <td align="right">0.190457E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">11-APR-13:09</td>
    <td align="right">       12.33</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245916E+11</td>
    <td align="right">    45430.28</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">0.207464E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">09-MAY-09:09</td>
    <td align="right">       14.27</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286547E+11</td>
    <td align="right">    48690.48</td>
    <td align="right">27-JUN-05:03</td>
    <td align="right">       20.28</td>
    <td align="right">       18.95</td>
    <td align="right">0.206889E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288634E+11</td>
    <td align="right">    48752.21</td>
    <td align="right">06-JUL-05:02</td>
    <td align="right">       18.90</td>
    <td align="right">       18.17</td>
    <td align="right">0.192388E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">18-JUL-09:00</td>
    <td align="right">       22.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.311006E+11</td>
    <td align="right">    48947.43</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">       18.40</td>
    <td align="right">       18.00</td>
    <td align="right">0.216104E+10</td>
    <td align="right">     2938.44</td>
    <td align="right">04-AUG-07:49</td>
    <td align="right">       25.32</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265613E+11</td>
    <td align="right">    48844.37</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">       19.90</td>
    <td align="right">       17.36</td>
    <td align="right">0.191677E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       12.80</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213188E+11</td>
    <td align="right">    26055.22</td>
    <td align="right">04-OCT-08:00</td>
    <td align="right">        8.10</td>
    <td align="right">        6.46</td>
    <td align="right">0.198856E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">20-OCT-09:20</td>
    <td align="right">       13.20</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162359E+11</td>
    <td align="right">    25734.12</td>
    <td align="right">09-NOV-09:00</td>
    <td align="right">        9.40</td>
    <td align="right">        7.40</td>
    <td align="right">0.194321E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">20-NOV-10:09</td>
    <td align="right">       13.15</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114886E+11</td>
    <td align="right">    24039.92</td>
    <td align="right">07-DEC-08:03</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.2</td>
    <td align="right">0.184637E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">28-DEC-10:20</td>
    <td align="right">       -11.7</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242719E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235268E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.918809E+10</td>
    <td align="right">    20344.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.2</td>
    <td align="right">0.173361E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.5</td>
    <td align="right">       -12.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.311006E+11</td>
    <td align="right">    48947.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.28</td>
    <td align="right">       18.95</td>
    <td align="right">0.216104E+10</td>
    <td align="right">     2938.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.32</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7201232.83</td>
    <td align="right">      324.97</td>
    <td align="right">24-FEB-14:45</td>
    <td align="right">        8.22</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154574E+09</td>
    <td align="right">     1807.24</td>
    <td align="right">24-MAR-14:30</td>
    <td align="right">       13.05</td>
    <td align="right">        6.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.999905E+09</td>
    <td align="right">     6471.92</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229855E+10</td>
    <td align="right">     7254.32</td>
    <td align="right">31-MAY-14:20</td>
    <td align="right">       29.60</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        8.22</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410488E+10</td>
    <td align="right">     8329.43</td>
    <td align="right">26-JUN-13:50</td>
    <td align="right">       31.60</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       14.70</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446942E+10</td>
    <td align="right">     9089.95</td>
    <td align="right">06-JUL-15:20</td>
    <td align="right">       25.77</td>
    <td align="right">       21.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.412063E+10</td>
    <td align="right">     8087.95</td>
    <td align="right">04-AUG-14:50</td>
    <td align="right">       33.80</td>
    <td align="right">       25.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221822E+10</td>
    <td align="right">     7631.57</td>
    <td align="right">07-SEP-14:20</td>
    <td align="right">       32.03</td>
    <td align="right">       18.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342768E+09</td>
    <td align="right">     3177.99</td>
    <td align="right">20-OCT-14:50</td>
    <td align="right">       23.18</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.92</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51036286.97</td>
    <td align="right">     1800.78</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.65</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187672E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446942E+10</td>
    <td align="right">     9089.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.80</td>
    <td align="right">       25.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.93</td>
    <td align="right">       17.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   897561.73</td>
    <td align="right">      263.79</td>
    <td align="right">14-JAN-17:25</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3332544.57</td>
    <td align="right">      283.94</td>
    <td align="right">25-FEB-18:00</td>
    <td align="right">        2.80</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 61324541.05</td>
    <td align="right">      643.61</td>
    <td align="right">25-MAR-06:03</td>
    <td align="right">        -0.3</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.449835E+09</td>
    <td align="right">     2519.67</td>
    <td align="right">17-APR-16:00</td>
    <td align="right">       19.40</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111963E+10</td>
    <td align="right">     2938.30</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        8.22</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.225987E+10</td>
    <td align="right">     4569.26</td>
    <td align="right">26-JUN-07:45</td>
    <td align="right">       24.72</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       14.70</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.255658E+10</td>
    <td align="right">     3771.82</td>
    <td align="right">05-JUL-06:15</td>
    <td align="right">       19.80</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241632E+10</td>
    <td align="right">     3974.65</td>
    <td align="right">04-AUG-07:03</td>
    <td align="right">       24.18</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139384E+10</td>
    <td align="right">     3218.58</td>
    <td align="right">11-SEP-14:30</td>
    <td align="right">       28.60</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173361E+09</td>
    <td align="right">      643.50</td>
    <td align="right">21-OCT-16:40</td>
    <td align="right">       16.77</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.92</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66824451.22</td>
    <td align="right">      684.24</td>
    <td align="right">04-NOV-05:40</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.65</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   589104.58</td>
    <td align="right">      162.95</td>
    <td align="right">02-DEC-18:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105024E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   589104.58</td>
    <td align="right">      162.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255658E+10</td>
    <td align="right">     4569.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.60</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.93</td>
    <td align="right">       17.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9953398.20</td>
    <td align="right">      879.58</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">       -27.4</td>
    <td align="right">       -27.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14434481.76</td>
    <td align="right">     1103.44</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">       -36.7</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114190E+09</td>
    <td align="right">     1022.21</td>
    <td align="right">30-MAR-17:01</td>
    <td align="right">        2.80</td>
    <td align="right">        1.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -11.0</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.617584E+09</td>
    <td align="right">     2717.84</td>
    <td align="right">18-APR-15:10</td>
    <td align="right">       27.75</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160358E+10</td>
    <td align="right">     3186.70</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        8.22</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281541E+10</td>
    <td align="right">     4901.13</td>
    <td align="right">26-JUN-07:35</td>
    <td align="right">       24.43</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       14.70</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318644E+10</td>
    <td align="right">     4004.25</td>
    <td align="right">05-JUL-16:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.93</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332141E+10</td>
    <td align="right">     5735.38</td>
    <td align="right">04-AUG-08:00</td>
    <td align="right">       25.60</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       18.15</td>
    <td align="right">       17.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226681E+10</td>
    <td align="right">     4007.58</td>
    <td align="right">11-SEP-15:10</td>
    <td align="right">       28.22</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.07</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.512230E+09</td>
    <td align="right">     1572.97</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">       21.30</td>
    <td align="right">       12.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        3.92</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220672E+09</td>
    <td align="right">     1515.13</td>
    <td align="right">03-NOV-16:10</td>
    <td align="right">       14.53</td>
    <td align="right">        9.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        1.65</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2301770.57</td>
    <td align="right">      775.97</td>
    <td align="right">07-DEC-18:01</td>
    <td align="right">        -8.1</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146850E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2301770.57</td>
    <td align="right">      775.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.7</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.1</td>
    <td align="right">       -24.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332141E+10</td>
    <td align="right">     5735.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.93</td>
    <td align="right">       17.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377190E+10</td>
    <td align="right">     5817.86</td>
    <td align="right">13-JAN-17:00</td>
    <td align="right">        2.20</td>
    <td align="right">        0.77</td>
    <td align="right">0.151022E+10</td>
    <td align="right">     2427.56</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.479607E+10</td>
    <td align="right">     5980.30</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.12</td>
    <td align="right">0.144366E+10</td>
    <td align="right">     2444.53</td>
    <td align="right">24-FEB-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.745123E+10</td>
    <td align="right">     9229.75</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">       10.60</td>
    <td align="right">        5.48</td>
    <td align="right">0.190088E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">29-MAR-13:09</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.949001E+10</td>
    <td align="right">    19021.73</td>
    <td align="right">17-APR-05:03</td>
    <td align="right">       11.42</td>
    <td align="right">        9.67</td>
    <td align="right">0.181080E+10</td>
    <td align="right">     2608.11</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">        8.35</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139808E+11</td>
    <td align="right">    27339.25</td>
    <td align="right">31-MAY-05:03</td>
    <td align="right">       16.38</td>
    <td align="right">       14.95</td>
    <td align="right">0.206021E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">09-MAY-09:09</td>
    <td align="right">       14.27</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170597E+11</td>
    <td align="right">    29422.58</td>
    <td align="right">26-JUN-05:04</td>
    <td align="right">       21.28</td>
    <td align="right">       20.03</td>
    <td align="right">0.206307E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">05-JUN-09:09</td>
    <td align="right">        9.40</td>
    <td align="right">        9.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178086E+11</td>
    <td align="right">    31437.34</td>
    <td align="right">05-JUL-05:04</td>
    <td align="right">       18.07</td>
    <td align="right">       17.58</td>
    <td align="right">0.191993E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">24-JUL-09:20</td>
    <td align="right">       20.97</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181948E+11</td>
    <td align="right">    28643.65</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">       18.40</td>
    <td align="right">       18.00</td>
    <td align="right">0.215518E+10</td>
    <td align="right">     2718.05</td>
    <td align="right">04-AUG-07:40</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144895E+11</td>
    <td align="right">    32390.93</td>
    <td align="right">11-SEP-05:03</td>
    <td align="right">       19.90</td>
    <td align="right">       17.36</td>
    <td align="right">0.190503E+10</td>
    <td align="right">     2607.56</td>
    <td align="right">29-SEP-09:20</td>
    <td align="right">        9.23</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.935925E+10</td>
    <td align="right">    11298.60</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">       21.30</td>
    <td align="right">       12.70</td>
    <td align="right">0.193509E+10</td>
    <td align="right">     2608.19</td>
    <td align="right">05-OCT-13:39</td>
    <td align="right">        8.90</td>
    <td align="right">        6.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.699409E+10</td>
    <td align="right">    11544.76</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.32</td>
    <td align="right">0.173666E+10</td>
    <td align="right">     2608.13</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       10.60</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.505743E+10</td>
    <td align="right">     5675.68</td>
    <td align="right">07-DEC-16:25</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.9</td>
    <td align="right">0.152902E+10</td>
    <td align="right">     2397.41</td>
    <td align="right">07-DEC-14:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128454E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.219698E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377190E+10</td>
    <td align="right">     5675.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -8.9</td>
    <td align="right">0.144366E+10</td>
    <td align="right">     2397.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181948E+11</td>
    <td align="right">    32390.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.30</td>
    <td align="right">       20.03</td>
    <td align="right">0.215518E+10</td>
    <td align="right">     2718.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196173E+10</td>
    <td align="right">     5383.07</td>
    <td align="right">13-JAN-16:50</td>
    <td align="right">        2.48</td>
    <td align="right">        0.97</td>
    <td align="right">0.145637E+10</td>
    <td align="right">     2304.86</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292635E+10</td>
    <td align="right">     5783.83</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.12</td>
    <td align="right">0.136698E+10</td>
    <td align="right">     2388.64</td>
    <td align="right">24-FEB-16:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.592272E+10</td>
    <td align="right">     8759.89</td>
    <td align="right">24-MAR-15:50</td>
    <td align="right">       10.97</td>
    <td align="right">        5.66</td>
    <td align="right">0.178578E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">24-MAR-13:20</td>
    <td align="right">       12.57</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.862346E+10</td>
    <td align="right">    16639.24</td>
    <td align="right">17-APR-15:20</td>
    <td align="right">       19.40</td>
    <td align="right">       11.59</td>
    <td align="right">0.174144E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">        8.17</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137479E+11</td>
    <td align="right">    25946.93</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       14.50</td>
    <td align="right">       14.50</td>
    <td align="right">0.204408E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-MAY-09:09</td>
    <td align="right">       14.27</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173345E+11</td>
    <td align="right">    29694.90</td>
    <td align="right">30-JUN-05:03</td>
    <td align="right">       21.10</td>
    <td align="right">       19.18</td>
    <td align="right">0.205660E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">01-JUN-13:09</td>
    <td align="right">       12.02</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182152E+11</td>
    <td align="right">    30211.32</td>
    <td align="right">26-JUL-05:03</td>
    <td align="right">       22.20</td>
    <td align="right">       19.51</td>
    <td align="right">0.191678E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       25.37</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180863E+11</td>
    <td align="right">    28727.57</td>
    <td align="right">28-AUG-05:02</td>
    <td align="right">       18.40</td>
    <td align="right">       18.00</td>
    <td align="right">0.214903E+10</td>
    <td align="right">     2663.26</td>
    <td align="right">04-AUG-07:30</td>
    <td align="right">       24.75</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131600E+11</td>
    <td align="right">    29866.58</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">       19.90</td>
    <td align="right">       17.36</td>
    <td align="right">0.187765E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       12.80</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.781027E+10</td>
    <td align="right">    10586.50</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">       21.30</td>
    <td align="right">       12.70</td>
    <td align="right">0.181771E+10</td>
    <td align="right">     2606.58</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       12.70</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.498556E+10</td>
    <td align="right">    10375.46</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.32</td>
    <td align="right">0.162390E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       15.77</td>
    <td align="right">       10.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252014E+10</td>
    <td align="right">     5169.83</td>
    <td align="right">01-DEC-16:20</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">0.143042E+10</td>
    <td align="right">     2236.07</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115294E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212667E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196173E+10</td>
    <td align="right">     5169.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">0.136698E+10</td>
    <td align="right">     2236.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182152E+11</td>
    <td align="right">    30211.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       19.51</td>
    <td align="right">0.214903E+10</td>
    <td align="right">     2663.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.37</td>
    <td align="right">       24.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23332699.19</td>
    <td align="right">      854.27</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
    <td align="right">0.257379E+09</td>
    <td align="right">      409.13</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54636632.15</td>
    <td align="right">      996.26</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">        7.75</td>
    <td align="right">        5.50</td>
    <td align="right">0.253958E+09</td>
    <td align="right">      440.82</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.527759E+09</td>
    <td align="right">     1501.83</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.68</td>
    <td align="right">0.342116E+09</td>
    <td align="right">      517.72</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141041E+10</td>
    <td align="right">     5054.26</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.336957E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       12.77</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297388E+10</td>
    <td align="right">     5457.53</td>
    <td align="right">31-MAY-14:50</td>
    <td align="right">       29.90</td>
    <td align="right">       19.64</td>
    <td align="right">0.421333E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       15.97</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.444651E+10</td>
    <td align="right">     7481.27</td>
    <td align="right">11-JUN-15:32</td>
    <td align="right">       32.97</td>
    <td align="right">       24.25</td>
    <td align="right">0.430402E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472455E+10</td>
    <td align="right">     7011.29</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">       18.07</td>
    <td align="right">       17.58</td>
    <td align="right">0.403683E+09</td>
    <td align="right">      549.56</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       25.37</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453664E+10</td>
    <td align="right">     5992.35</td>
    <td align="right">04-AUG-15:20</td>
    <td align="right">       33.90</td>
    <td align="right">       25.65</td>
    <td align="right">0.451026E+09</td>
    <td align="right">      554.92</td>
    <td align="right">04-AUG-07:30</td>
    <td align="right">       24.75</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282433E+10</td>
    <td align="right">     5437.16</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.22</td>
    <td align="right">0.381485E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-SEP-13:20</td>
    <td align="right">       27.20</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120092E+10</td>
    <td align="right">     1828.51</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">       22.30</td>
    <td align="right">       13.04</td>
    <td align="right">0.346290E+09</td>
    <td align="right">      537.85</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523572E+09</td>
    <td align="right">     1524.26</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">        9.58</td>
    <td align="right">0.310886E+09</td>
    <td align="right">      532.08</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8329022.42</td>
    <td align="right">      790.78</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.271907E+09</td>
    <td align="right">      406.73</td>
    <td align="right">08-DEC-14:50</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232549E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.420742E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8329022.42</td>
    <td align="right">      790.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.253958E+09</td>
    <td align="right">      406.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472455E+10</td>
    <td align="right">     7481.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.65</td>
    <td align="right">0.451026E+09</td>
    <td align="right">      554.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       24.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29333892.80</td>
    <td align="right">      572.92</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
    <td align="right">0.168572E+09</td>
    <td align="right">      268.57</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88244488.98</td>
    <td align="right">      798.45</td>
    <td align="right">24-FEB-09:40</td>
    <td align="right">        3.87</td>
    <td align="right">        1.05</td>
    <td align="right">0.167329E+09</td>
    <td align="right">      335.84</td>
    <td align="right">24-FEB-10:09</td>
    <td align="right">        4.60</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.505923E+09</td>
    <td align="right">     2490.50</td>
    <td align="right">28-MAR-09:15</td>
    <td align="right">        8.13</td>
    <td align="right">        5.03</td>
    <td align="right">0.229159E+09</td>
    <td align="right">      347.88</td>
    <td align="right">28-MAR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133959E+10</td>
    <td align="right">     6922.73</td>
    <td align="right">18-APR-09:10</td>
    <td align="right">       23.27</td>
    <td align="right">       18.94</td>
    <td align="right">0.223977E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-APR-09:09</td>
    <td align="right">       11.97</td>
    <td align="right">        9.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284465E+10</td>
    <td align="right">     7660.05</td>
    <td align="right">31-MAY-08:40</td>
    <td align="right">       25.17</td>
    <td align="right">       19.41</td>
    <td align="right">0.273867E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-MAY-09:09</td>
    <td align="right">       14.27</td>
    <td align="right">       12.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426808E+10</td>
    <td align="right">    12142.40</td>
    <td align="right">25-JUN-08:42</td>
    <td align="right">       25.73</td>
    <td align="right">       21.04</td>
    <td align="right">0.273738E+09</td>
    <td align="right">      361.83</td>
    <td align="right">26-JUN-07:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457945E+10</td>
    <td align="right">    13175.02</td>
    <td align="right">30-JUL-08:42</td>
    <td align="right">       22.52</td>
    <td align="right">       19.25</td>
    <td align="right">0.256660E+09</td>
    <td align="right">      348.50</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       25.37</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.420704E+10</td>
    <td align="right">    11365.11</td>
    <td align="right">20-AUG-08:23</td>
    <td align="right">       19.45</td>
    <td align="right">       17.60</td>
    <td align="right">0.287057E+09</td>
    <td align="right">      355.25</td>
    <td align="right">04-AUG-07:30</td>
    <td align="right">       24.75</td>
    <td align="right">       24.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270414E+10</td>
    <td align="right">     8999.47</td>
    <td align="right">03-SEP-08:53</td>
    <td align="right">       17.20</td>
    <td align="right">       12.63</td>
    <td align="right">0.248347E+09</td>
    <td align="right">      347.88</td>
    <td align="right">06-SEP-09:09</td>
    <td align="right">       23.27</td>
    <td align="right">       17.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.894732E+09</td>
    <td align="right">     2922.86</td>
    <td align="right">20-OCT-09:10</td>
    <td align="right">       12.70</td>
    <td align="right">        8.98</td>
    <td align="right">0.232839E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-OCT-09:20</td>
    <td align="right">       13.20</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.351154E+09</td>
    <td align="right">     1083.59</td>
    <td align="right">04-NOV-08:55</td>
    <td align="right">        5.60</td>
    <td align="right">        2.82</td>
    <td align="right">0.199469E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11009251.10</td>
    <td align="right">      501.55</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.172623E+09</td>
    <td align="right">      257.51</td>
    <td align="right">08-DEC-14:50</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218233E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.273364E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11009251.10</td>
    <td align="right">      501.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.167329E+09</td>
    <td align="right">      257.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.9</td>
    <td align="right">       -15.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457945E+10</td>
    <td align="right">    13175.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.73</td>
    <td align="right">       21.04</td>
    <td align="right">0.287057E+09</td>
    <td align="right">      361.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.37</td>
    <td align="right">       24.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418669E+09</td>
    <td align="right">     4701.36</td>
    <td align="right">12-JAN-12:30</td>
    <td align="right">        1.95</td>
    <td align="right">        0.37</td>
    <td align="right">0.300071E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JAN-14:09</td>
    <td align="right">       -12.1</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.641823E+09</td>
    <td align="right">     6918.20</td>
    <td align="right">24-FEB-13:40</td>
    <td align="right">        7.43</td>
    <td align="right">        4.80</td>
    <td align="right">0.290047E+09</td>
    <td align="right">      557.37</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">        7.88</td>
    <td align="right">        5.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131960E+10</td>
    <td align="right">     7339.00</td>
    <td align="right">24-MAR-13:30</td>
    <td align="right">       12.75</td>
    <td align="right">        6.48</td>
    <td align="right">0.371931E+09</td>
    <td align="right">      551.42</td>
    <td align="right">24-MAR-13:20</td>
    <td align="right">       12.57</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219560E+10</td>
    <td align="right">    11769.09</td>
    <td align="right">16-APR-13:43</td>
    <td align="right">       27.62</td>
    <td align="right">       20.46</td>
    <td align="right">0.350011E+09</td>
    <td align="right">      559.46</td>
    <td align="right">17-APR-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       11.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343650E+10</td>
    <td align="right">     6764.19</td>
    <td align="right">30-MAY-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.85</td>
    <td align="right">0.423440E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       15.97</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482247E+10</td>
    <td align="right">     9593.46</td>
    <td align="right">25-JUN-16:02</td>
    <td align="right">       32.12</td>
    <td align="right">       21.99</td>
    <td align="right">0.430210E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528855E+10</td>
    <td align="right">    11194.31</td>
    <td align="right">30-JUL-14:43</td>
    <td align="right">       27.20</td>
    <td align="right">       19.70</td>
    <td align="right">0.403712E+09</td>
    <td align="right">      549.49</td>
    <td align="right">11-JUL-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.571065E+10</td>
    <td align="right">     9523.93</td>
    <td align="right">29-AUG-13:30</td>
    <td align="right">       23.60</td>
    <td align="right">       16.38</td>
    <td align="right">0.451810E+09</td>
    <td align="right">      576.33</td>
    <td align="right">29-AUG-13:39</td>
    <td align="right">       23.70</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.462845E+10</td>
    <td align="right">    11911.21</td>
    <td align="right">04-SEP-12:43</td>
    <td align="right">       20.92</td>
    <td align="right">       13.93</td>
    <td align="right">0.390101E+09</td>
    <td align="right">      599.68</td>
    <td align="right">07-SEP-13:20</td>
    <td align="right">       31.87</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263289E+10</td>
    <td align="right">     9461.48</td>
    <td align="right">20-OCT-13:10</td>
    <td align="right">       21.93</td>
    <td align="right">       12.66</td>
    <td align="right">0.379853E+09</td>
    <td align="right">      575.39</td>
    <td align="right">20-OCT-13:20</td>
    <td align="right">       22.07</td>
    <td align="right">       12.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105435E+10</td>
    <td align="right">     8624.13</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">       15.85</td>
    <td align="right">       10.74</td>
    <td align="right">0.332839E+09</td>
    <td align="right">      591.11</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       15.77</td>
    <td align="right">       10.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.571127E+09</td>
    <td align="right">     5647.10</td>
    <td align="right">01-DEC-13:02</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.2</td>
    <td align="right">0.301148E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">        -3.9</td>
    <td align="right">        -7.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327207E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.442517E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.418669E+09</td>
    <td align="right">     4701.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.2</td>
    <td align="right">0.290047E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.1</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571065E+10</td>
    <td align="right">    11911.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.12</td>
    <td align="right">       21.99</td>
    <td align="right">0.451810E+09</td>
    <td align="right">      599.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.87</td>
    <td align="right">       18.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30930691.95</td>
    <td align="right">      769.51</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">        2.80</td>
    <td align="right">        1.13</td>
    <td align="right">0.165088E+09</td>
    <td align="right">      318.22</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">        2.62</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120440E+09</td>
    <td align="right">     2566.09</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">        7.75</td>
    <td align="right">        5.50</td>
    <td align="right">0.165368E+09</td>
    <td align="right">      341.11</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.520668E+09</td>
    <td align="right">     2930.62</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.14</td>
    <td align="right">0.221818E+09</td>
    <td align="right">      343.08</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154476E+10</td>
    <td align="right">    13168.94</td>
    <td align="right">16-APR-16:22</td>
    <td align="right">       28.60</td>
    <td align="right">       20.42</td>
    <td align="right">0.218211E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       12.77</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271080E+10</td>
    <td align="right">    14306.46</td>
    <td align="right">14-MAY-16:22</td>
    <td align="right">       21.70</td>
    <td align="right">       15.49</td>
    <td align="right">0.267757E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       15.97</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417580E+10</td>
    <td align="right">    13905.35</td>
    <td align="right">25-JUN-17:22</td>
    <td align="right">       31.40</td>
    <td align="right">       21.73</td>
    <td align="right">0.272671E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453319E+10</td>
    <td align="right">    14657.60</td>
    <td align="right">04-JUL-16:41</td>
    <td align="right">       27.80</td>
    <td align="right">       21.52</td>
    <td align="right">0.256014E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-JUL-09:20</td>
    <td align="right">       20.97</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.431249E+10</td>
    <td align="right">    12695.21</td>
    <td align="right">05-AUG-17:05</td>
    <td align="right">       25.32</td>
    <td align="right">       17.93</td>
    <td align="right">0.286128E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-AUG-09:20</td>
    <td align="right">       20.57</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266580E+10</td>
    <td align="right">    11710.56</td>
    <td align="right">04-SEP-16:42</td>
    <td align="right">       22.20</td>
    <td align="right">       14.39</td>
    <td align="right">0.242681E+09</td>
    <td align="right">      347.85</td>
    <td align="right">05-SEP-13:20</td>
    <td align="right">       27.20</td>
    <td align="right">       16.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105746E+10</td>
    <td align="right">     5182.40</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.95</td>
    <td align="right">0.225618E+09</td>
    <td align="right">      347.83</td>
    <td align="right">03-OCT-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390078E+09</td>
    <td align="right">     3545.86</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">       15.55</td>
    <td align="right">        9.46</td>
    <td align="right">0.198690E+09</td>
    <td align="right">      347.81</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 54664527.89</td>
    <td align="right">      762.88</td>
    <td align="right">01-DEC-15:50</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.8</td>
    <td align="right">0.172517E+09</td>
    <td align="right">      316.74</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221171E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.269256E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30930691.95</td>
    <td align="right">      762.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.8</td>
    <td align="right">0.165088E+09</td>
    <td align="right">      316.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453319E+10</td>
    <td align="right">    14657.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       21.73</td>
    <td align="right">0.286128E+09</td>
    <td align="right">      347.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       16.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30107806.52</td>
    <td align="right">      849.12</td>
    <td align="right">13-JAN-14:10</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
    <td align="right">0.277289E+09</td>
    <td align="right">      407.64</td>
    <td align="right">13-JAN-14:39</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 40320695.59</td>
    <td align="right">      896.51</td>
    <td align="right">24-FEB-16:40</td>
    <td align="right">        7.57</td>
    <td align="right">        5.38</td>
    <td align="right">0.263106E+09</td>
    <td align="right">      417.27</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.418516E+09</td>
    <td align="right">     1322.06</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.68</td>
    <td align="right">0.338270E+09</td>
    <td align="right">      462.98</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.972030E+09</td>
    <td align="right">     2493.48</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.319946E+09</td>
    <td align="right">      549.48</td>
    <td align="right">18-APR-13:20</td>
    <td align="right">       27.57</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201739E+10</td>
    <td align="right">     3285.80</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.68</td>
    <td align="right">0.401358E+09</td>
    <td align="right">      549.48</td>
    <td align="right">11-MAY-13:20</td>
    <td align="right">       17.20</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320572E+10</td>
    <td align="right">     4385.62</td>
    <td align="right">26-JUN-14:30</td>
    <td align="right">       31.40</td>
    <td align="right">       21.95</td>
    <td align="right">0.427694E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369637E+10</td>
    <td align="right">     4439.50</td>
    <td align="right">03-JUL-13:40</td>
    <td align="right">       29.23</td>
    <td align="right">       24.19</td>
    <td align="right">0.403069E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-JUL-09:20</td>
    <td align="right">       20.97</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394368E+10</td>
    <td align="right">     4921.49</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">       33.90</td>
    <td align="right">       25.82</td>
    <td align="right">0.452742E+09</td>
    <td align="right">      575.99</td>
    <td align="right">04-AUG-07:49</td>
    <td align="right">       25.32</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281925E+10</td>
    <td align="right">     4836.69</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.22</td>
    <td align="right">0.392575E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       12.80</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155583E+10</td>
    <td align="right">     1717.18</td>
    <td align="right">20-OCT-15:40</td>
    <td align="right">       21.97</td>
    <td align="right">       12.93</td>
    <td align="right">0.370944E+09</td>
    <td align="right">      549.33</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       12.90</td>
    <td align="right">        8.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779706E+09</td>
    <td align="right">     1513.07</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">       16.10</td>
    <td align="right">        9.58</td>
    <td align="right">0.330297E+09</td>
    <td align="right">      533.33</td>
    <td align="right">07-NOV-14:20</td>
    <td align="right">       12.97</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20351025.26</td>
    <td align="right">      804.21</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.287559E+09</td>
    <td align="right">      406.69</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194993E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.426485E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20351025.26</td>
    <td align="right">      804.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.263106E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394368E+10</td>
    <td align="right">     4921.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.82</td>
    <td align="right">0.452742E+09</td>
    <td align="right">      575.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.57</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36286483.83</td>
    <td align="right">      575.28</td>
    <td align="right">12-JAN-09:40</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.8</td>
    <td align="right">0.179197E+09</td>
    <td align="right">      268.39</td>
    <td align="right">13-JAN-14:30</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 83324918.45</td>
    <td align="right">      730.38</td>
    <td align="right">24-FEB-09:20</td>
    <td align="right">        3.33</td>
    <td align="right">        0.75</td>
    <td align="right">0.170881E+09</td>
    <td align="right">      309.28</td>
    <td align="right">24-FEB-10:09</td>
    <td align="right">        4.60</td>
    <td align="right">        1.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.443698E+09</td>
    <td align="right">     1296.45</td>
    <td align="right">28-MAR-08:70</td>
    <td align="right">        5.37</td>
    <td align="right">        3.26</td>
    <td align="right">0.225471E+09</td>
    <td align="right">      347.88</td>
    <td align="right">28-MAR-09:09</td>
    <td align="right">        7.67</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.926989E+09</td>
    <td align="right">     4351.29</td>
    <td align="right">18-APR-09:10</td>
    <td align="right">       23.27</td>
    <td align="right">       18.94</td>
    <td align="right">0.217391E+09</td>
    <td align="right">      347.88</td>
    <td align="right">13-APR-09:20</td>
    <td align="right">       12.23</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192367E+10</td>
    <td align="right">     5564.52</td>
    <td align="right">31-MAY-06:03</td>
    <td align="right">       18.27</td>
    <td align="right">       16.32</td>
    <td align="right">0.271353E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-MAY-09:20</td>
    <td align="right">       14.63</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342395E+10</td>
    <td align="right">     9630.64</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">       26.88</td>
    <td align="right">       21.14</td>
    <td align="right">0.273594E+09</td>
    <td align="right">      353.79</td>
    <td align="right">26-JUN-07:49</td>
    <td align="right">       24.72</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396026E+10</td>
    <td align="right">    10059.96</td>
    <td align="right">30-JUL-08:42</td>
    <td align="right">       22.52</td>
    <td align="right">       19.25</td>
    <td align="right">0.256721E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-JUL-09:00</td>
    <td align="right">       22.20</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397838E+10</td>
    <td align="right">     7135.15</td>
    <td align="right">02-AUG-06:03</td>
    <td align="right">       17.15</td>
    <td align="right">       16.66</td>
    <td align="right">0.287793E+09</td>
    <td align="right">      372.79</td>
    <td align="right">04-AUG-07:49</td>
    <td align="right">       25.32</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284558E+10</td>
    <td align="right">     8285.93</td>
    <td align="right">04-SEP-07:33</td>
    <td align="right">       12.20</td>
    <td align="right">       11.09</td>
    <td align="right">0.253147E+09</td>
    <td align="right">      347.88</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       12.80</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112951E+10</td>
    <td align="right">     2637.27</td>
    <td align="right">20-OCT-08:25</td>
    <td align="right">       10.70</td>
    <td align="right">        7.73</td>
    <td align="right">0.250597E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-OCT-09:20</td>
    <td align="right">       13.20</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523115E+09</td>
    <td align="right">     1403.71</td>
    <td align="right">04-NOV-08:35</td>
    <td align="right">        4.47</td>
    <td align="right">        1.99</td>
    <td align="right">0.212299E+09</td>
    <td align="right">      347.86</td>
    <td align="right">03-NOV-13:20</td>
    <td align="right">       15.77</td>
    <td align="right">       10.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47692591.10</td>
    <td align="right">      609.82</td>
    <td align="right">05-DEC-09:10</td>
    <td align="right">        -6.6</td>
    <td align="right">        -8.4</td>
    <td align="right">0.181994E+09</td>
    <td align="right">      272.77</td>
    <td align="right">05-DEC-09:20</td>
    <td align="right">        -6.5</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193225E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.278044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36286483.83</td>
    <td align="right">      575.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.6</td>
    <td align="right">        -8.4</td>
    <td align="right">0.170881E+09</td>
    <td align="right">      268.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.5</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397838E+10</td>
    <td align="right">    10059.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.88</td>
    <td align="right">       21.14</td>
    <td align="right">0.287793E+09</td>
    <td align="right">      372.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.32</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 56558077.65</td>
    <td align="right">     1098.41</td>
    <td align="right">13-JAN-12:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.49</td>
    <td align="right">0.211472E+09</td>
    <td align="right">      478.84</td>
    <td align="right">13-JAN-14:50</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131418E+09</td>
    <td align="right">     1273.00</td>
    <td align="right">24-FEB-14:35</td>
    <td align="right">        8.13</td>
    <td align="right">        5.46</td>
    <td align="right">0.228658E+09</td>
    <td align="right">      536.29</td>
    <td align="right">24-FEB-14:39</td>
    <td align="right">        8.13</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409854E+09</td>
    <td align="right">     2541.16</td>
    <td align="right">24-MAR-13:50</td>
    <td align="right">       13.12</td>
    <td align="right">        6.49</td>
    <td align="right">0.312543E+09</td>
    <td align="right">      549.50</td>
    <td align="right">24-MAR-13:20</td>
    <td align="right">       12.57</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.892180E+09</td>
    <td align="right">     7196.24</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.93</td>
    <td align="right">0.305938E+09</td>
    <td align="right">      549.50</td>
    <td align="right">19-APR-13:20</td>
    <td align="right">       10.60</td>
    <td align="right">        7.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192172E+10</td>
    <td align="right">     7147.73</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.83</td>
    <td align="right">0.380694E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-MAY-13:20</td>
    <td align="right">       20.60</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.338828E+10</td>
    <td align="right">     7714.07</td>
    <td align="right">26-JUN-16:20</td>
    <td align="right">       31.50</td>
    <td align="right">       21.86</td>
    <td align="right">0.414312E+09</td>
    <td align="right">      572.75</td>
    <td align="right">26-JUN-12:09</td>
    <td align="right">       30.68</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.420484E+10</td>
    <td align="right">     7401.50</td>
    <td align="right">26-JUL-16:20</td>
    <td align="right">       29.63</td>
    <td align="right">       25.49</td>
    <td align="right">0.400027E+09</td>
    <td align="right">      549.49</td>
    <td align="right">18-JUL-09:20</td>
    <td align="right">       21.13</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.510803E+10</td>
    <td align="right">     8107.84</td>
    <td align="right">04-AUG-16:10</td>
    <td align="right">       33.15</td>
    <td align="right">       26.04</td>
    <td align="right">0.450159E+09</td>
    <td align="right">      604.23</td>
    <td align="right">04-AUG-12:09</td>
    <td align="right">       31.20</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.413528E+10</td>
    <td align="right">     9150.49</td>
    <td align="right">17-SEP-14:13</td>
    <td align="right">       27.20</td>
    <td align="right">       18.11</td>
    <td align="right">0.385336E+09</td>
    <td align="right">      646.08</td>
    <td align="right">07-SEP-12:09</td>
    <td align="right">       30.78</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196192E+10</td>
    <td align="right">     7337.32</td>
    <td align="right">20-OCT-13:40</td>
    <td align="right">       22.33</td>
    <td align="right">       12.87</td>
    <td align="right">0.369721E+09</td>
    <td align="right">      571.63</td>
    <td align="right">20-OCT-13:50</td>
    <td align="right">       22.47</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815336E+09</td>
    <td align="right">     6333.23</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       14.15</td>
    <td align="right">        6.79</td>
    <td align="right">0.305604E+09</td>
    <td align="right">      550.95</td>
    <td align="right">03-NOV-13:39</td>
    <td align="right">       15.93</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171890E+09</td>
    <td align="right">     1276.71</td>
    <td align="right">02-DEC-12:40</td>
    <td align="right">        5.40</td>
    <td align="right">        2.84</td>
    <td align="right">0.242954E+09</td>
    <td align="right">      497.19</td>
    <td align="right">01-DEC-14:39</td>
    <td align="right">        -0.9</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231973E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.400742E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56558077.65</td>
    <td align="right">     1098.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.90</td>
    <td align="right">        1.49</td>
    <td align="right">0.211472E+09</td>
    <td align="right">      478.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.9</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.510803E+10</td>
    <td align="right">     9150.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.15</td>
    <td align="right">       26.04</td>
    <td align="right">0.450159E+09</td>
    <td align="right">      646.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       26.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30519342.53</td>
    <td align="right">      710.84</td>
    <td align="right">12-JAN-16:10</td>
    <td align="right">        2.62</td>
    <td align="right">        1.03</td>
    <td align="right">0.176331E+09</td>
    <td align="right">      301.59</td>
    <td align="right">12-JAN-16:19</td>
    <td align="right">        2.43</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97653107.92</td>
    <td align="right">     1512.68</td>
    <td align="right">24-FEB-16:40</td>
    <td align="right">        7.57</td>
    <td align="right">        5.38</td>
    <td align="right">0.170461E+09</td>
    <td align="right">      338.67</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">        7.75</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408139E+09</td>
    <td align="right">     1360.77</td>
    <td align="right">23-MAR-16:50</td>
    <td align="right">       16.28</td>
    <td align="right">        9.96</td>
    <td align="right">0.219792E+09</td>
    <td align="right">      338.61</td>
    <td align="right">22-MAR-15:00</td>
    <td align="right">        6.70</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102466E+10</td>
    <td align="right">     8482.99</td>
    <td align="right">16-APR-16:51</td>
    <td align="right">       28.30</td>
    <td align="right">       20.27</td>
    <td align="right">0.214946E+09</td>
    <td align="right">      347.85</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       12.77</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.174910E+10</td>
    <td align="right">     8623.58</td>
    <td align="right">21-MAY-17:52</td>
    <td align="right">       17.20</td>
    <td align="right">        9.20</td>
    <td align="right">0.263238E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       15.97</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326032E+10</td>
    <td align="right">     8525.42</td>
    <td align="right">25-JUN-17:33</td>
    <td align="right">       31.30</td>
    <td align="right">       21.76</td>
    <td align="right">0.272552E+09</td>
    <td align="right">      347.85</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388158E+10</td>
    <td align="right">    10840.04</td>
    <td align="right">02-JUL-18:12</td>
    <td align="right">       27.93</td>
    <td align="right">       21.00</td>
    <td align="right">0.256612E+09</td>
    <td align="right">      347.85</td>
    <td align="right">24-JUL-09:20</td>
    <td align="right">       20.97</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.404045E+10</td>
    <td align="right">     8641.10</td>
    <td align="right">05-AUG-17:05</td>
    <td align="right">       25.32</td>
    <td align="right">       17.93</td>
    <td align="right">0.287775E+09</td>
    <td align="right">      347.86</td>
    <td align="right">08-AUG-09:09</td>
    <td align="right">       20.28</td>
    <td align="right">       15.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272518E+10</td>
    <td align="right">    11161.70</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">       21.13</td>
    <td align="right">       14.15</td>
    <td align="right">0.251020E+09</td>
    <td align="right">      347.85</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       12.80</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125908E+10</td>
    <td align="right">     4578.82</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       17.80</td>
    <td align="right">       11.95</td>
    <td align="right">0.243946E+09</td>
    <td align="right">      347.85</td>
    <td align="right">11-OCT-13:20</td>
    <td align="right">       16.13</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.560873E+09</td>
    <td align="right">     3044.34</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">       15.37</td>
    <td align="right">        9.41</td>
    <td align="right">0.212987E+09</td>
    <td align="right">      347.80</td>
    <td align="right">07-NOV-14:30</td>
    <td align="right">       13.05</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66721017.74</td>
    <td align="right">      749.13</td>
    <td align="right">01-DEC-15:50</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.8</td>
    <td align="right">0.183010E+09</td>
    <td align="right">      313.48</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191043E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275267E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 30519342.53</td>
    <td align="right">      710.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.8</td>
    <td align="right">0.170461E+09</td>
    <td align="right">      301.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.404045E+10</td>
    <td align="right">    11161.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       21.76</td>
    <td align="right">0.287775E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.97</td>
    <td align="right">       16.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45031739.76</td>
    <td align="right">      929.47</td>
    <td align="right">13-JAN-17:00</td>
    <td align="right">        2.20</td>
    <td align="right">        0.77</td>
    <td align="right">0.283321E+09</td>
    <td align="right">      428.67</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139550E+09</td>
    <td align="right">     1027.78</td>
    <td align="right">24-FEB-16:40</td>
    <td align="right">        7.57</td>
    <td align="right">        5.38</td>
    <td align="right">0.267913E+09</td>
    <td align="right">      450.99</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760606E+09</td>
    <td align="right">     1523.40</td>
    <td align="right">28-MAR-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.68</td>
    <td align="right">0.353896E+09</td>
    <td align="right">      528.21</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161967E+10</td>
    <td align="right">     4649.61</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.64</td>
    <td align="right">0.349264E+09</td>
    <td align="right">      549.49</td>
    <td align="right">17-APR-09:20</td>
    <td align="right">       12.77</td>
    <td align="right">        9.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300004E+10</td>
    <td align="right">     4934.16</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       19.68</td>
    <td align="right">0.427263E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-MAY-09:20</td>
    <td align="right">       14.63</td>
    <td align="right">       13.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433387E+10</td>
    <td align="right">     5748.28</td>
    <td align="right">26-JUN-14:30</td>
    <td align="right">       31.40</td>
    <td align="right">       21.95</td>
    <td align="right">0.433223E+09</td>
    <td align="right">      549.50</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">       11.83</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.460796E+10</td>
    <td align="right">     6144.89</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">       18.40</td>
    <td align="right">       17.29</td>
    <td align="right">0.404510E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-JUL-09:20</td>
    <td align="right">       20.97</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452732E+10</td>
    <td align="right">     5941.35</td>
    <td align="right">04-AUG-07:33</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
    <td align="right">0.453130E+09</td>
    <td align="right">      572.27</td>
    <td align="right">04-AUG-07:40</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300509E+10</td>
    <td align="right">     6359.42</td>
    <td align="right">11-SEP-05:02</td>
    <td align="right">       19.90</td>
    <td align="right">       17.36</td>
    <td align="right">0.392135E+09</td>
    <td align="right">      549.50</td>
    <td align="right">21-SEP-13:20</td>
    <td align="right">       12.80</td>
    <td align="right">       11.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154484E+10</td>
    <td align="right">     1998.24</td>
    <td align="right">20-OCT-15:20</td>
    <td align="right">       22.63</td>
    <td align="right">       13.14</td>
    <td align="right">0.369252E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-OCT-13:20</td>
    <td align="right">       12.97</td>
    <td align="right">        9.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.725573E+09</td>
    <td align="right">     1593.56</td>
    <td align="right">03-NOV-15:20</td>
    <td align="right">       15.73</td>
    <td align="right">        9.50</td>
    <td align="right">0.328977E+09</td>
    <td align="right">      546.79</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25146473.74</td>
    <td align="right">      806.30</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">        1.70</td>
    <td align="right">        0.90</td>
    <td align="right">0.286721E+09</td>
    <td align="right">      406.69</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.434961E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25146473.74</td>
    <td align="right">      806.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.77</td>
    <td align="right">0.267913E+09</td>
    <td align="right">      406.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460796E+10</td>
    <td align="right">     6359.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.40</td>
    <td align="right">       24.26</td>
    <td align="right">0.453130E+09</td>
    <td align="right">      572.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36842935.05</td>
    <td align="right">      647.48</td>
    <td align="right">12-JAN-09:50</td>
    <td align="right">        -3.1</td>
    <td align="right">        -3.5</td>
    <td align="right">0.130284E+09</td>
    <td align="right">      284.16</td>
    <td align="right">13-JAN-15:09</td>
    <td align="right">        3.90</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131474E+09</td>
    <td align="right">     1460.39</td>
    <td align="right">24-FEB-09:25</td>
    <td align="right">        3.60</td>
    <td align="right">        0.90</td>
    <td align="right">0.127406E+09</td>
    <td align="right">      338.71</td>
    <td align="right">24-FEB-09:20</td>
    <td align="right">        3.33</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.557375E+09</td>
    <td align="right">     4739.03</td>
    <td align="right">24-MAR-12:02</td>
    <td align="right">       11.78</td>
    <td align="right">        6.29</td>
    <td align="right">0.174882E+09</td>
    <td align="right">      356.62</td>
    <td align="right">28-MAR-10:09</td>
    <td align="right">       10.47</td>
    <td align="right">        6.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137162E+10</td>
    <td align="right">     7143.01</td>
    <td align="right">18-APR-08:40</td>
    <td align="right">       21.67</td>
    <td align="right">       18.19</td>
    <td align="right">0.170872E+09</td>
    <td align="right">      356.46</td>
    <td align="right">25-APR-12:09</td>
    <td align="right">        5.68</td>
    <td align="right">        1.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276377E+10</td>
    <td align="right">    10072.11</td>
    <td align="right">29-MAY-09:13</td>
    <td align="right">       22.77</td>
    <td align="right">       18.32</td>
    <td align="right">0.203652E+09</td>
    <td align="right">      356.46</td>
    <td align="right">04-MAY-10:09</td>
    <td align="right">       19.68</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.403769E+10</td>
    <td align="right">    13680.64</td>
    <td align="right">25-JUN-08:32</td>
    <td align="right">       25.37</td>
    <td align="right">       20.94</td>
    <td align="right">0.203706E+09</td>
    <td align="right">      359.28</td>
    <td align="right">26-JUN-07:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.436408E+10</td>
    <td align="right">    13732.03</td>
    <td align="right">02-JUL-08:42</td>
    <td align="right">       25.32</td>
    <td align="right">       20.91</td>
    <td align="right">0.191017E+09</td>
    <td align="right">      356.46</td>
    <td align="right">18-JUL-10:09</td>
    <td align="right">       22.30</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405461E+10</td>
    <td align="right">    11676.75</td>
    <td align="right">27-AUG-09:23</td>
    <td align="right">       23.60</td>
    <td align="right">       19.50</td>
    <td align="right">0.212954E+09</td>
    <td align="right">      361.50</td>
    <td align="right">04-AUG-07:40</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275645E+10</td>
    <td align="right">    10716.85</td>
    <td align="right">03-SEP-08:23</td>
    <td align="right">       16.65</td>
    <td align="right">       12.40</td>
    <td align="right">0.186501E+09</td>
    <td align="right">      356.46</td>
    <td align="right">21-SEP-12:09</td>
    <td align="right">       12.30</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.953836E+09</td>
    <td align="right">     4952.70</td>
    <td align="right">03-OCT-12:02</td>
    <td align="right">       12.30</td>
    <td align="right">        9.03</td>
    <td align="right">0.181734E+09</td>
    <td align="right">      356.46</td>
    <td align="right">31-OCT-10:09</td>
    <td align="right">        5.88</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395492E+09</td>
    <td align="right">     3972.80</td>
    <td align="right">01-NOV-12:02</td>
    <td align="right">       13.22</td>
    <td align="right">        8.52</td>
    <td align="right">0.154263E+09</td>
    <td align="right">      356.45</td>
    <td align="right">02-NOV-14:09</td>
    <td align="right">       13.22</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48771382.29</td>
    <td align="right">      623.16</td>
    <td align="right">05-DEC-09:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.131619E+09</td>
    <td align="right">      275.94</td>
    <td align="right">05-DEC-09:39</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214720E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.206889E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36842935.05</td>
    <td align="right">      623.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.127406E+09</td>
    <td align="right">      275.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.3</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436408E+10</td>
    <td align="right">    13732.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.37</td>
    <td align="right">       20.94</td>
    <td align="right">0.212954E+09</td>
    <td align="right">      361.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.03</td>
    <td align="right">       24.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
