    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      248.83</td>
    <td align="right">       19.25</td>
    <td align="right">      218.17</td>
    <td align="right">       19.47</td>
    <td align="right">        2.83</td>
    <td align="right">       27.55</td>
    <td align="right">        2.83</td>
    <td align="right">       27.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.33</td>
    <td align="right">       16.05</td>
    <td align="right">      305.50</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      194.00</td>
    <td align="right">       16.16</td>
    <td align="right">      182.83</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      156.50</td>
    <td align="right">       17.58</td>
    <td align="right">      155.67</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       70.67</td>
    <td align="right">       17.96</td>
    <td align="right">       70.50</td>
    <td align="right">       17.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.00</td>
    <td align="right">       19.34</td>
    <td align="right">       19.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.50</td>
    <td align="right">       19.70</td>
    <td align="right">        3.50</td>
    <td align="right">       19.70</td>
    <td align="right">        1.83</td>
    <td align="right">       24.73</td>
    <td align="right">        1.83</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       24.85</td>
    <td align="right">        3.67</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        9.50</td>
    <td align="right">       19.19</td>
    <td align="right">        9.50</td>
    <td align="right">       19.19</td>
    <td align="right">       24.33</td>
    <td align="right">       25.33</td>
    <td align="right">       24.33</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.00</td>
    <td align="right">       18.80</td>
    <td align="right">       29.00</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.50</td>
    <td align="right">       17.27</td>
    <td align="right">      100.67</td>
    <td align="right">       17.28</td>
    <td align="right">        1.83</td>
    <td align="right">       24.86</td>
    <td align="right">        1.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      221.67</td>
    <td align="right">       16.69</td>
    <td align="right">      212.83</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1137.67</td>
    <td align="right">       16.79</td>
    <td align="right">     1089.00</td>
    <td align="right">       16.85</td>
    <td align="right">       31.67</td>
    <td align="right">       25.22</td>
    <td align="right">       31.67</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      332.33</td>
    <td align="right">       19.70</td>
    <td align="right">      305.50</td>
    <td align="right">       19.70</td>
    <td align="right">       24.33</td>
    <td align="right">       25.33</td>
    <td align="right">       24.33</td>
    <td align="right">       25.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.17</td>
    <td align="right">       18.77</td>
    <td align="right">      228.17</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.00</td>
    <td align="right">       18.28</td>
    <td align="right">       83.83</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.00</td>
    <td align="right">       19.28</td>
    <td align="right">       15.67</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.50</td>
    <td align="right">       19.23</td>
    <td align="right">        3.17</td>
    <td align="right">       19.46</td>
    <td align="right">        0.67</td>
    <td align="right">       27.55</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.78</td>
    <td align="right">        1.50</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       27.68</td>
    <td align="right">        2.67</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.54</td>
    <td align="right">        0.83</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.54</td>
    <td align="right">        1.33</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.67</td>
    <td align="right">       19.34</td>
    <td align="right">       21.33</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.50</td>
    <td align="right">       18.70</td>
    <td align="right">       70.50</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      478.83</td>
    <td align="right">       18.71</td>
    <td align="right">      422.67</td>
    <td align="right">       19.13</td>
    <td align="right">       14.33</td>
    <td align="right">       27.66</td>
    <td align="right">        6.83</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      258.17</td>
    <td align="right">       19.34</td>
    <td align="right">      228.17</td>
    <td align="right">       19.51</td>
    <td align="right">        6.50</td>
    <td align="right">       27.78</td>
    <td align="right">        2.67</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      233.83</td>
    <td align="right">       18.13</td>
    <td align="right">      190.83</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      105.17</td>
    <td align="right">       18.28</td>
    <td align="right">       87.67</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.33</td>
    <td align="right">       18.48</td>
    <td align="right">       10.67</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       19.14</td>
    <td align="right">        2.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.33</td>
    <td align="right">       18.65</td>
    <td align="right">       33.33</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       96.67</td>
    <td align="right">       17.95</td>
    <td align="right">       75.17</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      492.67</td>
    <td align="right">       18.18</td>
    <td align="right">      399.67</td>
    <td align="right">       18.93</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      233.83</td>
    <td align="right">       19.14</td>
    <td align="right">      190.83</td>
    <td align="right">       19.49</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
    <td align="right">        0.17</td>
    <td align="right">       24.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      280.17</td>
    <td align="right">       18.15</td>
    <td align="right">      177.33</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      107.83</td>
    <td align="right">       18.07</td>
    <td align="right">       66.50</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.33</td>
    <td align="right">       18.52</td>
    <td align="right">        8.67</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.67</td>
    <td align="right">       19.12</td>
    <td align="right">        2.33</td>
    <td align="right">       19.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.61</td>
    <td align="right">        3.00</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.76</td>
    <td align="right">        4.50</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.48</td>
    <td align="right">        1.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.69</td>
    <td align="right">        2.33</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       47.33</td>
    <td align="right">       18.40</td>
    <td align="right">       28.83</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.00</td>
    <td align="right">       17.92</td>
    <td align="right">       74.67</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      583.33</td>
    <td align="right">       18.12</td>
    <td align="right">      358.33</td>
    <td align="right">       18.90</td>
    <td align="right">       16.33</td>
    <td align="right">       27.74</td>
    <td align="right">       16.33</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      280.17</td>
    <td align="right">       19.12</td>
    <td align="right">      177.33</td>
    <td align="right">       19.43</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
    <td align="right">        4.50</td>
    <td align="right">       27.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.33</td>
    <td align="right">       17.84</td>
    <td align="right">       90.50</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.50</td>
    <td align="right">       17.90</td>
    <td align="right">       35.50</td>
    <td align="right">       18.76</td>
    <td align="right">        1.17</td>
    <td align="right">       24.64</td>
    <td align="right">        1.17</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       10.50</td>
    <td align="right">       18.62</td>
    <td align="right">        8.83</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       19.16</td>
    <td align="right">        2.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
    <td align="right">        0.50</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.38</td>
    <td align="right">        0.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       25.34</td>
    <td align="right">        2.00</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.40</td>
    <td align="right">       16.00</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       25.10</td>
    <td align="right">       12.50</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.50</td>
    <td align="right">       18.29</td>
    <td align="right">       19.83</td>
    <td align="right">       19.21</td>
    <td align="right">        7.67</td>
    <td align="right">       25.18</td>
    <td align="right">        7.67</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       75.00</td>
    <td align="right">       18.21</td>
    <td align="right">       59.17</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      286.17</td>
    <td align="right">       18.03</td>
    <td align="right">      215.83</td>
    <td align="right">       18.94</td>
    <td align="right">       40.33</td>
    <td align="right">       25.29</td>
    <td align="right">       40.33</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      124.33</td>
    <td align="right">       19.16</td>
    <td align="right">       90.50</td>
    <td align="right">       19.51</td>
    <td align="right">       16.00</td>
    <td align="right">       27.53</td>
    <td align="right">       16.00</td>
    <td align="right">       27.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      227.17</td>
    <td align="right">       17.98</td>
    <td align="right">      179.17</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       90.83</td>
    <td align="right">       17.95</td>
    <td align="right">       71.67</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.83</td>
    <td align="right">       18.64</td>
    <td align="right">       11.50</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.67</td>
    <td align="right">       19.08</td>
    <td align="right">        2.33</td>
    <td align="right">       19.39</td>
    <td align="right">        1.67</td>
    <td align="right">       27.93</td>
    <td align="right">        1.17</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.81</td>
    <td align="right">        1.83</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.20</td>
    <td align="right">        2.33</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       28.04</td>
    <td align="right">        3.67</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.77</td>
    <td align="right">        1.67</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.70</td>
    <td align="right">        2.50</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.83</td>
    <td align="right">       18.31</td>
    <td align="right">       32.17</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      109.67</td>
    <td align="right">       17.81</td>
    <td align="right">       83.50</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      486.00</td>
    <td align="right">       17.99</td>
    <td align="right">      380.33</td>
    <td align="right">       18.83</td>
    <td align="right">       23.17</td>
    <td align="right">       27.95</td>
    <td align="right">       13.17</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      227.17</td>
    <td align="right">       19.08</td>
    <td align="right">      179.17</td>
    <td align="right">       19.39</td>
    <td align="right">        8.00</td>
    <td align="right">       28.20</td>
    <td align="right">        3.67</td>
    <td align="right">       28.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.29</td>
    <td align="right">      140.17</td>
    <td align="right">       20.56</td>
    <td align="right">      140.17</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.96</td>
    <td align="right">       53.83</td>
    <td align="right">       20.81</td>
    <td align="right">       53.83</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      467.17</td>
    <td align="right">       23.58</td>
    <td align="right">        2.00</td>
    <td align="right">       20.99</td>
    <td align="right">        2.00</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      302.00</td>
    <td align="right">       23.84</td>
    <td align="right">       42.00</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       42.83</td>
    <td align="right">       23.96</td>
    <td align="right">      275.50</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      424.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">       24.83</td>
    <td align="right">      497.50</td>
    <td align="right">       24.37</td>
    <td align="right">        1.17</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.17</td>
    <td align="right">       24.01</td>
    <td align="right">      260.50</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      174.83</td>
    <td align="right">       24.04</td>
    <td align="right">       28.83</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.17</td>
    <td align="right">       23.52</td>
    <td align="right">       43.00</td>
    <td align="right">       23.48</td>
    <td align="right">       12.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.99</td>
    <td align="right">       46.17</td>
    <td align="right">       20.89</td>
    <td align="right">       46.17</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2822.33</td>
    <td align="right">       23.21</td>
    <td align="right">     2294.67</td>
    <td align="right">       24.01</td>
    <td align="right">      255.33</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.83</td>
    <td align="right">      497.50</td>
    <td align="right">       25.00</td>
    <td align="right">      140.17</td>
    <td align="right">       24.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.71</td>
    <td align="right">      415.33</td>
    <td align="right">       20.46</td>
    <td align="right">      415.33</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.29</td>
    <td align="right">      222.83</td>
    <td align="right">       20.59</td>
    <td align="right">      222.83</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       22.32</td>
    <td align="right">       75.17</td>
    <td align="right">       20.80</td>
    <td align="right">       75.17</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.00</td>
    <td align="right">       22.93</td>
    <td align="right">       34.67</td>
    <td align="right">       23.38</td>
    <td align="right">       10.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      140.67</td>
    <td align="right">       23.64</td>
    <td align="right">      176.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">       23.45</td>
    <td align="right">      327.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.00</td>
    <td align="right">       23.64</td>
    <td align="right">      432.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       23.64</td>
    <td align="right">      415.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      119.00</td>
    <td align="right">       23.62</td>
    <td align="right">      173.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      443.67</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.00</td>
    <td align="right">       22.09</td>
    <td align="right">      106.83</td>
    <td align="right">       20.68</td>
    <td align="right">      105.17</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.16</td>
    <td align="right">      267.50</td>
    <td align="right">       20.51</td>
    <td align="right">      267.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3525.67</td>
    <td align="right">       22.08</td>
    <td align="right">     2647.67</td>
    <td align="right">       22.75</td>
    <td align="right">     1096.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       23.64</td>
    <td align="right">      432.50</td>
    <td align="right">       24.42</td>
    <td align="right">      415.33</td>
    <td align="right">       24.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.12</td>
    <td align="right">      469.00</td>
    <td align="right">       20.01</td>
    <td align="right">      469.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.59</td>
    <td align="right">      338.33</td>
    <td align="right">       20.21</td>
    <td align="right">      338.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.50</td>
    <td align="right">       21.64</td>
    <td align="right">      199.67</td>
    <td align="right">       20.60</td>
    <td align="right">      199.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      407.00</td>
    <td align="right">       22.35</td>
    <td align="right">       82.50</td>
    <td align="right">       21.68</td>
    <td align="right">       56.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      189.17</td>
    <td align="right">       23.40</td>
    <td align="right">      160.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.17</td>
    <td align="right">       23.31</td>
    <td align="right">      321.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.83</td>
    <td align="right">       23.52</td>
    <td align="right">      416.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.83</td>
    <td align="right">       23.48</td>
    <td align="right">      376.33</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      199.50</td>
    <td align="right">       23.26</td>
    <td align="right">      135.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.17</td>
    <td align="right">       22.59</td>
    <td align="right">       17.33</td>
    <td align="right">       20.77</td>
    <td align="right">       17.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.67</td>
    <td align="right">       21.33</td>
    <td align="right">      234.00</td>
    <td align="right">       20.23</td>
    <td align="right">      234.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.39</td>
    <td align="right">      440.33</td>
    <td align="right">       20.22</td>
    <td align="right">      440.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3801.83</td>
    <td align="right">       21.52</td>
    <td align="right">     3191.17</td>
    <td align="right">       22.03</td>
    <td align="right">     1755.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       20.12</td>
    <td align="right">       17.33</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.50</td>
    <td align="right">       23.52</td>
    <td align="right">      469.00</td>
    <td align="right">       24.31</td>
    <td align="right">      469.00</td>
    <td align="right">       20.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.27</td>
    <td align="right">      494.67</td>
    <td align="right">       18.23</td>
    <td align="right">      494.67</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.12</td>
    <td align="right">      425.33</td>
    <td align="right">       18.99</td>
    <td align="right">      425.33</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.61</td>
    <td align="right">      335.00</td>
    <td align="right">       20.06</td>
    <td align="right">      335.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      425.67</td>
    <td align="right">       21.35</td>
    <td align="right">      172.83</td>
    <td align="right">       20.78</td>
    <td align="right">      141.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      246.50</td>
    <td align="right">       22.86</td>
    <td align="right">      159.17</td>
    <td align="right">       24.07</td>
    <td align="right">        5.33</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.83</td>
    <td align="right">       23.32</td>
    <td align="right">      313.83</td>
    <td align="right">       24.26</td>
    <td align="right">       17.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.83</td>
    <td align="right">       24.10</td>
    <td align="right">      418.50</td>
    <td align="right">       24.30</td>
    <td align="right">       22.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.00</td>
    <td align="right">       23.41</td>
    <td align="right">      366.67</td>
    <td align="right">       24.15</td>
    <td align="right">       14.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      264.83</td>
    <td align="right">       22.55</td>
    <td align="right">      153.17</td>
    <td align="right">       23.96</td>
    <td align="right">       13.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.67</td>
    <td align="right">       21.43</td>
    <td align="right">      137.17</td>
    <td align="right">       20.20</td>
    <td align="right">      137.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.12</td>
    <td align="right">      321.83</td>
    <td align="right">       19.20</td>
    <td align="right">      321.83</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.04</td>
    <td align="right">      497.00</td>
    <td align="right">       19.04</td>
    <td align="right">      497.00</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4117.33</td>
    <td align="right">       20.51</td>
    <td align="right">     3795.17</td>
    <td align="right">       21.07</td>
    <td align="right">     2425.00</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       49.83</td>
    <td align="right">       18.27</td>
    <td align="right">      137.17</td>
    <td align="right">       18.23</td>
    <td align="right">        5.33</td>
    <td align="right">       18.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.10</td>
    <td align="right">      497.00</td>
    <td align="right">       24.30</td>
    <td align="right">      497.00</td>
    <td align="right">       25.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.42</td>
    <td align="right">      487.83</td>
    <td align="right">       18.35</td>
    <td align="right">      487.83</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.34</td>
    <td align="right">      403.50</td>
    <td align="right">       19.08</td>
    <td align="right">      403.50</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.67</td>
    <td align="right">       20.89</td>
    <td align="right">      276.83</td>
    <td align="right">       19.96</td>
    <td align="right">      276.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      389.33</td>
    <td align="right">       21.68</td>
    <td align="right">      160.50</td>
    <td align="right">       21.55</td>
    <td align="right">      108.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.50</td>
    <td align="right">       23.36</td>
    <td align="right">      234.67</td>
    <td align="right">       24.49</td>
    <td align="right">       14.83</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       91.17</td>
    <td align="right">       24.28</td>
    <td align="right">      370.83</td>
    <td align="right">       24.38</td>
    <td align="right">       37.17</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.50</td>
    <td align="right">       25.89</td>
    <td align="right">      459.50</td>
    <td align="right">       24.47</td>
    <td align="right">       52.50</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.17</td>
    <td align="right">       24.23</td>
    <td align="right">      422.00</td>
    <td align="right">       24.24</td>
    <td align="right">       23.17</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.17</td>
    <td align="right">       22.84</td>
    <td align="right">      208.17</td>
    <td align="right">       24.36</td>
    <td align="right">       17.00</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.67</td>
    <td align="right">       21.84</td>
    <td align="right">       86.17</td>
    <td align="right">       20.22</td>
    <td align="right">       86.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.17</td>
    <td align="right">       20.26</td>
    <td align="right">      308.67</td>
    <td align="right">       19.28</td>
    <td align="right">      308.67</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.05</td>
    <td align="right">      497.00</td>
    <td align="right">       19.05</td>
    <td align="right">      497.00</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3906.33</td>
    <td align="right">       20.69</td>
    <td align="right">     3915.67</td>
    <td align="right">       21.49</td>
    <td align="right">     2313.00</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.17</td>
    <td align="right">       18.42</td>
    <td align="right">       86.17</td>
    <td align="right">       18.35</td>
    <td align="right">       14.83</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.67</td>
    <td align="right">       25.89</td>
    <td align="right">      497.00</td>
    <td align="right">       24.49</td>
    <td align="right">      497.00</td>
    <td align="right">       26.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.67</td>
    <td align="right">       19.18</td>
    <td align="right">      426.50</td>
    <td align="right">       18.65</td>
    <td align="right">      426.50</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.83</td>
    <td align="right">       20.00</td>
    <td align="right">      335.33</td>
    <td align="right">       19.28</td>
    <td align="right">      333.00</td>
    <td align="right">       19.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      469.83</td>
    <td align="right">       20.99</td>
    <td align="right">      268.50</td>
    <td align="right">       20.17</td>
    <td align="right">      260.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      385.33</td>
    <td align="right">       21.60</td>
    <td align="right">      173.17</td>
    <td align="right">       21.42</td>
    <td align="right">      123.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      216.67</td>
    <td align="right">       22.85</td>
    <td align="right">      182.33</td>
    <td align="right">       24.22</td>
    <td align="right">        5.33</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      115.50</td>
    <td align="right">       23.51</td>
    <td align="right">      316.50</td>
    <td align="right">       24.28</td>
    <td align="right">       24.67</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.67</td>
    <td align="right">       24.48</td>
    <td align="right">      423.67</td>
    <td align="right">       24.35</td>
    <td align="right">       32.17</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.50</td>
    <td align="right">       23.71</td>
    <td align="right">      388.00</td>
    <td align="right">       24.24</td>
    <td align="right">       20.33</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      223.33</td>
    <td align="right">       22.91</td>
    <td align="right">      201.50</td>
    <td align="right">       24.39</td>
    <td align="right">       22.50</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.67</td>
    <td align="right">       21.88</td>
    <td align="right">      127.83</td>
    <td align="right">       22.01</td>
    <td align="right">       78.33</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.17</td>
    <td align="right">       20.70</td>
    <td align="right">      268.50</td>
    <td align="right">       19.65</td>
    <td align="right">      255.50</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.17</td>
    <td align="right">       19.71</td>
    <td align="right">      407.00</td>
    <td align="right">       19.10</td>
    <td align="right">      407.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3822.33</td>
    <td align="right">       20.99</td>
    <td align="right">     3518.83</td>
    <td align="right">       21.64</td>
    <td align="right">     1988.83</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.67</td>
    <td align="right">       19.18</td>
    <td align="right">      127.83</td>
    <td align="right">       18.65</td>
    <td align="right">        5.33</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.67</td>
    <td align="right">       24.48</td>
    <td align="right">      426.50</td>
    <td align="right">       24.39</td>
    <td align="right">      426.50</td>
    <td align="right">       25.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.35</td>
    <td align="right">      488.17</td>
    <td align="right">       18.25</td>
    <td align="right">      488.17</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.33</td>
    <td align="right">       19.33</td>
    <td align="right">      397.83</td>
    <td align="right">       19.01</td>
    <td align="right">      397.83</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.00</td>
    <td align="right">       20.75</td>
    <td align="right">      301.67</td>
    <td align="right">       20.01</td>
    <td align="right">      301.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      376.33</td>
    <td align="right">       21.48</td>
    <td align="right">      180.83</td>
    <td align="right">       21.50</td>
    <td align="right">      124.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      209.33</td>
    <td align="right">       22.99</td>
    <td align="right">      209.33</td>
    <td align="right">       24.29</td>
    <td align="right">       13.83</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      106.83</td>
    <td align="right">       23.65</td>
    <td align="right">      356.17</td>
    <td align="right">       24.34</td>
    <td align="right">       27.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.33</td>
    <td align="right">       25.19</td>
    <td align="right">      443.83</td>
    <td align="right">       24.43</td>
    <td align="right">       47.50</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.17</td>
    <td align="right">       24.01</td>
    <td align="right">      413.17</td>
    <td align="right">       24.25</td>
    <td align="right">       25.33</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.00</td>
    <td align="right">       22.79</td>
    <td align="right">      190.33</td>
    <td align="right">       24.25</td>
    <td align="right">       24.83</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      455.33</td>
    <td align="right">       21.57</td>
    <td align="right">      132.00</td>
    <td align="right">       20.62</td>
    <td align="right">      117.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.33</td>
    <td align="right">       20.18</td>
    <td align="right">      308.50</td>
    <td align="right">       19.21</td>
    <td align="right">      306.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.03</td>
    <td align="right">      477.17</td>
    <td align="right">       18.92</td>
    <td align="right">      477.17</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3957.00</td>
    <td align="right">       20.62</td>
    <td align="right">     3899.00</td>
    <td align="right">       21.37</td>
    <td align="right">     2351.17</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       66.17</td>
    <td align="right">       18.35</td>
    <td align="right">      132.00</td>
    <td align="right">       18.25</td>
    <td align="right">       13.83</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.19</td>
    <td align="right">      488.17</td>
    <td align="right">       24.43</td>
    <td align="right">      488.17</td>
    <td align="right">       26.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.06</td>
    <td align="right">      496.50</td>
    <td align="right">       19.03</td>
    <td align="right">      496.50</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.68</td>
    <td align="right">      441.83</td>
    <td align="right">       19.64</td>
    <td align="right">      441.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.64</td>
    <td align="right">      368.50</td>
    <td align="right">       20.37</td>
    <td align="right">      368.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      474.17</td>
    <td align="right">       21.23</td>
    <td align="right">      201.67</td>
    <td align="right">       20.60</td>
    <td align="right">      194.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      421.17</td>
    <td align="right">       22.64</td>
    <td align="right">       51.67</td>
    <td align="right">       23.66</td>
    <td align="right">        9.00</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      159.50</td>
    <td align="right">       23.23</td>
    <td align="right">      217.00</td>
    <td align="right">       24.18</td>
    <td align="right">       12.33</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.67</td>
    <td align="right">       23.91</td>
    <td align="right">      383.50</td>
    <td align="right">       24.20</td>
    <td align="right">       12.83</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.00</td>
    <td align="right">       23.73</td>
    <td align="right">      379.50</td>
    <td align="right">       24.16</td>
    <td align="right">       10.67</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      221.50</td>
    <td align="right">       23.09</td>
    <td align="right">      134.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.67</td>
    <td align="right">       22.31</td>
    <td align="right">       14.17</td>
    <td align="right">       20.77</td>
    <td align="right">       14.17</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.07</td>
    <td align="right">      259.00</td>
    <td align="right">       20.09</td>
    <td align="right">      259.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4310.67</td>
    <td align="right">       21.05</td>
    <td align="right">     3444.50</td>
    <td align="right">       21.30</td>
    <td align="right">     2316.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.00</td>
    <td align="right">       19.06</td>
    <td align="right">       14.17</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.91</td>
    <td align="right">      497.00</td>
    <td align="right">       24.24</td>
    <td align="right">      497.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.16</td>
    <td align="right">      486.17</td>
    <td align="right">       19.09</td>
    <td align="right">      486.17</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.86</td>
    <td align="right">      405.33</td>
    <td align="right">       19.70</td>
    <td align="right">      405.33</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.97</td>
    <td align="right">      286.00</td>
    <td align="right">       20.33</td>
    <td align="right">      286.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.00</td>
    <td align="right">       21.72</td>
    <td align="right">      144.33</td>
    <td align="right">       21.07</td>
    <td align="right">      123.00</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      246.50</td>
    <td align="right">       23.13</td>
    <td align="right">      151.17</td>
    <td align="right">       24.59</td>
    <td align="right">        5.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.00</td>
    <td align="right">       23.79</td>
    <td align="right">      347.17</td>
    <td align="right">       24.36</td>
    <td align="right">       20.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">       25.78</td>
    <td align="right">      462.00</td>
    <td align="right">       24.46</td>
    <td align="right">       26.67</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.50</td>
    <td align="right">       25.36</td>
    <td align="right">      460.50</td>
    <td align="right">       24.30</td>
    <td align="right">       17.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      155.17</td>
    <td align="right">       23.42</td>
    <td align="right">      227.83</td>
    <td align="right">       24.54</td>
    <td align="right">        4.67</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      460.50</td>
    <td align="right">       22.84</td>
    <td align="right">        6.83</td>
    <td align="right">       22.53</td>
    <td align="right">        3.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.50</td>
    <td align="right">       21.23</td>
    <td align="right">      242.33</td>
    <td align="right">       20.15</td>
    <td align="right">      242.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.93</td>
    <td align="right">      492.33</td>
    <td align="right">       19.92</td>
    <td align="right">      492.33</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3904.17</td>
    <td align="right">       21.18</td>
    <td align="right">     3712.00</td>
    <td align="right">       21.88</td>
    <td align="right">     2113.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.50</td>
    <td align="right">       19.16</td>
    <td align="right">        6.83</td>
    <td align="right">       19.09</td>
    <td align="right">        3.17</td>
    <td align="right">       19.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.78</td>
    <td align="right">      492.33</td>
    <td align="right">       24.59</td>
    <td align="right">      492.33</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       17.06</td>
    <td align="right">      484.67</td>
    <td align="right">       16.90</td>
    <td align="right">      484.67</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.59</td>
    <td align="right">      390.17</td>
    <td align="right">       18.11</td>
    <td align="right">      390.17</td>
    <td align="right">       18.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.00</td>
    <td align="right">       19.90</td>
    <td align="right">      333.50</td>
    <td align="right">       18.99</td>
    <td align="right">      333.50</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.17</td>
    <td align="right">       20.78</td>
    <td align="right">      220.67</td>
    <td align="right">       20.08</td>
    <td align="right">      200.67</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      423.50</td>
    <td align="right">       22.21</td>
    <td align="right">       62.50</td>
    <td align="right">       23.29</td>
    <td align="right">       14.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      228.33</td>
    <td align="right">       22.85</td>
    <td align="right">      221.17</td>
    <td align="right">       24.17</td>
    <td align="right">       42.33</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.50</td>
    <td align="right">       23.55</td>
    <td align="right">      396.17</td>
    <td align="right">       24.24</td>
    <td align="right">       58.67</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.83</td>
    <td align="right">       23.37</td>
    <td align="right">      426.33</td>
    <td align="right">       24.26</td>
    <td align="right">       47.17</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.83</td>
    <td align="right">       22.58</td>
    <td align="right">      221.00</td>
    <td align="right">       24.59</td>
    <td align="right">       12.67</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      394.67</td>
    <td align="right">       22.19</td>
    <td align="right">       66.00</td>
    <td align="right">       22.78</td>
    <td align="right">       24.50</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.83</td>
    <td align="right">       20.35</td>
    <td align="right">      252.67</td>
    <td align="right">       19.27</td>
    <td align="right">      235.50</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.33</td>
    <td align="right">       18.66</td>
    <td align="right">      422.50</td>
    <td align="right">       18.17</td>
    <td align="right">      420.33</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4283.00</td>
    <td align="right">       20.29</td>
    <td align="right">     3497.33</td>
    <td align="right">       20.66</td>
    <td align="right">     2264.67</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.83</td>
    <td align="right">       17.06</td>
    <td align="right">       62.50</td>
    <td align="right">       16.90</td>
    <td align="right">       12.67</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.00</td>
    <td align="right">       23.55</td>
    <td align="right">      484.67</td>
    <td align="right">       24.59</td>
    <td align="right">      484.67</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.09</td>
    <td align="right">      489.67</td>
    <td align="right">       19.02</td>
    <td align="right">      489.67</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.91</td>
    <td align="right">      400.67</td>
    <td align="right">       19.69</td>
    <td align="right">      400.67</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.83</td>
    <td align="right">       20.92</td>
    <td align="right">      312.50</td>
    <td align="right">       20.36</td>
    <td align="right">      312.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.83</td>
    <td align="right">       21.67</td>
    <td align="right">      146.50</td>
    <td align="right">       21.22</td>
    <td align="right">      120.50</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      297.67</td>
    <td align="right">       22.91</td>
    <td align="right">      116.00</td>
    <td align="right">       24.34</td>
    <td align="right">        5.33</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      105.83</td>
    <td align="right">       23.58</td>
    <td align="right">      339.33</td>
    <td align="right">       24.34</td>
    <td align="right">       19.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.33</td>
    <td align="right">       25.84</td>
    <td align="right">      467.17</td>
    <td align="right">       24.44</td>
    <td align="right">       26.50</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.17</td>
    <td align="right">       25.22</td>
    <td align="right">      476.50</td>
    <td align="right">       24.31</td>
    <td align="right">       16.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      161.83</td>
    <td align="right">       23.26</td>
    <td align="right">      223.67</td>
    <td align="right">       24.50</td>
    <td align="right">        4.33</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.50</td>
    <td align="right">       22.65</td>
    <td align="right">       17.67</td>
    <td align="right">       23.91</td>
    <td align="right">        1.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      476.50</td>
    <td align="right">       21.18</td>
    <td align="right">      236.33</td>
    <td align="right">       20.08</td>
    <td align="right">      234.83</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.95</td>
    <td align="right">      474.33</td>
    <td align="right">       19.86</td>
    <td align="right">      474.33</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3920.50</td>
    <td align="right">       21.13</td>
    <td align="right">     3700.33</td>
    <td align="right">       21.84</td>
    <td align="right">     2106.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.17</td>
    <td align="right">       19.09</td>
    <td align="right">       17.67</td>
    <td align="right">       19.02</td>
    <td align="right">        1.83</td>
    <td align="right">       19.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.83</td>
    <td align="right">       25.84</td>
    <td align="right">      489.67</td>
    <td align="right">       24.50</td>
    <td align="right">      489.67</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.15</td>
    <td align="right">      487.83</td>
    <td align="right">       19.10</td>
    <td align="right">      487.83</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.81</td>
    <td align="right">      394.00</td>
    <td align="right">       19.61</td>
    <td align="right">      394.00</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.02</td>
    <td align="right">      275.67</td>
    <td align="right">       20.30</td>
    <td align="right">      275.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      418.83</td>
    <td align="right">       21.78</td>
    <td align="right">      122.33</td>
    <td align="right">       21.35</td>
    <td align="right">       89.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.50</td>
    <td align="right">       23.16</td>
    <td align="right">      160.83</td>
    <td align="right">       24.17</td>
    <td align="right">        1.17</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       67.83</td>
    <td align="right">       23.46</td>
    <td align="right">      334.67</td>
    <td align="right">       24.26</td>
    <td align="right">       10.67</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.17</td>
    <td align="right">       24.87</td>
    <td align="right">      441.33</td>
    <td align="right">       24.30</td>
    <td align="right">       18.00</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.00</td>
    <td align="right">       23.83</td>
    <td align="right">      406.67</td>
    <td align="right">       24.17</td>
    <td align="right">       12.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.17</td>
    <td align="right">       22.97</td>
    <td align="right">      152.50</td>
    <td align="right">       24.24</td>
    <td align="right">        1.33</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.33</td>
    <td align="right">       22.12</td>
    <td align="right">       39.00</td>
    <td align="right">       20.54</td>
    <td align="right">       39.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      479.00</td>
    <td align="right">       20.84</td>
    <td align="right">      270.67</td>
    <td align="right">       19.84</td>
    <td align="right">      270.67</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3913.83</td>
    <td align="right">       21.00</td>
    <td align="right">     3582.50</td>
    <td align="right">       21.63</td>
    <td align="right">     2097.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.17</td>
    <td align="right">       19.15</td>
    <td align="right">       39.00</td>
    <td align="right">       19.10</td>
    <td align="right">        1.17</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.87</td>
    <td align="right">      497.00</td>
    <td align="right">       24.30</td>
    <td align="right">      497.00</td>
    <td align="right">       25.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       18.89</td>
    <td align="right">      411.00</td>
    <td align="right">       18.80</td>
    <td align="right">      411.00</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.79</td>
    <td align="right">      322.00</td>
    <td align="right">       19.45</td>
    <td align="right">      322.00</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      424.17</td>
    <td align="right">       21.20</td>
    <td align="right">      198.50</td>
    <td align="right">       20.14</td>
    <td align="right">      198.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.00</td>
    <td align="right">       21.98</td>
    <td align="right">      111.67</td>
    <td align="right">       22.28</td>
    <td align="right">       62.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.83</td>
    <td align="right">       23.64</td>
    <td align="right">      197.33</td>
    <td align="right">       24.64</td>
    <td align="right">       14.83</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.33</td>
    <td align="right">       24.61</td>
    <td align="right">      320.17</td>
    <td align="right">       24.49</td>
    <td align="right">       31.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.67</td>
    <td align="right">       26.33</td>
    <td align="right">      398.67</td>
    <td align="right">       24.58</td>
    <td align="right">       41.33</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.67</td>
    <td align="right">       24.98</td>
    <td align="right">      372.33</td>
    <td align="right">       24.32</td>
    <td align="right">       20.17</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.83</td>
    <td align="right">       23.28</td>
    <td align="right">      181.00</td>
    <td align="right">       24.60</td>
    <td align="right">       11.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.50</td>
    <td align="right">       22.39</td>
    <td align="right">       30.17</td>
    <td align="right">       21.19</td>
    <td align="right">       24.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      403.83</td>
    <td align="right">       20.77</td>
    <td align="right">      235.17</td>
    <td align="right">       19.78</td>
    <td align="right">      234.17</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.56</td>
    <td align="right">      413.67</td>
    <td align="right">       19.52</td>
    <td align="right">      413.67</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3211.83</td>
    <td align="right">       21.06</td>
    <td align="right">     3191.67</td>
    <td align="right">       21.89</td>
    <td align="right">     1786.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.67</td>
    <td align="right">       18.89</td>
    <td align="right">       30.17</td>
    <td align="right">       18.80</td>
    <td align="right">       11.83</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       26.33</td>
    <td align="right">      413.67</td>
    <td align="right">       24.64</td>
    <td align="right">      413.67</td>
    <td align="right">       26.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.17</td>
    <td align="right">       19.96</td>
    <td align="right">      398.00</td>
    <td align="right">       19.34</td>
    <td align="right">      398.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.50</td>
    <td align="right">       20.67</td>
    <td align="right">      285.83</td>
    <td align="right">       19.85</td>
    <td align="right">      281.17</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.17</td>
    <td align="right">       21.45</td>
    <td align="right">      211.67</td>
    <td align="right">       20.58</td>
    <td align="right">      200.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.00</td>
    <td align="right">       22.01</td>
    <td align="right">      132.83</td>
    <td align="right">       22.18</td>
    <td align="right">       77.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.00</td>
    <td align="right">       23.14</td>
    <td align="right">      190.67</td>
    <td align="right">       24.30</td>
    <td align="right">        1.00</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.50</td>
    <td align="right">       23.57</td>
    <td align="right">      340.00</td>
    <td align="right">       24.29</td>
    <td align="right">       14.17</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.83</td>
    <td align="right">       24.92</td>
    <td align="right">      447.83</td>
    <td align="right">       24.35</td>
    <td align="right">       21.50</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.50</td>
    <td align="right">       24.22</td>
    <td align="right">      432.33</td>
    <td align="right">       24.26</td>
    <td align="right">       15.83</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      174.17</td>
    <td align="right">       23.32</td>
    <td align="right">      215.00</td>
    <td align="right">       24.58</td>
    <td align="right">       12.33</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.00</td>
    <td align="right">       22.52</td>
    <td align="right">       88.50</td>
    <td align="right">       23.90</td>
    <td align="right">       22.83</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.83</td>
    <td align="right">       21.24</td>
    <td align="right">      223.00</td>
    <td align="right">       20.46</td>
    <td align="right">      198.67</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.83</td>
    <td align="right">       20.38</td>
    <td align="right">      378.50</td>
    <td align="right">       19.86</td>
    <td align="right">      375.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3518.50</td>
    <td align="right">       21.42</td>
    <td align="right">     3344.17</td>
    <td align="right">       22.26</td>
    <td align="right">     1618.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.83</td>
    <td align="right">       19.96</td>
    <td align="right">       88.50</td>
    <td align="right">       19.34</td>
    <td align="right">        1.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.17</td>
    <td align="right">       24.92</td>
    <td align="right">      447.83</td>
    <td align="right">       24.58</td>
    <td align="right">      398.00</td>
    <td align="right">       26.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.19</td>
    <td align="right">      480.33</td>
    <td align="right">       19.08</td>
    <td align="right">      480.33</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       20.01</td>
    <td align="right">      359.50</td>
    <td align="right">       19.60</td>
    <td align="right">      359.50</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.83</td>
    <td align="right">       21.18</td>
    <td align="right">      243.00</td>
    <td align="right">       20.30</td>
    <td align="right">      242.00</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      366.17</td>
    <td align="right">       21.94</td>
    <td align="right">      138.67</td>
    <td align="right">       22.23</td>
    <td align="right">       79.83</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.67</td>
    <td align="right">       23.29</td>
    <td align="right">      221.00</td>
    <td align="right">       24.35</td>
    <td align="right">        8.83</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.00</td>
    <td align="right">       24.05</td>
    <td align="right">      375.33</td>
    <td align="right">       24.35</td>
    <td align="right">       24.17</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.33</td>
    <td align="right">       25.99</td>
    <td align="right">      463.83</td>
    <td align="right">       24.44</td>
    <td align="right">       41.50</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.67</td>
    <td align="right">       24.68</td>
    <td align="right">      452.50</td>
    <td align="right">       24.27</td>
    <td align="right">       22.00</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      193.50</td>
    <td align="right">       23.21</td>
    <td align="right">      202.83</td>
    <td align="right">       24.46</td>
    <td align="right">       13.83</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      435.17</td>
    <td align="right">       22.24</td>
    <td align="right">       52.83</td>
    <td align="right">       21.85</td>
    <td align="right">       34.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.00</td>
    <td align="right">       20.91</td>
    <td align="right">      256.17</td>
    <td align="right">       19.87</td>
    <td align="right">      252.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      466.17</td>
    <td align="right">       19.68</td>
    <td align="right">      466.17</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3741.33</td>
    <td align="right">       21.11</td>
    <td align="right">     3712.17</td>
    <td align="right">       21.94</td>
    <td align="right">     2025.33</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.67</td>
    <td align="right">       19.19</td>
    <td align="right">       52.83</td>
    <td align="right">       19.08</td>
    <td align="right">        8.83</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.99</td>
    <td align="right">      480.33</td>
    <td align="right">       24.46</td>
    <td align="right">      480.33</td>
    <td align="right">       26.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.28195</td>
    <td align="right">    13.24945</td>
    <td align="right">     -0.3656</td>
    <td align="right">    10.08229</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95552</td>
    <td align="right">    16.34566</td>
    <td align="right">     -0.1612</td>
    <td align="right">     7.05234</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62430</td>
    <td align="right">    20.70954</td>
    <td align="right">     0.06399</td>
    <td align="right">     5.78126</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97844</td>
    <td align="right">    26.83396</td>
    <td align="right">     0.22460</td>
    <td align="right">     6.53771</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.32286</td>
    <td align="right">    38.70957</td>
    <td align="right">     -0.4403</td>
    <td align="right">     9.54316</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30163</td>
    <td align="right">    43.68257</td>
    <td align="right">     -0.3652</td>
    <td align="right">     8.07763</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39248</td>
    <td align="right">    45.93012</td>
    <td align="right">     -0.3130</td>
    <td align="right">     7.40817</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35960</td>
    <td align="right">    46.14196</td>
    <td align="right">     -0.3155</td>
    <td align="right">     7.42999</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35123</td>
    <td align="right">    35.65620</td>
    <td align="right">     -0.4151</td>
    <td align="right">     9.12542</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22692</td>
    <td align="right">    26.14879</td>
    <td align="right">     0.30114</td>
    <td align="right">     7.03070</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.71053</td>
    <td align="right">    22.69656</td>
    <td align="right">     0.11047</td>
    <td align="right">     6.61635</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.98188</td>
    <td align="right">    14.81108</td>
    <td align="right">     -0.1615</td>
    <td align="right">     6.66346</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.79640</td>
    <td align="right">    29.35996</td>
    <td align="right">     -0.1538</td>
    <td align="right">     7.61620</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28195</td>
    <td align="right">    13.24945</td>
    <td align="right">     -0.4403</td>
    <td align="right">     5.78126</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39248</td>
    <td align="right">    46.14196</td>
    <td align="right">     0.30114</td>
    <td align="right">    10.08229</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.69666</td>
    <td align="right">    14.27721</td>
    <td align="right">     -0.7261</td>
    <td align="right">    17.70129</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28420</td>
    <td align="right">    18.36096</td>
    <td align="right">     -0.5375</td>
    <td align="right">    12.57607</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.32582</td>
    <td align="right">    23.51255</td>
    <td align="right">     -0.2324</td>
    <td align="right">     7.75885</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15473</td>
    <td align="right">    29.66250</td>
    <td align="right">     0.03510</td>
    <td align="right">     6.49884</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00787</td>
    <td align="right">    40.58872</td>
    <td align="right">     -0.5583</td>
    <td align="right">    12.10617</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14587</td>
    <td align="right">    45.42278</td>
    <td align="right">     -0.4415</td>
    <td align="right">     9.40810</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25827</td>
    <td align="right">    47.47110</td>
    <td align="right">     -0.3811</td>
    <td align="right">     8.36386</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20460</td>
    <td align="right">    47.37358</td>
    <td align="right">     -0.4020</td>
    <td align="right">     8.65374</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08480</td>
    <td align="right">    37.57514</td>
    <td align="right">     -0.5392</td>
    <td align="right">    11.91089</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48775</td>
    <td align="right">    29.13088</td>
    <td align="right">     0.10934</td>
    <td align="right">     5.74721</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.29125</td>
    <td align="right">    25.41449</td>
    <td align="right">     -0.2269</td>
    <td align="right">     9.21446</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.14748</td>
    <td align="right">    16.73414</td>
    <td align="right">     -0.5811</td>
    <td align="right">    13.46191</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.93637</td>
    <td align="right">    31.40820</td>
    <td align="right">     -0.3729</td>
    <td align="right">    10.26672</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69666</td>
    <td align="right">    14.27721</td>
    <td align="right">     -0.7261</td>
    <td align="right">     5.74721</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25827</td>
    <td align="right">    47.47110</td>
    <td align="right">     0.10934</td>
    <td align="right">    17.70129</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.10873</td>
    <td align="right">    14.46905</td>
    <td align="right">     -0.9058</td>
    <td align="right">    24.63570</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.57270</td>
    <td align="right">    18.95293</td>
    <td align="right">     -0.7389</td>
    <td align="right">    18.69056</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.62758</td>
    <td align="right">    24.03834</td>
    <td align="right">     -0.4162</td>
    <td align="right">    10.82491</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.62011</td>
    <td align="right">    30.44873</td>
    <td align="right">     -0.0969</td>
    <td align="right">     7.84124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84565</td>
    <td align="right">    40.92695</td>
    <td align="right">     -0.6117</td>
    <td align="right">    13.84245</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06804</td>
    <td align="right">    45.66766</td>
    <td align="right">     -0.4616</td>
    <td align="right">    10.02488</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.21585</td>
    <td align="right">    47.58775</td>
    <td align="right">     -0.3883</td>
    <td align="right">     8.49925</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11307</td>
    <td align="right">    47.59959</td>
    <td align="right">     -0.4305</td>
    <td align="right">     9.17051</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78331</td>
    <td align="right">    38.37350</td>
    <td align="right">     -0.6498</td>
    <td align="right">    15.49508</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62197</td>
    <td align="right">    30.55049</td>
    <td align="right">     -0.1048</td>
    <td align="right">     6.48361</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.38941</td>
    <td align="right">    26.26784</td>
    <td align="right">     -0.4667</td>
    <td align="right">    13.71743</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.37926</td>
    <td align="right">    17.19080</td>
    <td align="right">     -0.8040</td>
    <td align="right">    20.60866</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.46032</td>
    <td align="right">    31.95139</td>
    <td align="right">     -0.5049</td>
    <td align="right">    13.27308</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10873</td>
    <td align="right">    14.46905</td>
    <td align="right">     -0.9058</td>
    <td align="right">     6.48361</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21585</td>
    <td align="right">    47.59959</td>
    <td align="right">     -0.0969</td>
    <td align="right">    24.63570</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.26554</td>
    <td align="right">    15.93819</td>
    <td align="right">     -1.3463</td>
    <td align="right">    43.80749</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.11522</td>
    <td align="right">    20.28724</td>
    <td align="right">     -1.0963</td>
    <td align="right">    33.39065</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.59548</td>
    <td align="right">    25.62878</td>
    <td align="right">     -0.6677</td>
    <td align="right">    17.19043</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.68455</td>
    <td align="right">    32.38559</td>
    <td align="right">     -0.3065</td>
    <td align="right">    11.47481</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.48284</td>
    <td align="right">    42.52020</td>
    <td align="right">     -0.7179</td>
    <td align="right">    18.32313</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96680</td>
    <td align="right">    47.77744</td>
    <td align="right">     -0.4646</td>
    <td align="right">    11.29351</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19435</td>
    <td align="right">    50.47612</td>
    <td align="right">     -0.3577</td>
    <td align="right">     8.51732</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98381</td>
    <td align="right">    50.19963</td>
    <td align="right">     -0.4433</td>
    <td align="right">     9.82813</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.26841</td>
    <td align="right">    40.61815</td>
    <td align="right">     -0.8060</td>
    <td align="right">    22.22861</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.44187</td>
    <td align="right">    33.01560</td>
    <td align="right">     -0.3679</td>
    <td align="right">     9.86050</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.11664</td>
    <td align="right">    28.20912</td>
    <td align="right">     -0.7697</td>
    <td align="right">    22.97042</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.03305</td>
    <td align="right">    18.48055</td>
    <td align="right">     -1.1481</td>
    <td align="right">    34.84632</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.61623</td>
    <td align="right">    33.91072</td>
    <td align="right">     -0.7048</td>
    <td align="right">    20.19660</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.26554</td>
    <td align="right">    15.93819</td>
    <td align="right">     -1.3463</td>
    <td align="right">     8.51732</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19435</td>
    <td align="right">    50.47612</td>
    <td align="right">     -0.3065</td>
    <td align="right">    43.80749</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.41714</td>
    <td align="right">    16.80294</td>
    <td align="right">     -1.2975</td>
    <td align="right">    41.75510</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.33468</td>
    <td align="right">    21.02776</td>
    <td align="right">     -1.0246</td>
    <td align="right">    30.61319</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91153</td>
    <td align="right">    26.00686</td>
    <td align="right">     -0.5699</td>
    <td align="right">    15.57029</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.18332</td>
    <td align="right">    31.95937</td>
    <td align="right">     -0.1683</td>
    <td align="right">    10.99388</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92872</td>
    <td align="right">    41.31897</td>
    <td align="right">     -0.5235</td>
    <td align="right">    13.64040</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14482</td>
    <td align="right">    46.87729</td>
    <td align="right">     -0.3383</td>
    <td align="right">     9.91672</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41205</td>
    <td align="right">    49.28691</td>
    <td align="right">     -0.2126</td>
    <td align="right">     7.70563</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14270</td>
    <td align="right">    49.26282</td>
    <td align="right">     -0.3307</td>
    <td align="right">     8.39862</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65136</td>
    <td align="right">    39.64838</td>
    <td align="right">     -0.6320</td>
    <td align="right">    17.95125</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.90621</td>
    <td align="right">    33.02762</td>
    <td align="right">     -0.2478</td>
    <td align="right">     8.47434</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.27050</td>
    <td align="right">    28.88328</td>
    <td align="right">     -0.7255</td>
    <td align="right">    21.61310</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.04929</td>
    <td align="right">    19.33941</td>
    <td align="right">     -1.1305</td>
    <td align="right">    34.26287</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88325</td>
    <td align="right">    33.72914</td>
    <td align="right">     -0.5970</td>
    <td align="right">    18.29836</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.41714</td>
    <td align="right">    16.80294</td>
    <td align="right">     -1.2975</td>
    <td align="right">     7.70563</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41205</td>
    <td align="right">    49.28691</td>
    <td align="right">     -0.1683</td>
    <td align="right">    41.75510</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.23887</td>
    <td align="right">    15.35002</td>
    <td align="right">     -1.0720</td>
    <td align="right">    34.13133</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.08488</td>
    <td align="right">    19.29505</td>
    <td align="right">     -0.8204</td>
    <td align="right">    24.84212</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.24834</td>
    <td align="right">    24.39625</td>
    <td align="right">     -0.4829</td>
    <td align="right">    14.67235</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.11255</td>
    <td align="right">    31.17039</td>
    <td align="right">     -0.1872</td>
    <td align="right">    11.38460</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59508</td>
    <td align="right">    41.97052</td>
    <td align="right">     -0.6666</td>
    <td align="right">    17.17466</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97103</td>
    <td align="right">    47.61880</td>
    <td align="right">     -0.4519</td>
    <td align="right">    11.29841</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22867</td>
    <td align="right">    50.16659</td>
    <td align="right">     -0.3295</td>
    <td align="right">     8.46801</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07323</td>
    <td align="right">    49.49377</td>
    <td align="right">     -0.3803</td>
    <td align="right">     9.23871</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63805</td>
    <td align="right">    39.12553</td>
    <td align="right">     -0.6273</td>
    <td align="right">    18.32602</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40638</td>
    <td align="right">    30.43697</td>
    <td align="right">     -0.1114</td>
    <td align="right">     8.96156</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.87330</td>
    <td align="right">    27.14305</td>
    <td align="right">     -0.5659</td>
    <td align="right">    18.60563</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.79254</td>
    <td align="right">    17.60721</td>
    <td align="right">     -0.9265</td>
    <td align="right">    28.61654</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12187</td>
    <td align="right">    32.93194</td>
    <td align="right">     -0.5500</td>
    <td align="right">    17.07367</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.23887</td>
    <td align="right">    15.35002</td>
    <td align="right">     -1.0720</td>
    <td align="right">     8.46801</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22867</td>
    <td align="right">    50.16659</td>
    <td align="right">     -0.1114</td>
    <td align="right">    34.13133</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.34092</td>
    <td align="right">    16.75890</td>
    <td align="right">     -1.3139</td>
    <td align="right">    42.71238</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.34776</td>
    <td align="right">    20.80787</td>
    <td align="right">     -1.0226</td>
    <td align="right">    31.11743</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.85313</td>
    <td align="right">    25.86834</td>
    <td align="right">     -0.5899</td>
    <td align="right">    16.20562</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.07181</td>
    <td align="right">    31.89831</td>
    <td align="right">     -0.1880</td>
    <td align="right">    11.70980</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65744</td>
    <td align="right">    42.21433</td>
    <td align="right">     -0.6199</td>
    <td align="right">    16.61469</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04294</td>
    <td align="right">    47.49518</td>
    <td align="right">     -0.3780</td>
    <td align="right">    10.72238</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32465</td>
    <td align="right">    49.98177</td>
    <td align="right">     -0.2467</td>
    <td align="right">     8.17215</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10125</td>
    <td align="right">    49.70736</td>
    <td align="right">     -0.3406</td>
    <td align="right">     8.82478</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.48005</td>
    <td align="right">    40.29410</td>
    <td align="right">     -0.6918</td>
    <td align="right">    20.13471</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.78493</td>
    <td align="right">    32.66663</td>
    <td align="right">     -0.2736</td>
    <td align="right">     9.56766</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.23547</td>
    <td align="right">    28.80435</td>
    <td align="right">     -0.7315</td>
    <td align="right">    22.27401</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.02920</td>
    <td align="right">    19.32155</td>
    <td align="right">     -1.1333</td>
    <td align="right">    34.55558</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.79229</td>
    <td align="right">    33.93054</td>
    <td align="right">     -0.6246</td>
    <td align="right">    19.27786</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.34092</td>
    <td align="right">    16.75890</td>
    <td align="right">     -1.3139</td>
    <td align="right">     8.17215</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32465</td>
    <td align="right">    49.98177</td>
    <td align="right">     -0.1880</td>
    <td align="right">    42.71238</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.05944</td>
    <td align="right">    16.01865</td>
    <td align="right">     -1.1641</td>
    <td align="right">    35.29305</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.67792</td>
    <td align="right">    20.37780</td>
    <td align="right">     -0.9720</td>
    <td align="right">    27.29105</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.63004</td>
    <td align="right">    26.19882</td>
    <td align="right">     -0.6747</td>
    <td align="right">    16.02257</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.27845</td>
    <td align="right">    33.82628</td>
    <td align="right">     -0.4290</td>
    <td align="right">    11.16053</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.86568</td>
    <td align="right">    45.20924</td>
    <td align="right">     -0.9679</td>
    <td align="right">    26.68924</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77938</td>
    <td align="right">    48.72832</td>
    <td align="right">     -0.5772</td>
    <td align="right">    13.15492</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09628</td>
    <td align="right">    50.48650</td>
    <td align="right">     -0.4339</td>
    <td align="right">     9.29637</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06237</td>
    <td align="right">    50.07646</td>
    <td align="right">     -0.4418</td>
    <td align="right">     9.41568</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64256</td>
    <td align="right">    39.80918</td>
    <td align="right">     -0.6877</td>
    <td align="right">    16.81349</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31278</td>
    <td align="right">    31.62987</td>
    <td align="right">     -0.1549</td>
    <td align="right">     6.48295</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.06918</td>
    <td align="right">    27.41621</td>
    <td align="right">     -0.5211</td>
    <td align="right">    14.46985</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.91893</td>
    <td align="right">    18.28332</td>
    <td align="right">     -0.9179</td>
    <td align="right">    24.53212</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.88288</td>
    <td align="right">    34.12593</td>
    <td align="right">     -0.6602</td>
    <td align="right">    17.49551</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.05944</td>
    <td align="right">    16.01865</td>
    <td align="right">     -1.1641</td>
    <td align="right">     6.48295</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09628</td>
    <td align="right">    50.48650</td>
    <td align="right">     -0.1549</td>
    <td align="right">    35.29305</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.16005</td>
    <td align="right">    16.96375</td>
    <td align="right">     -1.1273</td>
    <td align="right">    33.71616</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.85908</td>
    <td align="right">    21.20119</td>
    <td align="right">     -0.9064</td>
    <td align="right">    24.70194</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.95983</td>
    <td align="right">    26.66480</td>
    <td align="right">     -0.5707</td>
    <td align="right">    13.92444</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.92800</td>
    <td align="right">    33.27313</td>
    <td align="right">     -0.2541</td>
    <td align="right">     9.79992</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.73092</td>
    <td align="right">    43.17922</td>
    <td align="right">     -0.6435</td>
    <td align="right">    16.05955</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11622</td>
    <td align="right">    47.05421</td>
    <td align="right">     -0.3964</td>
    <td align="right">    10.13737</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41980</td>
    <td align="right">    48.75463</td>
    <td align="right">     -0.2494</td>
    <td align="right">     7.46193</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25368</td>
    <td align="right">    48.84060</td>
    <td align="right">     -0.3098</td>
    <td align="right">     7.68422</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04122</td>
    <td align="right">    38.60657</td>
    <td align="right">     -0.5014</td>
    <td align="right">    12.77413</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.93699</td>
    <td align="right">    31.33320</td>
    <td align="right">     0.00055</td>
    <td align="right">     6.04866</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.24640</td>
    <td align="right">    28.08297</td>
    <td align="right">     -0.4707</td>
    <td align="right">    13.70321</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.92871</td>
    <td align="right">    19.20760</td>
    <td align="right">     -0.9027</td>
    <td align="right">    24.04400</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.23308</td>
    <td align="right">    33.70782</td>
    <td align="right">     -0.5254</td>
    <td align="right">    14.93818</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.16005</td>
    <td align="right">    16.96375</td>
    <td align="right">     -1.1273</td>
    <td align="right">     6.04866</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41980</td>
    <td align="right">    48.84060</td>
    <td align="right">     0.00055</td>
    <td align="right">    33.71616</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    17.05699</td>
    <td align="right">    14.27299</td>
    <td align="right">     -1.4590</td>
    <td align="right">    48.02388</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.58112</td>
    <td align="right">    18.31496</td>
    <td align="right">     -1.0839</td>
    <td align="right">    32.55660</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.94271</td>
    <td align="right">    24.01839</td>
    <td align="right">     -0.7431</td>
    <td align="right">    21.02088</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.02860</td>
    <td align="right">    31.74975</td>
    <td align="right">     -0.4337</td>
    <td align="right">    13.74864</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.52554</td>
    <td align="right">    45.19486</td>
    <td align="right">     -1.0275</td>
    <td align="right">    29.70171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.51084</td>
    <td align="right">    50.39965</td>
    <td align="right">     -0.6253</td>
    <td align="right">    15.61884</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06837</td>
    <td align="right">    53.23797</td>
    <td align="right">     -0.3976</td>
    <td align="right">     9.13476</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08175</td>
    <td align="right">    51.74528</td>
    <td align="right">     -0.3711</td>
    <td align="right">     8.94423</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70427</td>
    <td align="right">    38.28635</td>
    <td align="right">     -0.5794</td>
    <td align="right">    17.00638</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65497</td>
    <td align="right">    28.65073</td>
    <td align="right">     -0.0081</td>
    <td align="right">     7.57511</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.63716</td>
    <td align="right">    25.36773</td>
    <td align="right">     -0.5408</td>
    <td align="right">    17.95065</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.70517</td>
    <td align="right">    16.48302</td>
    <td align="right">     -1.0746</td>
    <td align="right">    32.96643</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.39485</td>
    <td align="right">    33.28051</td>
    <td align="right">     -0.6934</td>
    <td align="right">    21.12523</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.05699</td>
    <td align="right">    14.27299</td>
    <td align="right">     -1.4590</td>
    <td align="right">     7.57511</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08175</td>
    <td align="right">    53.23797</td>
    <td align="right">     -0.0081</td>
    <td align="right">    48.02388</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.08859</td>
    <td align="right">    16.94562</td>
    <td align="right">     -1.1435</td>
    <td align="right">    34.56921</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.90886</td>
    <td align="right">    21.04996</td>
    <td align="right">     -0.8964</td>
    <td align="right">    24.73277</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.91501</td>
    <td align="right">    26.66355</td>
    <td align="right">     -0.5871</td>
    <td align="right">    14.41192</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.96468</td>
    <td align="right">    32.99308</td>
    <td align="right">     -0.2393</td>
    <td align="right">     9.96902</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.43062</td>
    <td align="right">    44.12345</td>
    <td align="right">     -0.7513</td>
    <td align="right">    19.37626</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04029</td>
    <td align="right">    47.53529</td>
    <td align="right">     -0.4296</td>
    <td align="right">    10.72205</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40105</td>
    <td align="right">    49.03877</td>
    <td align="right">     -0.2600</td>
    <td align="right">     7.44093</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27217</td>
    <td align="right">    48.94198</td>
    <td align="right">     -0.3012</td>
    <td align="right">     7.53513</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96748</td>
    <td align="right">    38.97085</td>
    <td align="right">     -0.5327</td>
    <td align="right">    13.69244</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82187</td>
    <td align="right">    31.01759</td>
    <td align="right">     -0.0231</td>
    <td align="right">     6.33902</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.25476</td>
    <td align="right">    27.96775</td>
    <td align="right">     -0.4678</td>
    <td align="right">    14.00356</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.94087</td>
    <td align="right">    19.18962</td>
    <td align="right">     -0.8998</td>
    <td align="right">    24.14325</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18395</td>
    <td align="right">    33.81725</td>
    <td align="right">     -0.5424</td>
    <td align="right">    15.51869</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.08859</td>
    <td align="right">    16.94562</td>
    <td align="right">     -1.1435</td>
    <td align="right">     6.33902</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40105</td>
    <td align="right">    49.03877</td>
    <td align="right">     -0.0231</td>
    <td align="right">    34.56921</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.15188</td>
    <td align="right">    15.66001</td>
    <td align="right">     -1.1230</td>
    <td align="right">    33.81838</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.79943</td>
    <td align="right">    19.94022</td>
    <td align="right">     -0.9092</td>
    <td align="right">    25.04341</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.00598</td>
    <td align="right">    25.23495</td>
    <td align="right">     -0.5423</td>
    <td align="right">    13.54853</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.09242</td>
    <td align="right">    31.83424</td>
    <td align="right">     -0.1985</td>
    <td align="right">     8.98278</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.67557</td>
    <td align="right">    42.11633</td>
    <td align="right">     -0.6559</td>
    <td align="right">    15.67351</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07816</td>
    <td align="right">    47.37017</td>
    <td align="right">     -0.4353</td>
    <td align="right">     9.94739</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25251</td>
    <td align="right">    50.02680</td>
    <td align="right">     -0.3471</td>
    <td align="right">     8.03660</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09147</td>
    <td align="right">    49.69678</td>
    <td align="right">     -0.4117</td>
    <td align="right">     8.89727</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62053</td>
    <td align="right">    39.82301</td>
    <td align="right">     -0.6843</td>
    <td align="right">    17.12938</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17236</td>
    <td align="right">    31.86620</td>
    <td align="right">     -0.1815</td>
    <td align="right">     7.09326</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.89399</td>
    <td align="right">    27.31304</td>
    <td align="right">     -0.5620</td>
    <td align="right">    16.25800</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.77456</td>
    <td align="right">    18.05623</td>
    <td align="right">     -0.9435</td>
    <td align="right">    25.94468</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06851</td>
    <td align="right">    33.36088</td>
    <td align="right">     -0.5808</td>
    <td align="right">    15.79064</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.15188</td>
    <td align="right">    15.66001</td>
    <td align="right">     -1.1230</td>
    <td align="right">     7.09326</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25251</td>
    <td align="right">    50.02680</td>
    <td align="right">     -0.1815</td>
    <td align="right">    33.81838</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    18.83707</td>
    <td align="right">    16.70298</td>
    <td align="right">     -1.1669</td>
    <td align="right">    35.98108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.74763</td>
    <td align="right">    20.63023</td>
    <td align="right">     -0.8949</td>
    <td align="right">    24.96329</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.25211</td>
    <td align="right">    25.45385</td>
    <td align="right">     -0.4678</td>
    <td align="right">    12.83835</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.54579</td>
    <td align="right">    31.00706</td>
    <td align="right">     -0.0770</td>
    <td align="right">     9.44269</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.08887</td>
    <td align="right">    40.67743</td>
    <td align="right">     -0.4816</td>
    <td align="right">    12.52242</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.30979</td>
    <td align="right">    46.23545</td>
    <td align="right">     -0.3068</td>
    <td align="right">     9.15545</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.55427</td>
    <td align="right">    48.66013</td>
    <td align="right">     -0.1902</td>
    <td align="right">     7.54691</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.27768</td>
    <td align="right">    48.66625</td>
    <td align="right">     -0.3059</td>
    <td align="right">     7.95878</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.92722</td>
    <td align="right">    38.66531</td>
    <td align="right">     -0.5451</td>
    <td align="right">    14.87684</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.53695</td>
    <td align="right">    31.34896</td>
    <td align="right">     -0.0914</td>
    <td align="right">     6.81407</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.85889</td>
    <td align="right">    27.51909</td>
    <td align="right">     -0.5625</td>
    <td align="right">    16.60712</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.51788</td>
    <td align="right">    18.94803</td>
    <td align="right">     -0.9821</td>
    <td align="right">    27.73795</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.21974</td>
    <td align="right">    32.96470</td>
    <td align="right">     -0.5039</td>
    <td align="right">    15.47230</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    18.83707</td>
    <td align="right">    16.70298</td>
    <td align="right">     -1.1669</td>
    <td align="right">     6.81407</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.55427</td>
    <td align="right">    48.66625</td>
    <td align="right">     -0.0770</td>
    <td align="right">    35.98108</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.02555</td>
    <td align="right">    15.04376</td>
    <td align="right">     -0.8662</td>
    <td align="right">    25.76824</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.78780</td>
    <td align="right">    18.82823</td>
    <td align="right">     -0.6296</td>
    <td align="right">    18.08087</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.72179</td>
    <td align="right">    23.87235</td>
    <td align="right">     -0.3474</td>
    <td align="right">    11.40238</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53141</td>
    <td align="right">    30.56422</td>
    <td align="right">     -0.0779</td>
    <td align="right">     9.18423</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78739</td>
    <td align="right">    41.53776</td>
    <td align="right">     -0.6050</td>
    <td align="right">    14.55619</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09050</td>
    <td align="right">    47.17880</td>
    <td align="right">     -0.4206</td>
    <td align="right">     9.90207</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29697</td>
    <td align="right">    49.68417</td>
    <td align="right">     -0.3162</td>
    <td align="right">     7.90603</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18120</td>
    <td align="right">    48.98063</td>
    <td align="right">     -0.3486</td>
    <td align="right">     8.31364</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94873</td>
    <td align="right">    38.33425</td>
    <td align="right">     -0.5169</td>
    <td align="right">    14.13065</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05670</td>
    <td align="right">    29.27189</td>
    <td align="right">     0.05781</td>
    <td align="right">     7.67458</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.63446</td>
    <td align="right">    26.17948</td>
    <td align="right">     -0.3610</td>
    <td align="right">    13.94568</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.56459</td>
    <td align="right">    17.05251</td>
    <td align="right">     -0.7159</td>
    <td align="right">    20.74119</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.56609</td>
    <td align="right">    32.32853</td>
    <td align="right">     -0.4280</td>
    <td align="right">    13.42787</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02555</td>
    <td align="right">    15.04376</td>
    <td align="right">     -0.8662</td>
    <td align="right">     7.67458</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29697</td>
    <td align="right">    49.68417</td>
    <td align="right">     0.05781</td>
    <td align="right">    25.76824</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.18906</td>
    <td align="right">    16.48756</td>
    <td align="right">     -1.0976</td>
    <td align="right">    33.11033</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02827</td>
    <td align="right">    20.43283</td>
    <td align="right">     -0.8367</td>
    <td align="right">    23.28362</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.29240</td>
    <td align="right">    25.41924</td>
    <td align="right">     -0.4606</td>
    <td align="right">    12.65971</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48820</td>
    <td align="right">    31.27749</td>
    <td align="right">     -0.0793</td>
    <td align="right">     9.44265</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85747</td>
    <td align="right">    41.74848</td>
    <td align="right">     -0.5561</td>
    <td align="right">    13.93612</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16146</td>
    <td align="right">    47.02977</td>
    <td align="right">     -0.3465</td>
    <td align="right">     9.32814</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39514</td>
    <td align="right">    49.47530</td>
    <td align="right">     -0.2324</td>
    <td align="right">     7.60414</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20331</td>
    <td align="right">    49.18855</td>
    <td align="right">     -0.3103</td>
    <td align="right">     7.94651</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81172</td>
    <td align="right">    39.48877</td>
    <td align="right">     -0.5757</td>
    <td align="right">    15.41216</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48131</td>
    <td align="right">    31.43927</td>
    <td align="right">     -0.0955</td>
    <td align="right">     7.20168</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.02020</td>
    <td align="right">    27.89441</td>
    <td align="right">     -0.5232</td>
    <td align="right">    15.86595</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.81022</td>
    <td align="right">    18.87576</td>
    <td align="right">     -0.9218</td>
    <td align="right">    25.56804</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24537</td>
    <td align="right">    33.34202</td>
    <td align="right">     -0.5009</td>
    <td align="right">    15.04373</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.18906</td>
    <td align="right">    16.48756</td>
    <td align="right">     -1.0976</td>
    <td align="right">     7.20168</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39514</td>
    <td align="right">    49.47530</td>
    <td align="right">     -0.0793</td>
    <td align="right">    33.11033</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6870821.29</td>
    <td align="right">  2016927.12</td>
    <td align="right">        2.11</td>
    <td align="right">  6012555.64</td>
    <td align="right">   858265.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">24-FEB-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2489.28</td>
    <td align="right">24-FEB-17:01</td>
    <td align="right">     2125.99</td>
    <td align="right">24-FEB-17:01</td>
    <td align="right">      363.29</td>
    <td align="right">24-FEB-17:01</td>
    <td align="right">      723.40</td>
    <td align="right">24-FEB-17:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.387839E+09</td>
    <td align="right">0.109383E+09</td>
    <td align="right">       27.77</td>
    <td align="right">0.335239E+09</td>
    <td align="right"> 52600083.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    10647.15</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">     9944.46</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">     1938.14</td>
    <td align="right">25-MAR-15:20</td>
    <td align="right">     2913.92</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.612517E+10</td>
    <td align="right">0.157136E+10</td>
    <td align="right">      110.23</td>
    <td align="right">0.439666E+10</td>
    <td align="right">0.172851E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-APR-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    65769.73</td>
    <td align="right">18-APR-11:50</td>
    <td align="right">    48665.80</td>
    <td align="right">18-APR-15:10</td>
    <td align="right">    27960.33</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    16419.21</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177820E+11</td>
    <td align="right">0.446647E+10</td>
    <td align="right">      244.08</td>
    <td align="right">0.121189E+11</td>
    <td align="right">0.566314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    70048.52</td>
    <td align="right">30-MAY-11:30</td>
    <td align="right">    53294.95</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    31351.72</td>
    <td align="right">30-MAY-10:10</td>
    <td align="right">    16576.23</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476972E+11</td>
    <td align="right">0.117387E+11</td>
    <td align="right">      356.83</td>
    <td align="right">0.323599E+11</td>
    <td align="right">0.153373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   129758.64</td>
    <td align="right">26-JUN-07:40</td>
    <td align="right">    61589.46</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    75007.70</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    29291.69</td>
    <td align="right">26-JUN-07:35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.676690E+11</td>
    <td align="right">0.162096E+11</td>
    <td align="right">      422.38</td>
    <td align="right">0.414363E+11</td>
    <td align="right">0.262327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   110786.80</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">    58975.48</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">    65772.96</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">    24933.22</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.673424E+11</td>
    <td align="right">0.162044E+11</td>
    <td align="right">      419.44</td>
    <td align="right">0.429850E+11</td>
    <td align="right">0.243574E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   131275.05</td>
    <td align="right">04-AUG-06:03</td>
    <td align="right">    75100.93</td>
    <td align="right">03-AUG-07:23</td>
    <td align="right">    94883.26</td>
    <td align="right">04-AUG-07:00</td>
    <td align="right">    29587.77</td>
    <td align="right">04-AUG-07:33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269471E+11</td>
    <td align="right">0.677219E+10</td>
    <td align="right">      247.14</td>
    <td align="right">0.223889E+11</td>
    <td align="right">0.455819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    94886.39</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    64556.50</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    43708.35</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">    22051.45</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267456E+10</td>
    <td align="right">0.708872E+09</td>
    <td align="right">       81.68</td>
    <td align="right">0.226002E+10</td>
    <td align="right">0.414537E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    36765.36</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    36765.36</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">     8293.37</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     8480.65</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.255831E+09</td>
    <td align="right"> 72659878.74</td>
    <td align="right">       22.29</td>
    <td align="right">0.228688E+09</td>
    <td align="right"> 27143382.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     9458.41</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     9009.30</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1531.35</td>
    <td align="right">03-NOV-12:03</td>
    <td align="right">     2610.74</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236888E+12</td>
    <td align="right">0.578556E+11</td>
    <td align="right">     1933.96</td>
    <td align="right">0.158516E+12</td>
    <td align="right">0.783724E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676690E+11</td>
    <td align="right">0.162096E+11</td>
    <td align="right">      422.38</td>
    <td align="right">0.429850E+11</td>
    <td align="right">0.262327E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131275.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75100.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94883.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29587.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257530E+09</td>
    <td align="right"> 72058902.56</td>
    <td align="right">       14.33</td>
    <td align="right">0.211865E+09</td>
    <td align="right"> 45665345.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">     9980.46</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     8797.19</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1532.28</td>
    <td align="right">25-MAR-15:50</td>
    <td align="right">     2703.13</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.565478E+10</td>
    <td align="right">0.143169E+10</td>
    <td align="right">       84.22</td>
    <td align="right">0.410160E+10</td>
    <td align="right">0.155318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    59633.52</td>
    <td align="right">18-APR-14:05</td>
    <td align="right">    45465.04</td>
    <td align="right">18-APR-14:05</td>
    <td align="right">    25561.69</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    15097.16</td>
    <td align="right">18-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158107E+11</td>
    <td align="right">0.396848E+10</td>
    <td align="right">      258.62</td>
    <td align="right">0.106751E+11</td>
    <td align="right">0.513557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61411.27</td>
    <td align="right">31-MAY-08:30</td>
    <td align="right">    46648.38</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    30356.56</td>
    <td align="right">30-MAY-10:05</td>
    <td align="right">    14535.64</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.408493E+11</td>
    <td align="right">0.100345E+11</td>
    <td align="right">      362.74</td>
    <td align="right">0.276430E+11</td>
    <td align="right">0.132063E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-JUN-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   107073.27</td>
    <td align="right">26-JUN-07:45</td>
    <td align="right">    54426.52</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    62050.18</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    24222.67</td>
    <td align="right">26-JUN-07:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562036E+11</td>
    <td align="right">0.134392E+11</td>
    <td align="right">      428.13</td>
    <td align="right">0.341146E+11</td>
    <td align="right">0.220890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    91912.98</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    50692.45</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">    55416.37</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    21099.54</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531111E+11</td>
    <td align="right">0.128094E+11</td>
    <td align="right">      425.78</td>
    <td align="right">0.333895E+11</td>
    <td align="right">0.197215E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   108143.18</td>
    <td align="right">03-AUG-06:03</td>
    <td align="right">    57803.38</td>
    <td align="right">04-AUG-07:33</td>
    <td align="right">    77008.49</td>
    <td align="right">04-AUG-07:03</td>
    <td align="right">    24306.77</td>
    <td align="right">04-AUG-07:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212847E+11</td>
    <td align="right">0.536576E+10</td>
    <td align="right">      246.75</td>
    <td align="right">0.175753E+11</td>
    <td align="right">0.370938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    74535.98</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    53868.03</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">    34304.09</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">    18048.46</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179488E+10</td>
    <td align="right">0.477792E+09</td>
    <td align="right">       60.50</td>
    <td align="right">0.142994E+10</td>
    <td align="right">0.364931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    28062.18</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    28062.18</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     6375.63</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6580.02</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128057E+09</td>
    <td align="right"> 36208667.54</td>
    <td align="right">       10.17</td>
    <td align="right">0.105958E+09</td>
    <td align="right"> 22098880.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">03-NOV-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7434.29</td>
    <td align="right">03-NOV-14:05</td>
    <td align="right">     6942.34</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1341.48</td>
    <td align="right">03-NOV-12:07</td>
    <td align="right">     2058.47</td>
    <td align="right">03-NOV-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195095E+12</td>
    <td align="right">0.476350E+11</td>
    <td align="right">     1891.25</td>
    <td align="right">0.129247E+12</td>
    <td align="right">0.658478E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.562036E+11</td>
    <td align="right">0.134392E+11</td>
    <td align="right">      428.13</td>
    <td align="right">0.341146E+11</td>
    <td align="right">0.220890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   108143.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57803.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77008.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24306.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255398E+09</td>
    <td align="right"> 71607807.98</td>
    <td align="right">       14.33</td>
    <td align="right">0.206644E+09</td>
    <td align="right"> 48753636.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">     9650.71</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     8234.50</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1594.74</td>
    <td align="right">25-MAR-15:50</td>
    <td align="right">     2626.92</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.611006E+10</td>
    <td align="right">0.153881E+10</td>
    <td align="right">       83.92</td>
    <td align="right">0.441679E+10</td>
    <td align="right">0.169327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    74150.04</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">    50923.01</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    30192.03</td>
    <td align="right">18-APR-09:50</td>
    <td align="right">    17513.29</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169021E+11</td>
    <td align="right">0.423664E+10</td>
    <td align="right">      261.69</td>
    <td align="right">0.114920E+11</td>
    <td align="right">0.541005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    71340.43</td>
    <td align="right">30-MAY-12:20</td>
    <td align="right">    54348.03</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    29931.56</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    16969.01</td>
    <td align="right">30-MAY-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437453E+11</td>
    <td align="right">0.107372E+11</td>
    <td align="right">      363.59</td>
    <td align="right">0.300155E+11</td>
    <td align="right">0.137297E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   109943.48</td>
    <td align="right">26-JUN-07:45</td>
    <td align="right">    62645.28</td>
    <td align="right">26-JUN-15:30</td>
    <td align="right">    63597.45</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    24871.99</td>
    <td align="right">26-JUN-07:45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602787E+11</td>
    <td align="right">0.144044E+11</td>
    <td align="right">      430.34</td>
    <td align="right">0.364020E+11</td>
    <td align="right">0.238767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   110561.19</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    58190.66</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">    62704.38</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    25173.83</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.550179E+11</td>
    <td align="right">0.132937E+11</td>
    <td align="right">      425.83</td>
    <td align="right">0.349279E+11</td>
    <td align="right">0.200900E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   111042.07</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">    63709.40</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    79164.67</td>
    <td align="right">04-AUG-07:03</td>
    <td align="right">    26034.53</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217214E+11</td>
    <td align="right">0.548955E+10</td>
    <td align="right">      243.94</td>
    <td align="right">0.179232E+11</td>
    <td align="right">0.379816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    77621.03</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    60461.64</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    34635.01</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    19906.74</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170437E+10</td>
    <td align="right">0.455889E+09</td>
    <td align="right">       58.13</td>
    <td align="right">0.133785E+10</td>
    <td align="right">0.366512E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    26591.90</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    26591.90</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     5856.02</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6337.11</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110332E+09</td>
    <td align="right"> 31212242.26</td>
    <td align="right">        8.83</td>
    <td align="right"> 90220839.53</td>
    <td align="right"> 20110946.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     6935.15</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">     6497.57</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1354.68</td>
    <td align="right">03-NOV-12:40</td>
    <td align="right">     1931.78</td>
    <td align="right">03-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205845E+12</td>
    <td align="right">0.502590E+11</td>
    <td align="right">     1890.62</td>
    <td align="right">0.136812E+12</td>
    <td align="right">0.690333E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.602787E+11</td>
    <td align="right">0.144044E+11</td>
    <td align="right">      430.34</td>
    <td align="right">0.364020E+11</td>
    <td align="right">0.238767E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111042.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63709.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79164.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26034.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">      362.40</td>
    <td align="right">        0.02</td>
    <td align="right">     2871.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">      459.46</td>
    <td align="right">       12.31</td>
    <td align="right">     2350.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      688.59</td>
    <td align="right">        0.00</td>
    <td align="right">      688.59</td>
    <td align="right">      139.37</td>
    <td align="right">     1541.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      794.88</td>
    <td align="right">        3.87</td>
    <td align="right">      791.01</td>
    <td align="right">      326.00</td>
    <td align="right">     1082.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1036.49</td>
    <td align="right">       38.85</td>
    <td align="right">      997.64</td>
    <td align="right">      683.25</td>
    <td align="right">      632.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">     1049.16</td>
    <td align="right">      421.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1136.07</td>
    <td align="right">       75.83</td>
    <td align="right">     1060.24</td>
    <td align="right">     1048.06</td>
    <td align="right">      361.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      951.28</td>
    <td align="right">       16.77</td>
    <td align="right">      934.51</td>
    <td align="right">      922.99</td>
    <td align="right">      433.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      729.42</td>
    <td align="right">        0.17</td>
    <td align="right">      729.24</td>
    <td align="right">      544.81</td>
    <td align="right">      759.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.34</td>
    <td align="right">        0.00</td>
    <td align="right">      542.34</td>
    <td align="right">      172.21</td>
    <td align="right">     1159.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">      379.37</td>
    <td align="right">       34.19</td>
    <td align="right">     1770.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">     2547.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      712.81</td>
    <td align="right">       20.52</td>
    <td align="right">      692.29</td>
    <td align="right">      413.46</td>
    <td align="right">     1322.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      361.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">     1049.16</td>
    <td align="right">     2871.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.76</td>
    <td align="right">      213.08</td>
    <td align="right">      304.67</td>
    <td align="right">      148.08</td>
    <td align="right">     1741.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      686.24</td>
    <td align="right">      301.76</td>
    <td align="right">      384.48</td>
    <td align="right">      303.35</td>
    <td align="right">     1398.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      932.41</td>
    <td align="right">      370.12</td>
    <td align="right">      562.28</td>
    <td align="right">      569.49</td>
    <td align="right">      938.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1144.92</td>
    <td align="right">      501.43</td>
    <td align="right">      643.49</td>
    <td align="right">      922.42</td>
    <td align="right">      686.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1437.70</td>
    <td align="right">      628.12</td>
    <td align="right">      809.58</td>
    <td align="right">     1366.72</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1582.11</td>
    <td align="right">      688.87</td>
    <td align="right">      893.24</td>
    <td align="right">     1692.04</td>
    <td align="right">      285.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      861.36</td>
    <td align="right">     1772.10</td>
    <td align="right">      244.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1348.14</td>
    <td align="right">      581.18</td>
    <td align="right">      766.96</td>
    <td align="right">     1493.87</td>
    <td align="right">      285.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1202.55</td>
    <td align="right">      568.31</td>
    <td align="right">      634.24</td>
    <td align="right">     1210.38</td>
    <td align="right">      486.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      766.29</td>
    <td align="right">      320.07</td>
    <td align="right">      446.22</td>
    <td align="right">      532.05</td>
    <td align="right">      721.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.13</td>
    <td align="right">      146.87</td>
    <td align="right">      305.26</td>
    <td align="right">      163.12</td>
    <td align="right">     1097.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.24</td>
    <td align="right">      150.41</td>
    <td align="right">      199.83</td>
    <td align="right">       97.36</td>
    <td align="right">     1577.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1003.19</td>
    <td align="right">      434.62</td>
    <td align="right">      568.58</td>
    <td align="right">      858.91</td>
    <td align="right">      820.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.24</td>
    <td align="right">      146.87</td>
    <td align="right">      199.83</td>
    <td align="right">       97.36</td>
    <td align="right">      244.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      893.24</td>
    <td align="right">     1772.10</td>
    <td align="right">     1741.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2253.30</td>
    <td align="right">     1541.83</td>
    <td align="right">      711.47</td>
    <td align="right">     1879.07</td>
    <td align="right">     2343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">      783.37</td>
    <td align="right">     1998.06</td>
    <td align="right">     1933.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2102.38</td>
    <td align="right">     1107.46</td>
    <td align="right">      994.92</td>
    <td align="right">     1661.54</td>
    <td align="right">     1438.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1893.19</td>
    <td align="right">      885.04</td>
    <td align="right">     1008.15</td>
    <td align="right">     1431.02</td>
    <td align="right">     1084.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1568.29</td>
    <td align="right">      425.01</td>
    <td align="right">     1143.29</td>
    <td align="right">     1149.82</td>
    <td align="right">      675.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">     1212.76</td>
    <td align="right">     1303.12</td>
    <td align="right">      456.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1611.71</td>
    <td align="right">      405.89</td>
    <td align="right">     1205.83</td>
    <td align="right">     1440.57</td>
    <td align="right">      389.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1815.95</td>
    <td align="right">      651.08</td>
    <td align="right">     1164.87</td>
    <td align="right">     1755.09</td>
    <td align="right">      458.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2201.27</td>
    <td align="right">     1160.09</td>
    <td align="right">     1041.18</td>
    <td align="right">     2171.78</td>
    <td align="right">      766.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2299.00</td>
    <td align="right">     1442.61</td>
    <td align="right">      856.38</td>
    <td align="right">     2213.68</td>
    <td align="right">     1115.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1733.83</td>
    <td align="right">     1085.37</td>
    <td align="right">      648.46</td>
    <td align="right">     1494.79</td>
    <td align="right">     1564.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1848.27</td>
    <td align="right">     1399.86</td>
    <td align="right">      448.41</td>
    <td align="right">     1698.30</td>
    <td align="right">     2178.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1935.96</td>
    <td align="right">     1000.26</td>
    <td align="right">      935.70</td>
    <td align="right">     1681.39</td>
    <td align="right">     1196.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">      448.41</td>
    <td align="right">     1149.82</td>
    <td align="right">      389.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">     1212.76</td>
    <td align="right">     2213.68</td>
    <td align="right">     2343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      513.49</td>
    <td align="right">      207.79</td>
    <td align="right">      305.70</td>
    <td align="right">      165.18</td>
    <td align="right">     1771.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      752.87</td>
    <td align="right">      370.99</td>
    <td align="right">      381.88</td>
    <td align="right">      391.14</td>
    <td align="right">     1439.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      898.82</td>
    <td align="right">      334.43</td>
    <td align="right">      564.38</td>
    <td align="right">      539.68</td>
    <td align="right">      966.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1311.15</td>
    <td align="right">      648.39</td>
    <td align="right">      662.76</td>
    <td align="right">     1141.35</td>
    <td align="right">      714.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1314.70</td>
    <td align="right">      525.11</td>
    <td align="right">      789.59</td>
    <td align="right">     1245.15</td>
    <td align="right">      441.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1542.53</td>
    <td align="right">      668.34</td>
    <td align="right">      874.19</td>
    <td align="right">     1674.35</td>
    <td align="right">      306.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      869.64</td>
    <td align="right">     1862.53</td>
    <td align="right">      268.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1448.17</td>
    <td align="right">      664.60</td>
    <td align="right">      783.57</td>
    <td align="right">     1638.30</td>
    <td align="right">      308.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1172.40</td>
    <td align="right">      556.55</td>
    <td align="right">      615.86</td>
    <td align="right">     1194.86</td>
    <td align="right">      509.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      816.88</td>
    <td align="right">      363.17</td>
    <td align="right">      453.71</td>
    <td align="right">      616.17</td>
    <td align="right">      752.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.99</td>
    <td align="right">      180.84</td>
    <td align="right">      308.15</td>
    <td align="right">      222.01</td>
    <td align="right">     1118.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">      138.52</td>
    <td align="right">     1600.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1025.45</td>
    <td align="right">      457.10</td>
    <td align="right">      568.35</td>
    <td align="right">      904.93</td>
    <td align="right">      847.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">      138.52</td>
    <td align="right">      268.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      874.19</td>
    <td align="right">     1862.53</td>
    <td align="right">     1771.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.80</td>
    <td align="right">        0.00</td>
    <td align="right">      120.80</td>
    <td align="right">        0.02</td>
    <td align="right">      980.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.15</td>
    <td align="right">        0.00</td>
    <td align="right">      153.15</td>
    <td align="right">        3.75</td>
    <td align="right">      800.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      229.52</td>
    <td align="right">        0.00</td>
    <td align="right">      229.52</td>
    <td align="right">       51.42</td>
    <td align="right">      514.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      264.95</td>
    <td align="right">        1.29</td>
    <td align="right">      263.66</td>
    <td align="right">      121.45</td>
    <td align="right">      348.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      345.48</td>
    <td align="right">       12.95</td>
    <td align="right">      332.53</td>
    <td align="right">      247.99</td>
    <td align="right">      196.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.78</td>
    <td align="right">       36.60</td>
    <td align="right">      367.18</td>
    <td align="right">      362.02</td>
    <td align="right">      134.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      378.67</td>
    <td align="right">       25.27</td>
    <td align="right">      353.40</td>
    <td align="right">      358.04</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.08</td>
    <td align="right">        5.59</td>
    <td align="right">      311.49</td>
    <td align="right">      310.97</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.13</td>
    <td align="right">        0.06</td>
    <td align="right">      243.07</td>
    <td align="right">      180.74</td>
    <td align="right">      267.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.77</td>
    <td align="right">        0.00</td>
    <td align="right">      180.77</td>
    <td align="right">       51.70</td>
    <td align="right">      420.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.45</td>
    <td align="right">        0.00</td>
    <td align="right">      126.45</td>
    <td align="right">        9.83</td>
    <td align="right">      635.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.02</td>
    <td align="right">        0.00</td>
    <td align="right">       82.02</td>
    <td align="right">        0.00</td>
    <td align="right">      890.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.59</td>
    <td align="right">        6.84</td>
    <td align="right">      230.75</td>
    <td align="right">      142.33</td>
    <td align="right">      452.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.02</td>
    <td align="right">        0.00</td>
    <td align="right">       82.02</td>
    <td align="right">        0.00</td>
    <td align="right">      117.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.78</td>
    <td align="right">       36.60</td>
    <td align="right">      367.18</td>
    <td align="right">      362.02</td>
    <td align="right">      980.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.80</td>
    <td align="right">        0.00</td>
    <td align="right">      120.80</td>
    <td align="right">        0.02</td>
    <td align="right">      980.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.15</td>
    <td align="right">        0.00</td>
    <td align="right">      153.15</td>
    <td align="right">        3.75</td>
    <td align="right">      800.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      229.53</td>
    <td align="right">        0.00</td>
    <td align="right">      229.53</td>
    <td align="right">       51.42</td>
    <td align="right">      514.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      264.96</td>
    <td align="right">        1.29</td>
    <td align="right">      263.67</td>
    <td align="right">      121.45</td>
    <td align="right">      348.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      345.49</td>
    <td align="right">       12.95</td>
    <td align="right">      332.54</td>
    <td align="right">      248.00</td>
    <td align="right">      196.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.79</td>
    <td align="right">       36.60</td>
    <td align="right">      367.19</td>
    <td align="right">      362.04</td>
    <td align="right">      134.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      378.69</td>
    <td align="right">       25.28</td>
    <td align="right">      353.41</td>
    <td align="right">      358.05</td>
    <td align="right">      117.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.09</td>
    <td align="right">        5.59</td>
    <td align="right">      311.50</td>
    <td align="right">      310.98</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.14</td>
    <td align="right">        0.06</td>
    <td align="right">      243.08</td>
    <td align="right">      180.74</td>
    <td align="right">      267.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.78</td>
    <td align="right">        0.00</td>
    <td align="right">      180.78</td>
    <td align="right">       51.70</td>
    <td align="right">      420.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.46</td>
    <td align="right">        0.00</td>
    <td align="right">      126.46</td>
    <td align="right">        9.83</td>
    <td align="right">      635.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">      890.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.60</td>
    <td align="right">        6.84</td>
    <td align="right">      230.76</td>
    <td align="right">      142.33</td>
    <td align="right">      452.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">      117.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.79</td>
    <td align="right">       36.60</td>
    <td align="right">      367.19</td>
    <td align="right">      362.04</td>
    <td align="right">      980.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      120.80</td>
    <td align="right">        0.00</td>
    <td align="right">      120.80</td>
    <td align="right">        0.02</td>
    <td align="right">      980.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.15</td>
    <td align="right">        0.00</td>
    <td align="right">      153.15</td>
    <td align="right">        3.75</td>
    <td align="right">      800.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      229.53</td>
    <td align="right">        0.00</td>
    <td align="right">      229.53</td>
    <td align="right">       51.42</td>
    <td align="right">      514.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      264.96</td>
    <td align="right">        1.29</td>
    <td align="right">      263.67</td>
    <td align="right">      121.45</td>
    <td align="right">      348.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      345.49</td>
    <td align="right">       12.95</td>
    <td align="right">      332.54</td>
    <td align="right">      248.00</td>
    <td align="right">      196.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      403.79</td>
    <td align="right">       36.60</td>
    <td align="right">      367.19</td>
    <td align="right">      362.04</td>
    <td align="right">      134.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      378.69</td>
    <td align="right">       25.28</td>
    <td align="right">      353.41</td>
    <td align="right">      358.05</td>
    <td align="right">      117.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.09</td>
    <td align="right">        5.59</td>
    <td align="right">      311.50</td>
    <td align="right">      310.98</td>
    <td align="right">      147.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.14</td>
    <td align="right">        0.06</td>
    <td align="right">      243.08</td>
    <td align="right">      180.74</td>
    <td align="right">      267.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      180.78</td>
    <td align="right">        0.00</td>
    <td align="right">      180.78</td>
    <td align="right">       51.70</td>
    <td align="right">      420.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.46</td>
    <td align="right">        0.00</td>
    <td align="right">      126.46</td>
    <td align="right">        9.83</td>
    <td align="right">      635.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">      890.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      237.60</td>
    <td align="right">        6.84</td>
    <td align="right">      230.76</td>
    <td align="right">      142.33</td>
    <td align="right">      452.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">       82.03</td>
    <td align="right">        0.00</td>
    <td align="right">      117.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.79</td>
    <td align="right">       36.60</td>
    <td align="right">      367.19</td>
    <td align="right">      362.04</td>
    <td align="right">      980.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.05</td>
    <td align="right">      204.97</td>
    <td align="right">      293.08</td>
    <td align="right">      140.31</td>
    <td align="right">     1717.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      660.13</td>
    <td align="right">      290.28</td>
    <td align="right">      369.85</td>
    <td align="right">      291.13</td>
    <td align="right">     1381.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      896.93</td>
    <td align="right">      356.04</td>
    <td align="right">      540.89</td>
    <td align="right">      559.55</td>
    <td align="right">      910.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1101.35</td>
    <td align="right">      482.35</td>
    <td align="right">      619.01</td>
    <td align="right">      911.95</td>
    <td align="right">      650.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1382.99</td>
    <td align="right">      604.22</td>
    <td align="right">      778.77</td>
    <td align="right">     1342.95</td>
    <td align="right">      390.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1521.91</td>
    <td align="right">      662.65</td>
    <td align="right">      859.26</td>
    <td align="right">     1645.39</td>
    <td align="right">      272.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1538.24</td>
    <td align="right">      709.66</td>
    <td align="right">      828.58</td>
    <td align="right">     1717.45</td>
    <td align="right">      239.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1296.84</td>
    <td align="right">      559.07</td>
    <td align="right">      737.78</td>
    <td align="right">     1442.21</td>
    <td align="right">      286.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1156.79</td>
    <td align="right">      546.69</td>
    <td align="right">      610.11</td>
    <td align="right">     1161.09</td>
    <td align="right">      502.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      737.13</td>
    <td align="right">      307.89</td>
    <td align="right">      429.24</td>
    <td align="right">      492.75</td>
    <td align="right">      764.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      434.93</td>
    <td align="right">      141.28</td>
    <td align="right">      293.65</td>
    <td align="right">      147.46</td>
    <td align="right">     1140.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      336.91</td>
    <td align="right">      144.69</td>
    <td align="right">      192.22</td>
    <td align="right">       90.40</td>
    <td align="right">     1593.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      965.02</td>
    <td align="right">      418.08</td>
    <td align="right">      546.94</td>
    <td align="right">      831.46</td>
    <td align="right">      818.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      336.91</td>
    <td align="right">      141.28</td>
    <td align="right">      192.22</td>
    <td align="right">       90.40</td>
    <td align="right">      239.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1538.24</td>
    <td align="right">      709.66</td>
    <td align="right">      859.26</td>
    <td align="right">     1717.45</td>
    <td align="right">     1717.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.69</td>
    <td align="right">        8.10</td>
    <td align="right">       11.59</td>
    <td align="right">        5.55</td>
    <td align="right">       67.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.10</td>
    <td align="right">       11.48</td>
    <td align="right">       14.62</td>
    <td align="right">       11.51</td>
    <td align="right">       54.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.46</td>
    <td align="right">       14.08</td>
    <td align="right">       21.39</td>
    <td align="right">       22.12</td>
    <td align="right">       36.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.55</td>
    <td align="right">       19.07</td>
    <td align="right">       24.47</td>
    <td align="right">       36.06</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.68</td>
    <td align="right">       23.89</td>
    <td align="right">       30.79</td>
    <td align="right">       53.10</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.17</td>
    <td align="right">       26.20</td>
    <td align="right">       33.97</td>
    <td align="right">       65.06</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.82</td>
    <td align="right">       28.06</td>
    <td align="right">       32.76</td>
    <td align="right">       67.91</td>
    <td align="right">        9.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.28</td>
    <td align="right">       22.10</td>
    <td align="right">       29.17</td>
    <td align="right">       57.02</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.74</td>
    <td align="right">       21.62</td>
    <td align="right">       24.12</td>
    <td align="right">       45.91</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.15</td>
    <td align="right">       12.17</td>
    <td align="right">       16.97</td>
    <td align="right">       19.48</td>
    <td align="right">       30.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">        5.59</td>
    <td align="right">       11.61</td>
    <td align="right">        5.83</td>
    <td align="right">       45.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.32</td>
    <td align="right">        5.72</td>
    <td align="right">        7.60</td>
    <td align="right">        3.57</td>
    <td align="right">       63.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.16</td>
    <td align="right">       16.53</td>
    <td align="right">       21.63</td>
    <td align="right">       32.88</td>
    <td align="right">       32.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.32</td>
    <td align="right">        5.59</td>
    <td align="right">        7.60</td>
    <td align="right">        3.57</td>
    <td align="right">        9.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.82</td>
    <td align="right">       28.06</td>
    <td align="right">       33.97</td>
    <td align="right">       67.91</td>
    <td align="right">       67.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      751.09</td>
    <td align="right">      513.93</td>
    <td align="right">      237.15</td>
    <td align="right">      646.67</td>
    <td align="right">      765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.15</td>
    <td align="right">      544.03</td>
    <td align="right">      261.12</td>
    <td align="right">      685.11</td>
    <td align="right">      645.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      700.78</td>
    <td align="right">      369.15</td>
    <td align="right">      331.64</td>
    <td align="right">      571.45</td>
    <td align="right">      470.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      631.05</td>
    <td align="right">      295.01</td>
    <td align="right">      336.05</td>
    <td align="right">      494.77</td>
    <td align="right">      347.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.76</td>
    <td align="right">      141.67</td>
    <td align="right">      381.09</td>
    <td align="right">      405.48</td>
    <td align="right">      208.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.51</td>
    <td align="right">      103.26</td>
    <td align="right">      404.25</td>
    <td align="right">      447.45</td>
    <td align="right">      144.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      537.23</td>
    <td align="right">      135.29</td>
    <td align="right">      401.94</td>
    <td align="right">      488.06</td>
    <td align="right">      127.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.31</td>
    <td align="right">      217.02</td>
    <td align="right">      388.29</td>
    <td align="right">      587.99</td>
    <td align="right">      158.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      733.75</td>
    <td align="right">      386.69</td>
    <td align="right">      347.06</td>
    <td align="right">      724.64</td>
    <td align="right">      271.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      766.32</td>
    <td align="right">      480.86</td>
    <td align="right">      285.46</td>
    <td align="right">      737.19</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      577.93</td>
    <td align="right">      361.78</td>
    <td align="right">      216.15</td>
    <td align="right">      499.65</td>
    <td align="right">      551.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      616.08</td>
    <td align="right">      466.61</td>
    <td align="right">      149.47</td>
    <td align="right">      573.52</td>
    <td align="right">      737.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      645.31</td>
    <td align="right">      333.41</td>
    <td align="right">      311.90</td>
    <td align="right">      571.23</td>
    <td align="right">      401.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      507.51</td>
    <td align="right">      103.26</td>
    <td align="right">      149.47</td>
    <td align="right">      405.48</td>
    <td align="right">      127.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.15</td>
    <td align="right">      544.03</td>
    <td align="right">      404.25</td>
    <td align="right">      737.19</td>
    <td align="right">      765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      751.09</td>
    <td align="right">      513.93</td>
    <td align="right">      237.15</td>
    <td align="right">      646.67</td>
    <td align="right">      765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.15</td>
    <td align="right">      544.03</td>
    <td align="right">      261.12</td>
    <td align="right">      685.11</td>
    <td align="right">      645.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      700.78</td>
    <td align="right">      369.15</td>
    <td align="right">      331.64</td>
    <td align="right">      571.45</td>
    <td align="right">      470.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      631.05</td>
    <td align="right">      295.01</td>
    <td align="right">      336.05</td>
    <td align="right">      494.77</td>
    <td align="right">      347.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.76</td>
    <td align="right">      141.67</td>
    <td align="right">      381.09</td>
    <td align="right">      405.48</td>
    <td align="right">      208.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.51</td>
    <td align="right">      103.26</td>
    <td align="right">      404.25</td>
    <td align="right">      447.45</td>
    <td align="right">      144.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      537.23</td>
    <td align="right">      135.29</td>
    <td align="right">      401.94</td>
    <td align="right">      488.06</td>
    <td align="right">      127.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.31</td>
    <td align="right">      217.02</td>
    <td align="right">      388.29</td>
    <td align="right">      587.99</td>
    <td align="right">      158.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      733.75</td>
    <td align="right">      386.69</td>
    <td align="right">      347.06</td>
    <td align="right">      724.64</td>
    <td align="right">      271.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      766.32</td>
    <td align="right">      480.86</td>
    <td align="right">      285.46</td>
    <td align="right">      737.19</td>
    <td align="right">      406.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      577.93</td>
    <td align="right">      361.78</td>
    <td align="right">      216.15</td>
    <td align="right">      499.65</td>
    <td align="right">      551.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      616.08</td>
    <td align="right">      466.61</td>
    <td align="right">      149.47</td>
    <td align="right">      573.52</td>
    <td align="right">      737.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      645.31</td>
    <td align="right">      333.41</td>
    <td align="right">      311.90</td>
    <td align="right">      571.23</td>
    <td align="right">      401.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      507.51</td>
    <td align="right">      103.26</td>
    <td align="right">      149.47</td>
    <td align="right">      405.48</td>
    <td align="right">      127.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.15</td>
    <td align="right">      544.03</td>
    <td align="right">      404.25</td>
    <td align="right">      737.19</td>
    <td align="right">      765.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      751.04</td>
    <td align="right">      513.90</td>
    <td align="right">      237.14</td>
    <td align="right">      646.63</td>
    <td align="right">      765.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      805.10</td>
    <td align="right">      544.00</td>
    <td align="right">      261.10</td>
    <td align="right">      685.07</td>
    <td align="right">      645.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      700.74</td>
    <td align="right">      369.12</td>
    <td align="right">      331.61</td>
    <td align="right">      571.41</td>
    <td align="right">      470.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      631.01</td>
    <td align="right">      294.99</td>
    <td align="right">      336.03</td>
    <td align="right">      494.74</td>
    <td align="right">      347.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.73</td>
    <td align="right">      141.66</td>
    <td align="right">      381.07</td>
    <td align="right">      405.46</td>
    <td align="right">      208.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      507.48</td>
    <td align="right">      103.26</td>
    <td align="right">      404.23</td>
    <td align="right">      447.42</td>
    <td align="right">      144.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      537.20</td>
    <td align="right">      135.28</td>
    <td align="right">      401.91</td>
    <td align="right">      488.03</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.27</td>
    <td align="right">      217.01</td>
    <td align="right">      388.26</td>
    <td align="right">      587.95</td>
    <td align="right">      158.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      733.70</td>
    <td align="right">      386.66</td>
    <td align="right">      347.04</td>
    <td align="right">      724.60</td>
    <td align="right">      271.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      766.27</td>
    <td align="right">      480.83</td>
    <td align="right">      285.44</td>
    <td align="right">      737.14</td>
    <td align="right">      406.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      577.90</td>
    <td align="right">      361.76</td>
    <td align="right">      216.14</td>
    <td align="right">      499.62</td>
    <td align="right">      551.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      616.04</td>
    <td align="right">      466.58</td>
    <td align="right">      149.46</td>
    <td align="right">      573.49</td>
    <td align="right">      737.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      645.27</td>
    <td align="right">      333.39</td>
    <td align="right">      311.88</td>
    <td align="right">      571.20</td>
    <td align="right">      401.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      507.48</td>
    <td align="right">      103.26</td>
    <td align="right">      149.46</td>
    <td align="right">      405.46</td>
    <td align="right">      127.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      805.10</td>
    <td align="right">      544.00</td>
    <td align="right">      404.23</td>
    <td align="right">      737.14</td>
    <td align="right">      765.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.95</td>
    <td align="right">      199.88</td>
    <td align="right">      294.07</td>
    <td align="right">      161.32</td>
    <td align="right">     1748.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      724.22</td>
    <td align="right">      356.87</td>
    <td align="right">      367.35</td>
    <td align="right">      381.85</td>
    <td align="right">     1425.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      864.62</td>
    <td align="right">      321.71</td>
    <td align="right">      542.91</td>
    <td align="right">      535.30</td>
    <td align="right">      939.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1261.26</td>
    <td align="right">      623.72</td>
    <td align="right">      637.54</td>
    <td align="right">     1122.93</td>
    <td align="right">      685.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1264.68</td>
    <td align="right">      505.13</td>
    <td align="right">      759.55</td>
    <td align="right">     1228.22</td>
    <td align="right">      412.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1483.84</td>
    <td align="right">      642.91</td>
    <td align="right">      840.93</td>
    <td align="right">     1628.32</td>
    <td align="right">      294.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1593.22</td>
    <td align="right">      756.67</td>
    <td align="right">      836.55</td>
    <td align="right">     1803.39</td>
    <td align="right">      266.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1393.07</td>
    <td align="right">      639.31</td>
    <td align="right">      753.76</td>
    <td align="right">     1581.64</td>
    <td align="right">      312.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1127.80</td>
    <td align="right">      535.37</td>
    <td align="right">      592.43</td>
    <td align="right">     1146.88</td>
    <td align="right">      528.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      785.80</td>
    <td align="right">      349.35</td>
    <td align="right">      436.45</td>
    <td align="right">      579.85</td>
    <td align="right">      799.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.38</td>
    <td align="right">      173.96</td>
    <td align="right">      296.42</td>
    <td align="right">      206.88</td>
    <td align="right">     1164.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.77</td>
    <td align="right">      170.57</td>
    <td align="right">      191.21</td>
    <td align="right">      132.80</td>
    <td align="right">     1618.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      986.43</td>
    <td align="right">      439.70</td>
    <td align="right">      546.73</td>
    <td align="right">      878.19</td>
    <td align="right">      846.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      361.77</td>
    <td align="right">      170.57</td>
    <td align="right">      191.21</td>
    <td align="right">      132.80</td>
    <td align="right">      266.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1593.22</td>
    <td align="right">      756.67</td>
    <td align="right">      840.93</td>
    <td align="right">     1803.39</td>
    <td align="right">     1748.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.53</td>
    <td align="right">        7.90</td>
    <td align="right">       11.63</td>
    <td align="right">        6.38</td>
    <td align="right">       69.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.63</td>
    <td align="right">       14.11</td>
    <td align="right">       14.52</td>
    <td align="right">       15.10</td>
    <td align="right">       56.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.19</td>
    <td align="right">       12.72</td>
    <td align="right">       21.47</td>
    <td align="right">       21.16</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.87</td>
    <td align="right">       24.66</td>
    <td align="right">       25.21</td>
    <td align="right">       44.40</td>
    <td align="right">       27.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.00</td>
    <td align="right">       19.97</td>
    <td align="right">       30.03</td>
    <td align="right">       48.56</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.67</td>
    <td align="right">       25.42</td>
    <td align="right">       33.25</td>
    <td align="right">       64.38</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.99</td>
    <td align="right">       29.92</td>
    <td align="right">       33.08</td>
    <td align="right">       71.30</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.08</td>
    <td align="right">       25.28</td>
    <td align="right">       29.80</td>
    <td align="right">       62.54</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.59</td>
    <td align="right">       21.17</td>
    <td align="right">       23.42</td>
    <td align="right">       45.35</td>
    <td align="right">       20.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.07</td>
    <td align="right">       13.81</td>
    <td align="right">       17.26</td>
    <td align="right">       22.93</td>
    <td align="right">       31.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.60</td>
    <td align="right">        6.88</td>
    <td align="right">       11.72</td>
    <td align="right">        8.18</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.30</td>
    <td align="right">        6.74</td>
    <td align="right">        7.56</td>
    <td align="right">        5.25</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.00</td>
    <td align="right">       17.39</td>
    <td align="right">       21.62</td>
    <td align="right">       34.72</td>
    <td align="right">       33.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.30</td>
    <td align="right">        6.74</td>
    <td align="right">        7.56</td>
    <td align="right">        5.25</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.99</td>
    <td align="right">       29.92</td>
    <td align="right">       33.25</td>
    <td align="right">       71.30</td>
    <td align="right">       69.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">     2987.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">      459.46</td>
    <td align="right">        9.46</td>
    <td align="right">     2462.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      688.59</td>
    <td align="right">        0.00</td>
    <td align="right">      688.59</td>
    <td align="right">      129.94</td>
    <td align="right">     1615.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      794.88</td>
    <td align="right">        3.87</td>
    <td align="right">      791.01</td>
    <td align="right">      319.31</td>
    <td align="right">     1142.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1036.49</td>
    <td align="right">       38.85</td>
    <td align="right">      997.64</td>
    <td align="right">      680.25</td>
    <td align="right">      655.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">     1049.06</td>
    <td align="right">      435.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1136.07</td>
    <td align="right">       75.83</td>
    <td align="right">     1060.24</td>
    <td align="right">     1050.08</td>
    <td align="right">      371.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      951.28</td>
    <td align="right">       16.77</td>
    <td align="right">      934.51</td>
    <td align="right">      922.43</td>
    <td align="right">      449.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      729.42</td>
    <td align="right">        0.17</td>
    <td align="right">      729.24</td>
    <td align="right">      536.43</td>
    <td align="right">      801.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.34</td>
    <td align="right">        0.00</td>
    <td align="right">      542.34</td>
    <td align="right">      152.67</td>
    <td align="right">     1248.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">      379.37</td>
    <td align="right">       27.97</td>
    <td align="right">     1890.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">     2673.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      712.81</td>
    <td align="right">       20.52</td>
    <td align="right">      692.29</td>
    <td align="right">      408.89</td>
    <td align="right">     1389.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      371.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">     1050.08</td>
    <td align="right">     2987.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.76</td>
    <td align="right">      213.08</td>
    <td align="right">      304.67</td>
    <td align="right">      142.16</td>
    <td align="right">     1797.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      686.24</td>
    <td align="right">      301.76</td>
    <td align="right">      384.48</td>
    <td align="right">      293.85</td>
    <td align="right">     1458.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      932.41</td>
    <td align="right">      370.12</td>
    <td align="right">      562.28</td>
    <td align="right">      555.63</td>
    <td align="right">      982.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1144.92</td>
    <td align="right">      501.43</td>
    <td align="right">      643.49</td>
    <td align="right">      912.88</td>
    <td align="right">      722.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1437.70</td>
    <td align="right">      628.12</td>
    <td align="right">      809.58</td>
    <td align="right">     1361.81</td>
    <td align="right">      429.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1582.11</td>
    <td align="right">      688.87</td>
    <td align="right">      893.24</td>
    <td align="right">     1689.10</td>
    <td align="right">      293.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      861.36</td>
    <td align="right">     1771.00</td>
    <td align="right">      251.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1348.14</td>
    <td align="right">      581.18</td>
    <td align="right">      766.96</td>
    <td align="right">     1490.46</td>
    <td align="right">      294.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1202.55</td>
    <td align="right">      568.31</td>
    <td align="right">      634.24</td>
    <td align="right">     1202.06</td>
    <td align="right">      509.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      766.29</td>
    <td align="right">      320.07</td>
    <td align="right">      446.22</td>
    <td align="right">      509.80</td>
    <td align="right">      774.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      452.13</td>
    <td align="right">      146.87</td>
    <td align="right">      305.26</td>
    <td align="right">      151.98</td>
    <td align="right">     1167.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.24</td>
    <td align="right">      150.41</td>
    <td align="right">      199.83</td>
    <td align="right">       93.14</td>
    <td align="right">     1648.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1003.19</td>
    <td align="right">      434.62</td>
    <td align="right">      568.58</td>
    <td align="right">      850.83</td>
    <td align="right">      857.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.24</td>
    <td align="right">      146.87</td>
    <td align="right">      199.83</td>
    <td align="right">       93.14</td>
    <td align="right">      251.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      893.24</td>
    <td align="right">     1771.00</td>
    <td align="right">     1797.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2253.30</td>
    <td align="right">     1541.83</td>
    <td align="right">      711.47</td>
    <td align="right">     1859.72</td>
    <td align="right">     2431.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">      783.37</td>
    <td align="right">     1976.07</td>
    <td align="right">     2022.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2102.38</td>
    <td align="right">     1107.46</td>
    <td align="right">      994.92</td>
    <td align="right">     1645.52</td>
    <td align="right">     1507.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1893.19</td>
    <td align="right">      885.04</td>
    <td align="right">     1008.15</td>
    <td align="right">     1421.88</td>
    <td align="right">     1141.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1568.29</td>
    <td align="right">      425.01</td>
    <td align="right">     1143.29</td>
    <td align="right">     1145.93</td>
    <td align="right">      698.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">     1212.76</td>
    <td align="right">     1302.91</td>
    <td align="right">      471.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1611.71</td>
    <td align="right">      405.89</td>
    <td align="right">     1205.83</td>
    <td align="right">     1442.04</td>
    <td align="right">      399.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1815.95</td>
    <td align="right">      651.08</td>
    <td align="right">     1164.87</td>
    <td align="right">     1753.91</td>
    <td align="right">      474.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2201.27</td>
    <td align="right">     1160.09</td>
    <td align="right">     1041.18</td>
    <td align="right">     2162.98</td>
    <td align="right">      803.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2299.00</td>
    <td align="right">     1442.61</td>
    <td align="right">      856.38</td>
    <td align="right">     2189.56</td>
    <td align="right">     1191.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1733.83</td>
    <td align="right">     1085.37</td>
    <td align="right">      648.46</td>
    <td align="right">     1469.26</td>
    <td align="right">     1661.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1848.27</td>
    <td align="right">     1399.86</td>
    <td align="right">      448.41</td>
    <td align="right">     1680.25</td>
    <td align="right">     2284.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1935.96</td>
    <td align="right">     1000.26</td>
    <td align="right">      935.70</td>
    <td align="right">     1669.22</td>
    <td align="right">     1253.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">      448.41</td>
    <td align="right">     1145.93</td>
    <td align="right">      399.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">     1212.76</td>
    <td align="right">     2189.56</td>
    <td align="right">     2431.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      513.49</td>
    <td align="right">      207.79</td>
    <td align="right">      305.70</td>
    <td align="right">      162.57</td>
    <td align="right">     1842.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      752.87</td>
    <td align="right">      370.99</td>
    <td align="right">      381.88</td>
    <td align="right">      385.66</td>
    <td align="right">     1508.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      898.82</td>
    <td align="right">      334.43</td>
    <td align="right">      564.38</td>
    <td align="right">      531.69</td>
    <td align="right">     1013.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1311.15</td>
    <td align="right">      648.39</td>
    <td align="right">      662.76</td>
    <td align="right">     1137.13</td>
    <td align="right">      753.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1314.70</td>
    <td align="right">      525.11</td>
    <td align="right">      789.59</td>
    <td align="right">     1243.59</td>
    <td align="right">      457.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1542.53</td>
    <td align="right">      668.34</td>
    <td align="right">      874.19</td>
    <td align="right">     1675.33</td>
    <td align="right">      317.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      869.64</td>
    <td align="right">     1864.69</td>
    <td align="right">      276.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1448.17</td>
    <td align="right">      664.60</td>
    <td align="right">      783.57</td>
    <td align="right">     1638.86</td>
    <td align="right">      318.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1172.40</td>
    <td align="right">      556.55</td>
    <td align="right">      615.86</td>
    <td align="right">     1189.58</td>
    <td align="right">      536.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      816.88</td>
    <td align="right">      363.17</td>
    <td align="right">      453.71</td>
    <td align="right">      601.53</td>
    <td align="right">      808.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.99</td>
    <td align="right">      180.84</td>
    <td align="right">      308.15</td>
    <td align="right">      213.52</td>
    <td align="right">     1192.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">      135.43</td>
    <td align="right">     1680.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1025.45</td>
    <td align="right">      457.10</td>
    <td align="right">      568.35</td>
    <td align="right">      900.81</td>
    <td align="right">      889.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">      135.43</td>
    <td align="right">      276.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      874.19</td>
    <td align="right">     1864.69</td>
    <td align="right">     1842.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.970665E+09</td>
    <td align="right">    43651.58</td>
    <td align="right">0.769181E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111152E+10</td>
    <td align="right"> 29786153.17</td>
    <td align="right">0.568711E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184431E+10</td>
    <td align="right">0.373297E+09</td>
    <td align="right">0.412870E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206032E+10</td>
    <td align="right"> 10020938.67</td>
    <td align="right">0.205030E+10</td>
    <td align="right">0.845002E+09</td>
    <td align="right">0.280602E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277613E+10</td>
    <td align="right">0.104068E+09</td>
    <td align="right">0.267207E+10</td>
    <td align="right">0.183001E+10</td>
    <td align="right">0.169382E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">0.271941E+10</td>
    <td align="right">0.109273E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304284E+10</td>
    <td align="right">0.203095E+09</td>
    <td align="right">0.283974E+10</td>
    <td align="right">0.280713E+10</td>
    <td align="right">0.968817E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254790E+10</td>
    <td align="right"> 44916176.14</td>
    <td align="right">0.250298E+10</td>
    <td align="right">0.247214E+10</td>
    <td align="right">0.116240E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189065E+10</td>
    <td align="right">   451452.29</td>
    <td align="right">0.189020E+10</td>
    <td align="right">0.141216E+10</td>
    <td align="right">0.196809E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145261E+10</td>
    <td align="right">0.461255E+09</td>
    <td align="right">0.310678E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.983336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.983336E+09</td>
    <td align="right"> 88628454.64</td>
    <td align="right">0.458983E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.682353E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224793E+11</td>
    <td align="right">0.647165E+09</td>
    <td align="right">0.218321E+11</td>
    <td align="right">0.130389E+11</td>
    <td align="right">0.417196E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.968817E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">0.280713E+10</td>
    <td align="right">0.769181E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138676E+10</td>
    <td align="right">0.570723E+09</td>
    <td align="right">0.816033E+09</td>
    <td align="right">0.396625E+09</td>
    <td align="right">0.466444E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166015E+10</td>
    <td align="right">0.730019E+09</td>
    <td align="right">0.930128E+09</td>
    <td align="right">0.733875E+09</td>
    <td align="right">0.338336E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249735E+10</td>
    <td align="right">0.991332E+09</td>
    <td align="right">0.150602E+10</td>
    <td align="right">0.152533E+10</td>
    <td align="right">0.251391E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296763E+10</td>
    <td align="right">0.129970E+10</td>
    <td align="right">0.166792E+10</td>
    <td align="right">0.239091E+10</td>
    <td align="right">0.177951E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385073E+10</td>
    <td align="right">0.168236E+10</td>
    <td align="right">0.216837E+10</td>
    <td align="right">0.366063E+10</td>
    <td align="right">0.111840E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410082E+10</td>
    <td align="right">0.178554E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">0.438577E+10</td>
    <td align="right">0.738727E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.230706E+10</td>
    <td align="right">0.474639E+10</td>
    <td align="right">0.656034E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361086E+10</td>
    <td align="right">0.155664E+10</td>
    <td align="right">0.205422E+10</td>
    <td align="right">0.400118E+10</td>
    <td align="right">0.764512E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311701E+10</td>
    <td align="right">0.147306E+10</td>
    <td align="right">0.164395E+10</td>
    <td align="right">0.313731E+10</td>
    <td align="right">0.126001E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205243E+10</td>
    <td align="right">0.857274E+09</td>
    <td align="right">0.119516E+10</td>
    <td align="right">0.142506E+10</td>
    <td align="right">0.193325E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117193E+10</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.791245E+09</td>
    <td align="right">0.422798E+09</td>
    <td align="right">0.284530E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.402865E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">0.260777E+09</td>
    <td align="right">0.422480E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316367E+11</td>
    <td align="right">0.137061E+11</td>
    <td align="right">0.179306E+11</td>
    <td align="right">0.270867E+11</td>
    <td align="right">0.258822E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">0.260777E+09</td>
    <td align="right">0.656034E+09</td>
  </tr>
  <tr>
