    <td align="right">Maximum of Months</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">0.474639E+10</td>
    <td align="right">0.466444E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603524E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.190561E+10</td>
    <td align="right">0.503291E+10</td>
    <td align="right">0.627804E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.584358E+10</td>
    <td align="right">0.394844E+10</td>
    <td align="right">0.189513E+10</td>
    <td align="right">0.483369E+10</td>
    <td align="right">0.467747E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563101E+10</td>
    <td align="right">0.296622E+10</td>
    <td align="right">0.266479E+10</td>
    <td align="right">0.445028E+10</td>
    <td align="right">0.385365E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490715E+10</td>
    <td align="right">0.229402E+10</td>
    <td align="right">0.261313E+10</td>
    <td align="right">0.370922E+10</td>
    <td align="right">0.281112E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420052E+10</td>
    <td align="right">0.113833E+10</td>
    <td align="right">0.306219E+10</td>
    <td align="right">0.307968E+10</td>
    <td align="right">0.180934E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.314348E+10</td>
    <td align="right">0.337770E+10</td>
    <td align="right">0.118368E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431681E+10</td>
    <td align="right">0.108713E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">0.385843E+10</td>
    <td align="right">0.104239E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486383E+10</td>
    <td align="right">0.174385E+10</td>
    <td align="right">0.311998E+10</td>
    <td align="right">0.470082E+10</td>
    <td align="right">0.122861E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570570E+10</td>
    <td align="right">0.300695E+10</td>
    <td align="right">0.269875E+10</td>
    <td align="right">0.562926E+10</td>
    <td align="right">0.198559E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.386389E+10</td>
    <td align="right">0.229374E+10</td>
    <td align="right">0.592912E+10</td>
    <td align="right">0.298830E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449409E+10</td>
    <td align="right">0.281327E+10</td>
    <td align="right">0.168082E+10</td>
    <td align="right">0.387450E+10</td>
    <td align="right">0.405549E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.495039E+10</td>
    <td align="right">0.374938E+10</td>
    <td align="right">0.120101E+10</td>
    <td align="right">0.454871E+10</td>
    <td align="right">0.583387E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610524E+11</td>
    <td align="right">0.315441E+11</td>
    <td align="right">0.295083E+11</td>
    <td align="right">0.530243E+11</td>
    <td align="right">0.377476E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.120101E+10</td>
    <td align="right">0.307968E+10</td>
    <td align="right">0.104239E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">0.592912E+10</td>
    <td align="right">0.627804E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137532E+10</td>
    <td align="right">0.556538E+09</td>
    <td align="right">0.818781E+09</td>
    <td align="right">0.442408E+09</td>
    <td align="right">0.474399E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182133E+10</td>
    <td align="right">0.897490E+09</td>
    <td align="right">0.923844E+09</td>
    <td align="right">0.946255E+09</td>
    <td align="right">0.348341E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240739E+10</td>
    <td align="right">0.895750E+09</td>
    <td align="right">0.151164E+10</td>
    <td align="right">0.144548E+10</td>
    <td align="right">0.258732E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339849E+10</td>
    <td align="right">0.168063E+10</td>
    <td align="right">0.171786E+10</td>
    <td align="right">0.295838E+10</td>
    <td align="right">0.185240E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352129E+10</td>
    <td align="right">0.140645E+10</td>
    <td align="right">0.211484E+10</td>
    <td align="right">0.333500E+10</td>
    <td align="right">0.118194E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.399823E+10</td>
    <td align="right">0.173233E+10</td>
    <td align="right">0.226591E+10</td>
    <td align="right">0.433991E+10</td>
    <td align="right">0.794774E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">0.498859E+10</td>
    <td align="right">0.718730E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387878E+10</td>
    <td align="right">0.178006E+10</td>
    <td align="right">0.209872E+10</td>
    <td align="right">0.438803E+10</td>
    <td align="right">0.824983E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303887E+10</td>
    <td align="right">0.144258E+10</td>
    <td align="right">0.159630E+10</td>
    <td align="right">0.309708E+10</td>
    <td align="right">0.132154E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218794E+10</td>
    <td align="right">0.972723E+09</td>
    <td align="right">0.121522E+10</td>
    <td align="right">0.165035E+10</td>
    <td align="right">0.201679E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126746E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.798713E+09</td>
    <td align="right">0.575446E+09</td>
    <td align="right">0.289925E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.474915E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">0.371025E+09</td>
    <td align="right">0.428609E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323385E+11</td>
    <td align="right">0.144150E+11</td>
    <td align="right">0.179235E+11</td>
    <td align="right">0.285380E+11</td>
    <td align="right">0.267112E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">0.371025E+09</td>
    <td align="right">0.718730E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">0.498859E+10</td>
    <td align="right">0.474399E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.323540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323540E+09</td>
    <td align="right">    51262.21</td>
    <td align="right">0.262653E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370490E+09</td>
    <td align="right">  9078967.83</td>
    <td align="right">0.193657E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614741E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.614741E+09</td>
    <td align="right">0.137724E+09</td>
    <td align="right">0.137692E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686740E+09</td>
    <td align="right">  3340154.85</td>
    <td align="right">0.683400E+09</td>
    <td align="right">0.314791E+09</td>
    <td align="right">0.903935E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.925334E+09</td>
    <td align="right"> 34687813.98</td>
    <td align="right">0.890647E+09</td>
    <td align="right">0.664212E+09</td>
    <td align="right">0.525179E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104659E+10</td>
    <td align="right"> 94866701.59</td>
    <td align="right">0.951723E+09</td>
    <td align="right">0.938364E+09</td>
    <td align="right">0.349156E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101423E+10</td>
    <td align="right"> 67694996.33</td>
    <td align="right">0.946536E+09</td>
    <td align="right">0.958962E+09</td>
    <td align="right">0.315597E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.849259E+09</td>
    <td align="right"> 14971350.35</td>
    <td align="right">0.834287E+09</td>
    <td align="right">0.832898E+09</td>
    <td align="right">0.394599E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.630188E+09</td>
    <td align="right">   150476.98</td>
    <td align="right">0.630037E+09</td>
    <td align="right">0.468467E+09</td>
    <td align="right">0.692892E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484180E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.484180E+09</td>
    <td align="right">0.138478E+09</td>
    <td align="right">0.112540E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327763E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327763E+09</td>
    <td align="right"> 25481355.59</td>
    <td align="right">0.164815E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238406E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749275E+10</td>
    <td align="right">0.215711E+09</td>
    <td align="right">0.727704E+10</td>
    <td align="right">0.448851E+10</td>
    <td align="right">0.142790E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315597E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104659E+10</td>
    <td align="right"> 94866701.59</td>
    <td align="right">0.951723E+09</td>
    <td align="right">0.958962E+09</td>
    <td align="right">0.262653E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.323552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323552E+09</td>
    <td align="right">    51213.10</td>
    <td align="right">0.262670E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370504E+09</td>
    <td align="right">  9078305.85</td>
    <td align="right">0.193670E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.614765E+09</td>
    <td align="right">0.137724E+09</td>
    <td align="right">0.137701E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686768E+09</td>
    <td align="right">  3340244.64</td>
    <td align="right">0.683428E+09</td>
    <td align="right">0.314801E+09</td>
    <td align="right">0.903995E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.925371E+09</td>
    <td align="right"> 34688746.39</td>
    <td align="right">0.890682E+09</td>
    <td align="right">0.664234E+09</td>
    <td align="right">0.525211E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104663E+10</td>
    <td align="right"> 94869251.63</td>
    <td align="right">0.951761E+09</td>
    <td align="right">0.938399E+09</td>
    <td align="right">0.349177E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101427E+10</td>
    <td align="right"> 67696815.99</td>
    <td align="right">0.946575E+09</td>
    <td align="right">0.959000E+09</td>
    <td align="right">0.315615E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.849292E+09</td>
    <td align="right"> 14971752.79</td>
    <td align="right">0.834321E+09</td>
    <td align="right">0.832930E+09</td>
    <td align="right">0.394622E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.630213E+09</td>
    <td align="right">   150481.02</td>
    <td align="right">0.630063E+09</td>
    <td align="right">0.468484E+09</td>
    <td align="right">0.692933E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.484198E+09</td>
    <td align="right">0.138478E+09</td>
    <td align="right">0.112547E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327775E+09</td>
    <td align="right"> 25480703.45</td>
    <td align="right">0.164826E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238421E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749304E+10</td>
    <td align="right">0.215717E+09</td>
    <td align="right">0.727733E+10</td>
    <td align="right">0.448866E+10</td>
    <td align="right">0.142799E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315615E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104663E+10</td>
    <td align="right"> 94869251.63</td>
    <td align="right">0.951761E+09</td>
    <td align="right">0.959000E+09</td>
    <td align="right">0.262670E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.323552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323552E+09</td>
    <td align="right">    51213.10</td>
    <td align="right">0.262670E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.370504E+09</td>
    <td align="right">  9078305.85</td>
    <td align="right">0.193670E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614765E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.614765E+09</td>
    <td align="right">0.137724E+09</td>
    <td align="right">0.137701E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686768E+09</td>
    <td align="right">  3340244.64</td>
    <td align="right">0.683428E+09</td>
    <td align="right">0.314801E+09</td>
    <td align="right">0.903995E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.925371E+09</td>
    <td align="right"> 34688746.39</td>
    <td align="right">0.890682E+09</td>
    <td align="right">0.664234E+09</td>
    <td align="right">0.525211E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104663E+10</td>
    <td align="right"> 94869251.63</td>
    <td align="right">0.951761E+09</td>
    <td align="right">0.938399E+09</td>
    <td align="right">0.349177E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101427E+10</td>
    <td align="right"> 67696815.99</td>
    <td align="right">0.946575E+09</td>
    <td align="right">0.959000E+09</td>
    <td align="right">0.315615E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.849292E+09</td>
    <td align="right"> 14971752.79</td>
    <td align="right">0.834321E+09</td>
    <td align="right">0.832930E+09</td>
    <td align="right">0.394622E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.630213E+09</td>
    <td align="right">   150481.02</td>
    <td align="right">0.630063E+09</td>
    <td align="right">0.468484E+09</td>
    <td align="right">0.692933E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484198E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.484198E+09</td>
    <td align="right">0.138478E+09</td>
    <td align="right">0.112547E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.327775E+09</td>
    <td align="right"> 25480703.45</td>
    <td align="right">0.164826E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.238421E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.749304E+10</td>
    <td align="right">0.215717E+09</td>
    <td align="right">0.727733E+10</td>
    <td align="right">0.448866E+10</td>
    <td align="right">0.142799E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315615E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104663E+10</td>
    <td align="right"> 94869251.63</td>
    <td align="right">0.951761E+09</td>
    <td align="right">0.959000E+09</td>
    <td align="right">0.262670E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133399E+10</td>
    <td align="right">0.549005E+09</td>
    <td align="right">0.784985E+09</td>
    <td align="right">0.375813E+09</td>
    <td align="right">0.459941E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159698E+10</td>
    <td align="right">0.702239E+09</td>
    <td align="right">0.894739E+09</td>
    <td align="right">0.704290E+09</td>
    <td align="right">0.334232E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240233E+10</td>
    <td align="right">0.953608E+09</td>
    <td align="right">0.144872E+10</td>
    <td align="right">0.149870E+10</td>
    <td align="right">0.243993E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285471E+10</td>
    <td align="right">0.125024E+10</td>
    <td align="right">0.160446E+10</td>
    <td align="right">0.236378E+10</td>
    <td align="right">0.168656E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.370421E+10</td>
    <td align="right">0.161834E+10</td>
    <td align="right">0.208587E+10</td>
    <td align="right">0.359696E+10</td>
    <td align="right">0.104489E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394479E+10</td>
    <td align="right">0.171759E+10</td>
    <td align="right">0.222720E+10</td>
    <td align="right">0.426485E+10</td>
    <td align="right">0.707474E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412002E+10</td>
    <td align="right">0.190074E+10</td>
    <td align="right">0.221928E+10</td>
    <td align="right">0.460003E+10</td>
    <td align="right">0.641116E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347347E+10</td>
    <td align="right">0.149740E+10</td>
    <td align="right">0.197606E+10</td>
    <td align="right">0.386282E+10</td>
    <td align="right">0.766457E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299841E+10</td>
    <td align="right">0.141701E+10</td>
    <td align="right">0.158140E+10</td>
    <td align="right">0.300955E+10</td>
    <td align="right">0.130281E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197433E+10</td>
    <td align="right">0.824651E+09</td>
    <td align="right">0.114968E+10</td>
    <td align="right">0.131979E+10</td>
    <td align="right">0.204827E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112734E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.761139E+09</td>
    <td align="right">0.382216E+09</td>
    <td align="right">0.295648E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.902384E+09</td>
    <td align="right">0.387535E+09</td>
    <td align="right">0.514849E+09</td>
    <td align="right">0.242127E+09</td>
    <td align="right">0.426811E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304330E+11</td>
    <td align="right">0.131846E+11</td>
    <td align="right">0.172484E+11</td>
    <td align="right">0.262209E+11</td>
    <td align="right">0.258038E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.902384E+09</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.514849E+09</td>
    <td align="right">0.242127E+09</td>
    <td align="right">0.641116E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412002E+10</td>
    <td align="right">0.190074E+10</td>
    <td align="right">0.222720E+10</td>
    <td align="right">0.460003E+10</td>
    <td align="right">0.459941E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52744734.24</td>
    <td align="right"> 21707151.96</td>
    <td align="right"> 31037582.29</td>
    <td align="right"> 14859315.94</td>
    <td align="right">0.181857E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63143077.33</td>
    <td align="right"> 27765901.25</td>
    <td align="right"> 35377176.08</td>
    <td align="right"> 27846994.79</td>
    <td align="right">0.132152E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 94985909.00</td>
    <td align="right"> 37704789.99</td>
    <td align="right"> 57281119.02</td>
    <td align="right"> 59257399.32</td>
    <td align="right"> 96472645.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112873E+09</td>
    <td align="right"> 49433471.75</td>
    <td align="right"> 63439074.57</td>
    <td align="right"> 93461855.61</td>
    <td align="right"> 66684877.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146461E+09</td>
    <td align="right"> 63987706.82</td>
    <td align="right"> 82473376.12</td>
    <td align="right">0.142220E+09</td>
    <td align="right"> 41313923.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155973E+09</td>
    <td align="right"> 67912013.65</td>
    <td align="right"> 88061350.42</td>
    <td align="right">0.168628E+09</td>
    <td align="right"> 27972902.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162902E+09</td>
    <td align="right"> 75153558.63</td>
    <td align="right"> 87748382.44</td>
    <td align="right">0.181881E+09</td>
    <td align="right"> 25349133.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137338E+09</td>
    <td align="right"> 59205977.08</td>
    <td align="right"> 78131789.80</td>
    <td align="right">0.152732E+09</td>
    <td align="right"> 30305017.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118554E+09</td>
    <td align="right"> 56027202.97</td>
    <td align="right"> 62527180.75</td>
    <td align="right">0.118995E+09</td>
    <td align="right"> 51511961.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78063387.32</td>
    <td align="right"> 32605963.85</td>
    <td align="right"> 45457423.47</td>
    <td align="right"> 52183497.79</td>
    <td align="right"> 80986861.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44573968.43</td>
    <td align="right"> 14479223.35</td>
    <td align="right"> 30094745.08</td>
    <td align="right"> 15112470.58</td>
    <td align="right">0.116896E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35679434.68</td>
    <td align="right"> 15322765.23</td>
    <td align="right"> 20356669.45</td>
    <td align="right">  9573499.56</td>
    <td align="right">0.168757E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120329E+10</td>
    <td align="right">0.521306E+09</td>
    <td align="right">0.681986E+09</td>
    <td align="right">0.103675E+10</td>
    <td align="right">0.102026E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35679434.68</td>
    <td align="right"> 14479223.35</td>
    <td align="right"> 20356669.45</td>
    <td align="right">  9573499.56</td>
    <td align="right"> 25349133.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162902E+09</td>
    <td align="right"> 75153558.63</td>
    <td align="right"> 88061350.42</td>
    <td align="right">0.181881E+09</td>
    <td align="right">0.181857E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201171E+10</td>
    <td align="right">0.137652E+10</td>
    <td align="right">0.635193E+09</td>
    <td align="right">0.173205E+10</td>
    <td align="right">0.205030E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194782E+10</td>
    <td align="right">0.131612E+10</td>
    <td align="right">0.631703E+09</td>
    <td align="right">0.165742E+10</td>
    <td align="right">0.156250E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187697E+10</td>
    <td align="right">0.988721E+09</td>
    <td align="right">0.888252E+09</td>
    <td align="right">0.153057E+10</td>
    <td align="right">0.126007E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163569E+10</td>
    <td align="right">0.764658E+09</td>
    <td align="right">0.871033E+09</td>
    <td align="right">0.128244E+10</td>
    <td align="right">0.901526E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140016E+10</td>
    <td align="right">0.379437E+09</td>
    <td align="right">0.102072E+10</td>
    <td align="right">0.108604E+10</td>
    <td align="right">0.559009E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131548E+10</td>
    <td align="right">0.267659E+09</td>
    <td align="right">0.104782E+10</td>
    <td align="right">0.115979E+10</td>
    <td align="right">0.374593E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143892E+10</td>
    <td align="right">0.362369E+09</td>
    <td align="right">0.107655E+10</td>
    <td align="right">0.130723E+10</td>
    <td align="right">0.342618E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162125E+10</td>
    <td align="right">0.581272E+09</td>
    <td align="right">0.103998E+10</td>
    <td align="right">0.157488E+10</td>
    <td align="right">0.423827E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190187E+10</td>
    <td align="right">0.100230E+10</td>
    <td align="right">0.899572E+09</td>
    <td align="right">0.187827E+10</td>
    <td align="right">0.704555E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205251E+10</td>
    <td align="right">0.128794E+10</td>
    <td align="right">0.764570E+09</td>
    <td align="right">0.197448E+10</td>
    <td align="right">0.108788E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149800E+10</td>
    <td align="right">0.937737E+09</td>
    <td align="right">0.560266E+09</td>
    <td align="right">0.129509E+10</td>
    <td align="right">0.142997E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165010E+10</td>
    <td align="right">0.124977E+10</td>
    <td align="right">0.400332E+09</td>
    <td align="right">0.153613E+10</td>
    <td align="right">0.197427E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203505E+11</td>
    <td align="right">0.105145E+11</td>
    <td align="right">0.983599E+10</td>
    <td align="right">0.180144E+11</td>
    <td align="right">0.126711E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131548E+10</td>
    <td align="right">0.267659E+09</td>
    <td align="right">0.400332E+09</td>
    <td align="right">0.108604E+10</td>
    <td align="right">0.342618E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205251E+10</td>
    <td align="right">0.137652E+10</td>
    <td align="right">0.107655E+10</td>
    <td align="right">0.197448E+10</td>
    <td align="right">0.205030E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201171E+10</td>
    <td align="right">0.137652E+10</td>
    <td align="right">0.635193E+09</td>
    <td align="right">0.173205E+10</td>
    <td align="right">0.205030E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194782E+10</td>
    <td align="right">0.131612E+10</td>
    <td align="right">0.631703E+09</td>
    <td align="right">0.165742E+10</td>
    <td align="right">0.156250E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187697E+10</td>
    <td align="right">0.988721E+09</td>
    <td align="right">0.888252E+09</td>
    <td align="right">0.153057E+10</td>
    <td align="right">0.126007E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163569E+10</td>
    <td align="right">0.764658E+09</td>
    <td align="right">0.871033E+09</td>
    <td align="right">0.128244E+10</td>
    <td align="right">0.901526E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140016E+10</td>
    <td align="right">0.379437E+09</td>
    <td align="right">0.102072E+10</td>
    <td align="right">0.108604E+10</td>
    <td align="right">0.559009E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131548E+10</td>
    <td align="right">0.267659E+09</td>
    <td align="right">0.104782E+10</td>
    <td align="right">0.115979E+10</td>
    <td align="right">0.374593E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143892E+10</td>
    <td align="right">0.362369E+09</td>
    <td align="right">0.107655E+10</td>
    <td align="right">0.130723E+10</td>
    <td align="right">0.342618E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162125E+10</td>
    <td align="right">0.581272E+09</td>
    <td align="right">0.103998E+10</td>
    <td align="right">0.157488E+10</td>
    <td align="right">0.423827E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190187E+10</td>
    <td align="right">0.100230E+10</td>
    <td align="right">0.899572E+09</td>
    <td align="right">0.187827E+10</td>
    <td align="right">0.704555E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205251E+10</td>
    <td align="right">0.128794E+10</td>
    <td align="right">0.764570E+09</td>
    <td align="right">0.197448E+10</td>
    <td align="right">0.108788E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149800E+10</td>
    <td align="right">0.937737E+09</td>
    <td align="right">0.560266E+09</td>
    <td align="right">0.129509E+10</td>
    <td align="right">0.142997E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165010E+10</td>
    <td align="right">0.124977E+10</td>
    <td align="right">0.400332E+09</td>
    <td align="right">0.153613E+10</td>
    <td align="right">0.197427E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203505E+11</td>
    <td align="right">0.105145E+11</td>
    <td align="right">0.983599E+10</td>
    <td align="right">0.180144E+11</td>
    <td align="right">0.126711E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131548E+10</td>
    <td align="right">0.267659E+09</td>
    <td align="right">0.400332E+09</td>
    <td align="right">0.108604E+10</td>
    <td align="right">0.342618E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205251E+10</td>
    <td align="right">0.137652E+10</td>
    <td align="right">0.107655E+10</td>
    <td align="right">0.197448E+10</td>
    <td align="right">0.205030E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201158E+10</td>
    <td align="right">0.137643E+10</td>
    <td align="right">0.635153E+09</td>
    <td align="right">0.173194E+10</td>
    <td align="right">0.205017E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194770E+10</td>
    <td align="right">0.131604E+10</td>
    <td align="right">0.631663E+09</td>
    <td align="right">0.165731E+10</td>
    <td align="right">0.156240E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187685E+10</td>
    <td align="right">0.988658E+09</td>
    <td align="right">0.888196E+09</td>
    <td align="right">0.153047E+10</td>
    <td align="right">0.125999E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163559E+10</td>
    <td align="right">0.764610E+09</td>
    <td align="right">0.870978E+09</td>
    <td align="right">0.128235E+10</td>
    <td align="right">0.901469E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140007E+10</td>
    <td align="right">0.379413E+09</td>
    <td align="right">0.102065E+10</td>
    <td align="right">0.108598E+10</td>
    <td align="right">0.558974E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131539E+10</td>
    <td align="right">0.267642E+09</td>
    <td align="right">0.104775E+10</td>
    <td align="right">0.115972E+10</td>
    <td align="right">0.374569E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143883E+10</td>
    <td align="right">0.362346E+09</td>
    <td align="right">0.107648E+10</td>
    <td align="right">0.130715E+10</td>
    <td align="right">0.342596E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162115E+10</td>
    <td align="right">0.581235E+09</td>
    <td align="right">0.103992E+10</td>
    <td align="right">0.157478E+10</td>
    <td align="right">0.423801E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190175E+10</td>
    <td align="right">0.100223E+10</td>
    <td align="right">0.899515E+09</td>
    <td align="right">0.187816E+10</td>
    <td align="right">0.704511E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205238E+10</td>
    <td align="right">0.128786E+10</td>
    <td align="right">0.764522E+09</td>
    <td align="right">0.197436E+10</td>
    <td align="right">0.108781E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149791E+10</td>
    <td align="right">0.937677E+09</td>
    <td align="right">0.560230E+09</td>
    <td align="right">0.129501E+10</td>
    <td align="right">0.142988E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165000E+10</td>
    <td align="right">0.124969E+10</td>
    <td align="right">0.400306E+09</td>
    <td align="right">0.153603E+10</td>
    <td align="right">0.197414E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203492E+11</td>
    <td align="right">0.105138E+11</td>
    <td align="right">0.983537E+10</td>
    <td align="right">0.180132E+11</td>
    <td align="right">0.126703E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131539E+10</td>
    <td align="right">0.267642E+09</td>
    <td align="right">0.400306E+09</td>
    <td align="right">0.108598E+10</td>
    <td align="right">0.342596E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205238E+10</td>
    <td align="right">0.137643E+10</td>
    <td align="right">0.107648E+10</td>
    <td align="right">0.197436E+10</td>
    <td align="right">0.205017E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132299E+10</td>
    <td align="right">0.535362E+09</td>
    <td align="right">0.787629E+09</td>
    <td align="right">0.432092E+09</td>
    <td align="right">0.468203E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175204E+10</td>
    <td align="right">0.863340E+09</td>
    <td align="right">0.888696E+09</td>
    <td align="right">0.923762E+09</td>
    <td align="right">0.344748E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.231579E+10</td>
    <td align="right">0.861666E+09</td>
    <td align="right">0.145413E+10</td>
    <td align="right">0.143373E+10</td>
    <td align="right">0.251711E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326919E+10</td>
    <td align="right">0.161668E+10</td>
    <td align="right">0.165251E+10</td>
    <td align="right">0.291064E+10</td>
    <td align="right">0.177659E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338732E+10</td>
    <td align="right">0.135293E+10</td>
    <td align="right">0.203438E+10</td>
    <td align="right">0.328967E+10</td>
    <td align="right">0.110366E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384611E+10</td>
    <td align="right">0.166641E+10</td>
    <td align="right">0.217970E+10</td>
    <td align="right">0.422061E+10</td>
    <td align="right">0.764205E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426728E+10</td>
    <td align="right">0.202665E+10</td>
    <td align="right">0.224063E+10</td>
    <td align="right">0.483021E+10</td>
    <td align="right">0.713049E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373120E+10</td>
    <td align="right">0.171232E+10</td>
    <td align="right">0.201887E+10</td>
    <td align="right">0.423626E+10</td>
    <td align="right">0.836554E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292325E+10</td>
    <td align="right">0.138768E+10</td>
    <td align="right">0.153557E+10</td>
    <td align="right">0.297271E+10</td>
    <td align="right">0.137068E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210470E+10</td>
    <td align="right">0.935710E+09</td>
    <td align="right">0.116899E+10</td>
    <td align="right">0.155306E+10</td>
    <td align="right">0.214051E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121923E+10</td>
    <td align="right">0.450909E+09</td>
    <td align="right">0.768325E+09</td>
    <td align="right">0.536235E+09</td>
    <td align="right">0.301722E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.968972E+09</td>
    <td align="right">0.456844E+09</td>
    <td align="right">0.512127E+09</td>
    <td align="right">0.355683E+09</td>
    <td align="right">0.433477E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311081E+11</td>
    <td align="right">0.138665E+11</td>
    <td align="right">0.172416E+11</td>
    <td align="right">0.276947E+11</td>
    <td align="right">0.267039E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.968972E+09</td>
    <td align="right">0.450909E+09</td>
    <td align="right">0.512127E+09</td>
    <td align="right">0.355683E+09</td>
    <td align="right">0.713049E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426728E+10</td>
    <td align="right">0.202665E+10</td>
    <td align="right">0.224063E+10</td>
    <td align="right">0.483021E+10</td>
    <td align="right">0.468203E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52309730.40</td>
    <td align="right"> 21167648.07</td>
    <td align="right"> 31142082.33</td>
    <td align="right"> 17084429.91</td>
    <td align="right">0.185123E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69273731.08</td>
    <td align="right"> 34135572.83</td>
    <td align="right"> 35138158.25</td>
    <td align="right"> 36524549.08</td>
    <td align="right">0.136310E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91564186.80</td>
    <td align="right"> 34069391.78</td>
    <td align="right"> 57494795.02</td>
    <td align="right"> 56688315.07</td>
    <td align="right"> 99524165.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129260E+09</td>
    <td align="right"> 63921854.92</td>
    <td align="right"> 65338569.59</td>
    <td align="right">0.115084E+09</td>
    <td align="right"> 70244694.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133931E+09</td>
    <td align="right"> 53493522.99</td>
    <td align="right"> 80437513.82</td>
    <td align="right">0.130070E+09</td>
    <td align="right"> 43637763.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152071E+09</td>
    <td align="right"> 65888193.25</td>
    <td align="right"> 86183175.29</td>
    <td align="right">0.166879E+09</td>
    <td align="right"> 30215980.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168724E+09</td>
    <td align="right"> 80131832.49</td>
    <td align="right"> 88592177.24</td>
    <td align="right">0.190982E+09</td>
    <td align="right"> 28193317.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147528E+09</td>
    <td align="right"> 67703567.52</td>
    <td align="right"> 79824280.14</td>
    <td align="right">0.167497E+09</td>
    <td align="right"> 33076586.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115582E+09</td>
    <td align="right"> 54867594.18</td>
    <td align="right"> 60714759.24</td>
    <td align="right">0.117538E+09</td>
    <td align="right"> 54195340.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83217562.12</td>
    <td align="right"> 36996998.35</td>
    <td align="right"> 46220563.76</td>
    <td align="right"> 61406464.19</td>
    <td align="right"> 84633697.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48207300.13</td>
    <td align="right"> 17828486.94</td>
    <td align="right"> 30378813.19</td>
    <td align="right"> 21202156.92</td>
    <td align="right">0.119298E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38312159.44</td>
    <td align="right"> 18063158.18</td>
    <td align="right"> 20249001.26</td>
    <td align="right"> 14063310.12</td>
    <td align="right">0.171393E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122998E+10</td>
    <td align="right">0.548268E+09</td>
    <td align="right">0.681714E+09</td>
    <td align="right">0.109502E+10</td>
    <td align="right">0.105585E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38312159.44</td>
    <td align="right"> 17828486.94</td>
    <td align="right"> 20249001.26</td>
    <td align="right"> 14063310.12</td>
    <td align="right"> 28193317.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168724E+09</td>
    <td align="right"> 80131832.49</td>
    <td align="right"> 88592177.24</td>
    <td align="right">0.190982E+09</td>
    <td align="right">0.185123E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800229E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111152E+10</td>
    <td align="right"> 22891652.09</td>
    <td align="right">0.595709E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184431E+10</td>
    <td align="right">0.348035E+09</td>
    <td align="right">0.432785E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206032E+10</td>
    <td align="right"> 10020938.67</td>
    <td align="right">0.205030E+10</td>
    <td align="right">0.827639E+09</td>
    <td align="right">0.296032E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277613E+10</td>
    <td align="right">0.104068E+09</td>
    <td align="right">0.267207E+10</td>
    <td align="right">0.182198E+10</td>
    <td align="right">0.175675E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">0.271915E+10</td>
    <td align="right">0.112898E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304284E+10</td>
    <td align="right">0.203095E+09</td>
    <td align="right">0.283974E+10</td>
    <td align="right">0.281254E+10</td>
    <td align="right">0.995770E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254790E+10</td>
    <td align="right"> 44916176.14</td>
    <td align="right">0.250298E+10</td>
    <td align="right">0.247063E+10</td>
    <td align="right">0.120513E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189065E+10</td>
    <td align="right">   451452.29</td>
    <td align="right">0.189020E+10</td>
    <td align="right">0.139043E+10</td>
    <td align="right">0.207671E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145261E+10</td>
    <td align="right">0.408924E+09</td>
    <td align="right">0.334520E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.983336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.983336E+09</td>
    <td align="right"> 72493639.32</td>
    <td align="right">0.490090E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.716085E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224793E+11</td>
    <td align="right">0.647165E+09</td>
    <td align="right">0.218321E+11</td>
    <td align="right">0.128947E+11</td>
    <td align="right">0.438178E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.995770E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">0.281254E+10</td>
    <td align="right">0.800229E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138676E+10</td>
    <td align="right">0.570723E+09</td>
    <td align="right">0.816033E+09</td>
    <td align="right">0.380769E+09</td>
    <td align="right">0.481497E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166015E+10</td>
    <td align="right">0.730019E+09</td>
    <td align="right">0.930128E+09</td>
    <td align="right">0.710870E+09</td>
    <td align="right">0.352853E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249735E+10</td>
    <td align="right">0.991332E+09</td>
    <td align="right">0.150602E+10</td>
    <td align="right">0.148819E+10</td>
    <td align="right">0.263253E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296763E+10</td>
    <td align="right">0.129970E+10</td>
    <td align="right">0.166792E+10</td>
    <td align="right">0.236618E+10</td>
    <td align="right">0.187176E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385073E+10</td>
    <td align="right">0.168236E+10</td>
    <td align="right">0.216837E+10</td>
    <td align="right">0.364747E+10</td>
    <td align="right">0.115131E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410082E+10</td>
    <td align="right">0.178554E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">0.437814E+10</td>
    <td align="right">0.761400E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.230706E+10</td>
    <td align="right">0.474344E+10</td>
    <td align="right">0.672291E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361086E+10</td>
    <td align="right">0.155664E+10</td>
    <td align="right">0.205422E+10</td>
    <td align="right">0.399205E+10</td>
    <td align="right">0.788533E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311701E+10</td>
    <td align="right">0.147306E+10</td>
    <td align="right">0.164395E+10</td>
    <td align="right">0.311573E+10</td>
    <td align="right">0.132166E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205243E+10</td>
    <td align="right">0.857274E+09</td>
    <td align="right">0.119516E+10</td>
    <td align="right">0.136545E+10</td>
    <td align="right">0.207373E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117193E+10</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.791245E+09</td>
    <td align="right">0.393940E+09</td>
    <td align="right">0.302649E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.402865E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">0.249460E+09</td>
    <td align="right">0.441403E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316367E+11</td>
    <td align="right">0.137061E+11</td>
    <td align="right">0.179306E+11</td>
    <td align="right">0.268317E+11</td>
    <td align="right">0.270572E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">0.249460E+09</td>
    <td align="right">0.672291E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">0.474344E+10</td>
    <td align="right">0.481497E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603524E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.190561E+10</td>
    <td align="right">0.498108E+10</td>
    <td align="right">0.651172E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.584358E+10</td>
    <td align="right">0.394844E+10</td>
    <td align="right">0.189513E+10</td>
    <td align="right">0.478052E+10</td>
    <td align="right">0.489178E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563101E+10</td>
    <td align="right">0.296622E+10</td>
    <td align="right">0.266479E+10</td>
    <td align="right">0.440736E+10</td>
    <td align="right">0.403700E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490715E+10</td>
    <td align="right">0.229402E+10</td>
    <td align="right">0.261313E+10</td>
    <td align="right">0.368550E+10</td>
    <td align="right">0.295783E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420052E+10</td>
    <td align="right">0.113833E+10</td>
    <td align="right">0.306219E+10</td>
    <td align="right">0.306927E+10</td>
    <td align="right">0.187045E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.314348E+10</td>
    <td align="right">0.337713E+10</td>
    <td align="right">0.122290E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431681E+10</td>
    <td align="right">0.108713E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">0.386237E+10</td>
    <td align="right">0.107087E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486383E+10</td>
    <td align="right">0.174385E+10</td>
    <td align="right">0.311998E+10</td>
    <td align="right">0.469767E+10</td>
    <td align="right">0.127041E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570570E+10</td>
    <td align="right">0.300695E+10</td>
    <td align="right">0.269875E+10</td>
    <td align="right">0.560645E+10</td>
    <td align="right">0.208349E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.386389E+10</td>
    <td align="right">0.229374E+10</td>
    <td align="right">0.586452E+10</td>
    <td align="right">0.319245E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449409E+10</td>
    <td align="right">0.281327E+10</td>
    <td align="right">0.168082E+10</td>
    <td align="right">0.380832E+10</td>
    <td align="right">0.430638E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.495039E+10</td>
    <td align="right">0.374938E+10</td>
    <td align="right">0.120101E+10</td>
    <td align="right">0.450039E+10</td>
    <td align="right">0.611855E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.610524E+11</td>
    <td align="right">0.315441E+11</td>
    <td align="right">0.295083E+11</td>
    <td align="right">0.526406E+11</td>
    <td align="right">0.395338E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.120101E+10</td>
    <td align="right">0.306927E+10</td>
    <td align="right">0.107087E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">0.586452E+10</td>
    <td align="right">0.651172E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137532E+10</td>
    <td align="right">0.556538E+09</td>
    <td align="right">0.818781E+09</td>
    <td align="right">0.435432E+09</td>
    <td align="right">0.493624E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182133E+10</td>
    <td align="right">0.897490E+09</td>
    <td align="right">0.923844E+09</td>
    <td align="right">0.932985E+09</td>
    <td align="right">0.364929E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240739E+10</td>
    <td align="right">0.895750E+09</td>
    <td align="right">0.151164E+10</td>
    <td align="right">0.142408E+10</td>
    <td align="right">0.271365E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339849E+10</td>
    <td align="right">0.168063E+10</td>
    <td align="right">0.171786E+10</td>
    <td align="right">0.294745E+10</td>
    <td align="right">0.195259E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352129E+10</td>
    <td align="right">0.140645E+10</td>
    <td align="right">0.211484E+10</td>
    <td align="right">0.333084E+10</td>
    <td align="right">0.122428E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.399823E+10</td>
    <td align="right">0.173233E+10</td>
    <td align="right">0.226591E+10</td>
    <td align="right">0.434245E+10</td>
    <td align="right">0.821980E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">0.499439E+10</td>
    <td align="right">0.739811E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387878E+10</td>
    <td align="right">0.178006E+10</td>
    <td align="right">0.209872E+10</td>
    <td align="right">0.438952E+10</td>
    <td align="right">0.853409E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303887E+10</td>
    <td align="right">0.144258E+10</td>
    <td align="right">0.159630E+10</td>
    <td align="right">0.308339E+10</td>
    <td align="right">0.139039E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218794E+10</td>
    <td align="right">0.972723E+09</td>
    <td align="right">0.121522E+10</td>
    <td align="right">0.161114E+10</td>
    <td align="right">0.216513E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126746E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.798713E+09</td>
    <td align="right">0.553447E+09</td>
    <td align="right">0.309176E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.474915E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">0.362740E+09</td>
    <td align="right">0.450233E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323385E+11</td>
    <td align="right">0.144150E+11</td>
    <td align="right">0.179235E+11</td>
    <td align="right">0.284079E+11</td>
    <td align="right">0.280409E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">0.362740E+09</td>
    <td align="right">0.739811E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">0.499439E+10</td>
    <td align="right">0.493624E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.02</td>
    <td align="right">     2871.79</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.31</td>
    <td align="right">     2350.82</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.37</td>
    <td align="right">     1541.48</td>
    <td align="right">      688.59</td>
    <td align="right">        0.00</td>
    <td align="right">      688.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.00</td>
    <td align="right">     1082.57</td>
    <td align="right">      794.88</td>
    <td align="right">        3.87</td>
    <td align="right">      791.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      683.25</td>
    <td align="right">      632.40</td>
    <td align="right">     1036.49</td>
    <td align="right">       38.85</td>
    <td align="right">      997.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1049.16</td>
    <td align="right">      421.58</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1048.06</td>
    <td align="right">      361.72</td>
    <td align="right">     1136.07</td>
    <td align="right">       75.83</td>
    <td align="right">     1060.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      922.99</td>
    <td align="right">      433.99</td>
    <td align="right">      951.28</td>
    <td align="right">       16.77</td>
    <td align="right">      934.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      544.81</td>
    <td align="right">      759.29</td>
    <td align="right">      729.42</td>
    <td align="right">        0.17</td>
    <td align="right">      729.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      172.21</td>
    <td align="right">     1159.94</td>
    <td align="right">      542.34</td>
    <td align="right">        0.00</td>
    <td align="right">      542.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.19</td>
    <td align="right">     1770.77</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2547.61</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      413.46</td>
    <td align="right">     1322.92</td>
    <td align="right">      712.81</td>
    <td align="right">       20.52</td>
    <td align="right">      692.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      361.72</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1049.16</td>
    <td align="right">     2871.79</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.08</td>
    <td align="right">     1741.50</td>
    <td align="right">      517.76</td>
    <td align="right">      213.08</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.35</td>
    <td align="right">     1398.54</td>
    <td align="right">      686.24</td>
    <td align="right">      301.76</td>
    <td align="right">      384.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      569.49</td>
    <td align="right">      938.58</td>
    <td align="right">      932.41</td>
    <td align="right">      370.12</td>
    <td align="right">      562.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      922.42</td>
    <td align="right">      686.54</td>
    <td align="right">     1144.92</td>
    <td align="right">      501.43</td>
    <td align="right">      643.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1366.72</td>
    <td align="right">      417.56</td>
    <td align="right">     1437.70</td>
    <td align="right">      628.12</td>
    <td align="right">      809.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1692.04</td>
    <td align="right">      285.00</td>
    <td align="right">     1582.11</td>
    <td align="right">      688.87</td>
    <td align="right">      893.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1772.10</td>
    <td align="right">      244.94</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      861.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1493.87</td>
    <td align="right">      285.44</td>
    <td align="right">     1348.14</td>
    <td align="right">      581.18</td>
    <td align="right">      766.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1210.38</td>
    <td align="right">      486.12</td>
    <td align="right">     1202.55</td>
    <td align="right">      568.31</td>
    <td align="right">      634.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      532.05</td>
    <td align="right">      721.79</td>
    <td align="right">      766.29</td>
    <td align="right">      320.07</td>
    <td align="right">      446.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      163.12</td>
    <td align="right">     1097.72</td>
    <td align="right">      452.13</td>
    <td align="right">      146.87</td>
    <td align="right">      305.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.36</td>
    <td align="right">     1577.36</td>
    <td align="right">      350.24</td>
    <td align="right">      150.41</td>
    <td align="right">      199.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      858.91</td>
    <td align="right">      820.72</td>
    <td align="right">     1003.19</td>
    <td align="right">      434.62</td>
    <td align="right">      568.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.36</td>
    <td align="right">      244.94</td>
    <td align="right">      350.24</td>
    <td align="right">      146.87</td>
    <td align="right">      199.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1772.10</td>
    <td align="right">     1741.50</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      893.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1879.07</td>
    <td align="right">     2343.95</td>
    <td align="right">     2253.30</td>
    <td align="right">     1541.83</td>
    <td align="right">      711.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1998.06</td>
    <td align="right">     1933.48</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">      783.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1661.54</td>
    <td align="right">     1438.79</td>
    <td align="right">     2102.38</td>
    <td align="right">     1107.46</td>
    <td align="right">      994.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1431.02</td>
    <td align="right">     1084.54</td>
    <td align="right">     1893.19</td>
    <td align="right">      885.04</td>
    <td align="right">     1008.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1149.82</td>
    <td align="right">      675.53</td>
    <td align="right">     1568.29</td>
    <td align="right">      425.01</td>
    <td align="right">     1143.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1303.12</td>
    <td align="right">      456.67</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">     1212.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1440.57</td>
    <td align="right">      389.18</td>
    <td align="right">     1611.71</td>
    <td align="right">      405.89</td>
    <td align="right">     1205.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1755.09</td>
    <td align="right">      458.71</td>
    <td align="right">     1815.95</td>
    <td align="right">      651.08</td>
    <td align="right">     1164.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2171.78</td>
    <td align="right">      766.05</td>
    <td align="right">     2201.27</td>
    <td align="right">     1160.09</td>
    <td align="right">     1041.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2213.68</td>
    <td align="right">     1115.71</td>
    <td align="right">     2299.00</td>
    <td align="right">     1442.61</td>
    <td align="right">      856.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1494.79</td>
    <td align="right">     1564.62</td>
    <td align="right">     1733.83</td>
    <td align="right">     1085.37</td>
    <td align="right">      648.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1698.30</td>
    <td align="right">     2178.12</td>
    <td align="right">     1848.27</td>
    <td align="right">     1399.86</td>
    <td align="right">      448.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1681.39</td>
    <td align="right">     1196.97</td>
    <td align="right">     1935.96</td>
    <td align="right">     1000.26</td>
    <td align="right">      935.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1149.82</td>
    <td align="right">      389.18</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">      448.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2213.68</td>
    <td align="right">     2343.95</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">     1212.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      165.18</td>
    <td align="right">     1771.20</td>
    <td align="right">      513.49</td>
    <td align="right">      207.79</td>
    <td align="right">      305.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      391.14</td>
    <td align="right">     1439.90</td>
    <td align="right">      752.87</td>
    <td align="right">      370.99</td>
    <td align="right">      381.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      539.68</td>
    <td align="right">      966.00</td>
    <td align="right">      898.82</td>
    <td align="right">      334.43</td>
    <td align="right">      564.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1141.35</td>
    <td align="right">      714.66</td>
    <td align="right">     1311.15</td>
    <td align="right">      648.39</td>
    <td align="right">      662.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1245.15</td>
    <td align="right">      441.29</td>
    <td align="right">     1314.70</td>
    <td align="right">      525.11</td>
    <td align="right">      789.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1674.35</td>
    <td align="right">      306.63</td>
    <td align="right">     1542.53</td>
    <td align="right">      668.34</td>
    <td align="right">      874.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1862.53</td>
    <td align="right">      268.34</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      869.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1638.30</td>
    <td align="right">      308.01</td>
    <td align="right">     1448.17</td>
    <td align="right">      664.60</td>
    <td align="right">      783.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1194.86</td>
    <td align="right">      509.85</td>
    <td align="right">     1172.40</td>
    <td align="right">      556.55</td>
    <td align="right">      615.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      616.17</td>
    <td align="right">      752.98</td>
    <td align="right">      816.88</td>
    <td align="right">      363.17</td>
    <td align="right">      453.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      222.01</td>
    <td align="right">     1118.54</td>
    <td align="right">      488.99</td>
    <td align="right">      180.84</td>
    <td align="right">      308.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      138.52</td>
    <td align="right">     1600.24</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      904.93</td>
    <td align="right">      847.01</td>
    <td align="right">     1025.45</td>
    <td align="right">      457.10</td>
    <td align="right">      568.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      138.52</td>
    <td align="right">      268.34</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1862.53</td>
    <td align="right">     1771.20</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      874.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">     2942.03</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.26</td>
    <td align="right">     2401.61</td>
    <td align="right">      459.45</td>
    <td align="right">        0.00</td>
    <td align="right">      459.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      154.26</td>
    <td align="right">     1542.31</td>
    <td align="right">      688.57</td>
    <td align="right">        0.00</td>
    <td align="right">      688.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.35</td>
    <td align="right">     1046.27</td>
    <td align="right">      794.86</td>
    <td align="right">        3.87</td>
    <td align="right">      790.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      743.98</td>
    <td align="right">      588.26</td>
    <td align="right">     1036.47</td>
    <td align="right">       38.85</td>
    <td align="right">      997.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1086.10</td>
    <td align="right">      404.13</td>
    <td align="right">     1211.36</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1074.13</td>
    <td align="right">      353.50</td>
    <td align="right">     1136.04</td>
    <td align="right">       75.82</td>
    <td align="right">     1060.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      932.93</td>
    <td align="right">      442.00</td>
    <td align="right">      951.26</td>
    <td align="right">       16.77</td>
    <td align="right">      934.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      542.22</td>
    <td align="right">      801.99</td>
    <td align="right">      729.40</td>
    <td align="right">        0.17</td>
    <td align="right">      729.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      155.11</td>
    <td align="right">     1260.58</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.49</td>
    <td align="right">     1907.67</td>
    <td align="right">      379.36</td>
    <td align="right">        0.00</td>
    <td align="right">      379.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2670.43</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      427.00</td>
    <td align="right">     1358.41</td>
    <td align="right">      712.80</td>
    <td align="right">       20.52</td>
    <td align="right">      692.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      353.50</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1086.10</td>
    <td align="right">     2942.03</td>
    <td align="right">     1211.36</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      145.86</td>
    <td align="right">     1785.12</td>
    <td align="right">      517.75</td>
    <td align="right">      213.08</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      302.64</td>
    <td align="right">     1436.21</td>
    <td align="right">      686.23</td>
    <td align="right">      301.75</td>
    <td align="right">      384.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      581.68</td>
    <td align="right">      946.98</td>
    <td align="right">      932.39</td>
    <td align="right">      370.11</td>
    <td align="right">      562.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      948.01</td>
    <td align="right">      676.40</td>
    <td align="right">     1144.90</td>
    <td align="right">      501.42</td>
    <td align="right">      643.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1396.05</td>
    <td align="right">      405.54</td>
    <td align="right">     1437.68</td>
    <td align="right">      628.11</td>
    <td align="right">      809.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1710.45</td>
    <td align="right">      283.74</td>
    <td align="right">     1582.08</td>
    <td align="right">      688.85</td>
    <td align="right">      893.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1785.36</td>
    <td align="right">      248.83</td>
    <td align="right">     1599.06</td>
    <td align="right">      737.71</td>
    <td align="right">      861.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1499.23</td>
    <td align="right">      297.48</td>
    <td align="right">     1348.12</td>
    <td align="right">      581.17</td>
    <td align="right">      766.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1207.00</td>
    <td align="right">      522.50</td>
    <td align="right">     1202.53</td>
    <td align="right">      568.30</td>
    <td align="right">      634.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      512.24</td>
    <td align="right">      794.97</td>
    <td align="right">      766.28</td>
    <td align="right">      320.06</td>
    <td align="right">      446.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.29</td>
    <td align="right">     1185.71</td>
    <td align="right">      452.13</td>
    <td align="right">      146.87</td>
    <td align="right">      305.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.97</td>
    <td align="right">     1656.54</td>
    <td align="right">      350.23</td>
    <td align="right">      150.41</td>
    <td align="right">      199.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      864.34</td>
    <td align="right">      850.59</td>
    <td align="right">     1003.18</td>
    <td align="right">      434.61</td>
    <td align="right">      568.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.97</td>
    <td align="right">      248.83</td>
    <td align="right">      350.23</td>
    <td align="right">      146.87</td>
    <td align="right">      199.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1785.36</td>
    <td align="right">     1785.12</td>
    <td align="right">     1599.06</td>
    <td align="right">      737.71</td>
    <td align="right">      893.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1939.98</td>
    <td align="right">     2296.43</td>
    <td align="right">     2253.21</td>
    <td align="right">     1541.76</td>
    <td align="right">      711.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2055.28</td>
    <td align="right">     1937.58</td>
    <td align="right">     2415.40</td>
    <td align="right">     1632.06</td>
    <td align="right">      783.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1714.31</td>
    <td align="right">     1411.34</td>
    <td align="right">     2102.30</td>
    <td align="right">     1107.41</td>
    <td align="right">      994.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1484.27</td>
    <td align="right">     1043.41</td>
    <td align="right">     1893.12</td>
    <td align="right">      885.00</td>
    <td align="right">     1008.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1216.42</td>
    <td align="right">      626.12</td>
    <td align="right">     1568.24</td>
    <td align="right">      424.99</td>
    <td align="right">     1143.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1342.32</td>
    <td align="right">      433.55</td>
    <td align="right">     1522.51</td>
    <td align="right">      309.78</td>
    <td align="right">     1212.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1464.16</td>
    <td align="right">      383.75</td>
    <td align="right">     1611.66</td>
    <td align="right">      405.87</td>
    <td align="right">     1205.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1763.94</td>
    <td align="right">      474.71</td>
    <td align="right">     1815.88</td>
    <td align="right">      651.05</td>
    <td align="right">     1164.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2173.88</td>
    <td align="right">      815.44</td>
    <td align="right">     2201.19</td>
    <td align="right">     1160.04</td>
    <td align="right">     1041.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2211.52</td>
    <td align="right">     1218.47</td>
    <td align="right">     2298.91</td>
    <td align="right">     1442.55</td>
    <td align="right">      856.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1498.91</td>
    <td align="right">     1655.02</td>
    <td align="right">     1733.76</td>
    <td align="right">     1085.32</td>
    <td align="right">      648.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1720.54</td>
    <td align="right">     2211.27</td>
    <td align="right">     1848.19</td>
    <td align="right">     1399.80</td>
    <td align="right">      448.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1713.66</td>
    <td align="right">     1205.37</td>
    <td align="right">     1935.89</td>
    <td align="right">     1000.22</td>
    <td align="right">      935.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1216.42</td>
    <td align="right">      383.75</td>
    <td align="right">     1522.51</td>
    <td align="right">      309.78</td>
    <td align="right">      448.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2211.52</td>
    <td align="right">     2296.43</td>
    <td align="right">     2415.40</td>
    <td align="right">     1632.06</td>
    <td align="right">     1212.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      167.70</td>
    <td align="right">     1817.19</td>
    <td align="right">      513.48</td>
    <td align="right">      207.78</td>
    <td align="right">      305.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      396.94</td>
    <td align="right">     1481.40</td>
    <td align="right">      752.86</td>
    <td align="right">      370.98</td>
    <td align="right">      381.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      556.46</td>
    <td align="right">      976.94</td>
    <td align="right">      898.80</td>
    <td align="right">      334.43</td>
    <td align="right">      564.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1167.33</td>
    <td align="right">      712.51</td>
    <td align="right">     1311.13</td>
    <td align="right">      648.38</td>
    <td align="right">      662.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1276.79</td>
    <td align="right">      428.35</td>
    <td align="right">     1314.68</td>
    <td align="right">      525.10</td>
    <td align="right">      789.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1692.71</td>
    <td align="right">      306.49</td>
    <td align="right">     1542.51</td>
    <td align="right">      668.33</td>
    <td align="right">      874.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1874.70</td>
    <td align="right">      276.75</td>
    <td align="right">     1656.21</td>
    <td align="right">      786.58</td>
    <td align="right">      869.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1644.17</td>
    <td align="right">      324.68</td>
    <td align="right">     1448.15</td>
    <td align="right">      664.59</td>
    <td align="right">      783.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1192.23</td>
    <td align="right">      549.72</td>
    <td align="right">     1172.39</td>
    <td align="right">      556.54</td>
    <td align="right">      615.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      602.77</td>
    <td align="right">      830.77</td>
    <td align="right">      816.87</td>
    <td align="right">      363.17</td>
    <td align="right">      453.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      215.06</td>
    <td align="right">     1210.08</td>
    <td align="right">      488.98</td>
    <td align="right">      180.84</td>
    <td align="right">      308.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      138.05</td>
    <td align="right">     1682.41</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      912.92</td>
    <td align="right">      880.25</td>
    <td align="right">     1025.43</td>
    <td align="right">      457.09</td>
    <td align="right">      568.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      138.05</td>
    <td align="right">      276.75</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1874.70</td>
    <td align="right">     1817.19</td>
    <td align="right">     1656.21</td>
    <td align="right">      786.58</td>
    <td align="right">      874.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">     2987.71</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">      362.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.46</td>
    <td align="right">     2462.42</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.94</td>
    <td align="right">     1615.84</td>
    <td align="right">      688.59</td>
    <td align="right">        0.00</td>
    <td align="right">      688.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      319.31</td>
    <td align="right">     1142.10</td>
    <td align="right">      794.88</td>
    <td align="right">        3.87</td>
    <td align="right">      791.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      680.25</td>
    <td align="right">      655.90</td>
    <td align="right">     1036.49</td>
    <td align="right">       38.85</td>
    <td align="right">      997.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1049.06</td>
    <td align="right">      435.56</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1050.08</td>
    <td align="right">      371.78</td>
    <td align="right">     1136.07</td>
    <td align="right">       75.83</td>
    <td align="right">     1060.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      922.43</td>
    <td align="right">      449.94</td>
    <td align="right">      951.28</td>
    <td align="right">       16.77</td>
    <td align="right">      934.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      536.43</td>
    <td align="right">      801.20</td>
    <td align="right">      729.42</td>
    <td align="right">        0.17</td>
    <td align="right">      729.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.67</td>
    <td align="right">     1248.95</td>
    <td align="right">      542.34</td>
    <td align="right">        0.00</td>
    <td align="right">      542.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.97</td>
    <td align="right">     1890.78</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2673.55</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      408.89</td>
    <td align="right">     1389.45</td>
    <td align="right">      712.81</td>
    <td align="right">       20.52</td>
    <td align="right">      692.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      371.78</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1050.08</td>
    <td align="right">     2987.71</td>
    <td align="right">     1211.39</td>
    <td align="right">      109.80</td>
    <td align="right">     1101.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      142.16</td>
    <td align="right">     1797.70</td>
    <td align="right">      517.76</td>
    <td align="right">      213.08</td>
    <td align="right">      304.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.85</td>
    <td align="right">     1458.55</td>
    <td align="right">      686.24</td>
    <td align="right">      301.76</td>
    <td align="right">      384.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      555.63</td>
    <td align="right">      982.87</td>
    <td align="right">      932.41</td>
    <td align="right">      370.12</td>
    <td align="right">      562.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      912.88</td>
    <td align="right">      722.13</td>
    <td align="right">     1144.92</td>
    <td align="right">      501.43</td>
    <td align="right">      643.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1361.81</td>
    <td align="right">      429.85</td>
    <td align="right">     1437.70</td>
    <td align="right">      628.12</td>
    <td align="right">      809.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1689.10</td>
    <td align="right">      293.75</td>
    <td align="right">     1582.11</td>
    <td align="right">      688.87</td>
    <td align="right">      893.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1771.00</td>
    <td align="right">      251.00</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      861.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1490.46</td>
    <td align="right">      294.40</td>
    <td align="right">     1348.14</td>
    <td align="right">      581.18</td>
    <td align="right">      766.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1202.06</td>
    <td align="right">      509.90</td>
    <td align="right">     1202.55</td>
    <td align="right">      568.31</td>
    <td align="right">      634.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      509.80</td>
    <td align="right">      774.24</td>
    <td align="right">      766.29</td>
    <td align="right">      320.07</td>
    <td align="right">      446.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.98</td>
    <td align="right">     1167.63</td>
    <td align="right">      452.13</td>
    <td align="right">      146.87</td>
    <td align="right">      305.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.14</td>
    <td align="right">     1648.01</td>
    <td align="right">      350.24</td>
    <td align="right">      150.41</td>
    <td align="right">      199.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      850.83</td>
    <td align="right">      857.98</td>
    <td align="right">     1003.19</td>
    <td align="right">      434.62</td>
    <td align="right">      568.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.14</td>
    <td align="right">      251.00</td>
    <td align="right">      350.24</td>
    <td align="right">      146.87</td>
    <td align="right">      199.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1771.00</td>
    <td align="right">     1797.70</td>
    <td align="right">     1599.09</td>
    <td align="right">      737.73</td>
    <td align="right">      893.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1859.72</td>
    <td align="right">     2431.20</td>
    <td align="right">     2253.30</td>
    <td align="right">     1541.83</td>
    <td align="right">      711.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1976.07</td>
    <td align="right">     2022.07</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">      783.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1645.52</td>
    <td align="right">     1507.24</td>
    <td align="right">     2102.38</td>
    <td align="right">     1107.46</td>
    <td align="right">      994.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1421.88</td>
    <td align="right">     1141.14</td>
    <td align="right">     1893.19</td>
    <td align="right">      885.04</td>
    <td align="right">     1008.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1145.93</td>
    <td align="right">      698.34</td>
    <td align="right">     1568.29</td>
    <td align="right">      425.01</td>
    <td align="right">     1143.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1302.91</td>
    <td align="right">      471.80</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">     1212.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1442.04</td>
    <td align="right">      399.82</td>
    <td align="right">     1611.71</td>
    <td align="right">      405.89</td>
    <td align="right">     1205.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1753.91</td>
    <td align="right">      474.32</td>
    <td align="right">     1815.95</td>
    <td align="right">      651.08</td>
    <td align="right">     1164.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2162.98</td>
    <td align="right">      803.81</td>
    <td align="right">     2201.27</td>
    <td align="right">     1160.09</td>
    <td align="right">     1041.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2189.56</td>
    <td align="right">     1191.92</td>
    <td align="right">     2299.00</td>
    <td align="right">     1442.61</td>
    <td align="right">      856.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1469.26</td>
    <td align="right">     1661.41</td>
    <td align="right">     1733.83</td>
    <td align="right">     1085.37</td>
    <td align="right">      648.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1680.25</td>
    <td align="right">     2284.41</td>
    <td align="right">     1848.27</td>
    <td align="right">     1399.86</td>
    <td align="right">      448.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1669.22</td>
    <td align="right">     1253.61</td>
    <td align="right">     1935.96</td>
    <td align="right">     1000.26</td>
    <td align="right">      935.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1145.93</td>
    <td align="right">      399.82</td>
    <td align="right">     1522.56</td>
    <td align="right">      309.80</td>
    <td align="right">      448.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2189.56</td>
    <td align="right">     2431.20</td>
    <td align="right">     2415.50</td>
    <td align="right">     1632.13</td>
    <td align="right">     1212.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      162.57</td>
    <td align="right">     1842.98</td>
    <td align="right">      513.49</td>
    <td align="right">      207.79</td>
    <td align="right">      305.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.66</td>
    <td align="right">     1508.47</td>
    <td align="right">      752.87</td>
    <td align="right">      370.99</td>
    <td align="right">      381.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      531.69</td>
    <td align="right">     1013.16</td>
    <td align="right">      898.82</td>
    <td align="right">      334.43</td>
    <td align="right">      564.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1137.13</td>
    <td align="right">      753.31</td>
    <td align="right">     1311.15</td>
    <td align="right">      648.39</td>
    <td align="right">      662.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1243.59</td>
    <td align="right">      457.09</td>
    <td align="right">     1314.70</td>
    <td align="right">      525.11</td>
    <td align="right">      789.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1675.33</td>
    <td align="right">      317.12</td>
    <td align="right">     1542.53</td>
    <td align="right">      668.34</td>
    <td align="right">      874.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1864.69</td>
    <td align="right">      276.21</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      869.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1638.86</td>
    <td align="right">      318.63</td>
    <td align="right">     1448.17</td>
    <td align="right">      664.60</td>
    <td align="right">      783.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1189.58</td>
    <td align="right">      536.42</td>
    <td align="right">     1172.40</td>
    <td align="right">      556.55</td>
    <td align="right">      615.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      601.53</td>
    <td align="right">      808.37</td>
    <td align="right">      816.88</td>
    <td align="right">      363.17</td>
    <td align="right">      453.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      213.52</td>
    <td align="right">     1192.81</td>
    <td align="right">      488.99</td>
    <td align="right">      180.84</td>
    <td align="right">      308.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.43</td>
    <td align="right">     1680.98</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      900.81</td>
    <td align="right">      889.17</td>
    <td align="right">     1025.45</td>
    <td align="right">      457.10</td>
    <td align="right">      568.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.43</td>
    <td align="right">      276.21</td>
    <td align="right">      376.08</td>
    <td align="right">      177.31</td>
    <td align="right">      198.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1864.69</td>
    <td align="right">     1842.98</td>
    <td align="right">     1656.24</td>
    <td align="right">      786.60</td>
    <td align="right">      874.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    43651.58</td>
    <td align="right">0.769181E+10</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29786153.17</td>
    <td align="right">0.568711E+10</td>
    <td align="right">0.111152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373297E+09</td>
    <td align="right">0.412870E+10</td>
    <td align="right">0.184431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.845002E+09</td>
    <td align="right">0.280602E+10</td>
    <td align="right">0.206032E+10</td>
    <td align="right"> 10020938.67</td>
    <td align="right">0.205030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183001E+10</td>
    <td align="right">0.169382E+10</td>
    <td align="right">0.277613E+10</td>
    <td align="right">0.104068E+09</td>
    <td align="right">0.267207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271941E+10</td>
    <td align="right">0.109273E+10</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280713E+10</td>
    <td align="right">0.968817E+09</td>
    <td align="right">0.304284E+10</td>
    <td align="right">0.203095E+09</td>
    <td align="right">0.283974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247214E+10</td>
    <td align="right">0.116240E+10</td>
    <td align="right">0.254790E+10</td>
    <td align="right"> 44916176.14</td>
    <td align="right">0.250298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141216E+10</td>
    <td align="right">0.196809E+10</td>
    <td align="right">0.189065E+10</td>
    <td align="right">   451452.29</td>
    <td align="right">0.189020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.461255E+09</td>
    <td align="right">0.310678E+10</td>
    <td align="right">0.145261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 88628454.64</td>
    <td align="right">0.458983E+10</td>
    <td align="right">0.983336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.983336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.682353E+10</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130389E+11</td>
    <td align="right">0.417196E+11</td>
    <td align="right">0.224793E+11</td>
    <td align="right">0.647165E+09</td>
    <td align="right">0.218321E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.968817E+09</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280713E+10</td>
    <td align="right">0.769181E+10</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396625E+09</td>
    <td align="right">0.466444E+10</td>
    <td align="right">0.138676E+10</td>
    <td align="right">0.570723E+09</td>
    <td align="right">0.816033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.733875E+09</td>
    <td align="right">0.338336E+10</td>
    <td align="right">0.166015E+10</td>
    <td align="right">0.730019E+09</td>
    <td align="right">0.930128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152533E+10</td>
    <td align="right">0.251391E+10</td>
    <td align="right">0.249735E+10</td>
    <td align="right">0.991332E+09</td>
    <td align="right">0.150602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239091E+10</td>
    <td align="right">0.177951E+10</td>
    <td align="right">0.296763E+10</td>
    <td align="right">0.129970E+10</td>
    <td align="right">0.166792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.366063E+10</td>
    <td align="right">0.111840E+10</td>
    <td align="right">0.385073E+10</td>
    <td align="right">0.168236E+10</td>
    <td align="right">0.216837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438577E+10</td>
    <td align="right">0.738727E+09</td>
    <td align="right">0.410082E+10</td>
    <td align="right">0.178554E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474639E+10</td>
    <td align="right">0.656034E+09</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.230706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.400118E+10</td>
    <td align="right">0.764512E+09</td>
    <td align="right">0.361086E+10</td>
    <td align="right">0.155664E+10</td>
    <td align="right">0.205422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.313731E+10</td>
    <td align="right">0.126001E+10</td>
    <td align="right">0.311701E+10</td>
    <td align="right">0.147306E+10</td>
    <td align="right">0.164395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142506E+10</td>
    <td align="right">0.193325E+10</td>
    <td align="right">0.205243E+10</td>
    <td align="right">0.857274E+09</td>
    <td align="right">0.119516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422798E+09</td>
    <td align="right">0.284530E+10</td>
    <td align="right">0.117193E+10</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.791245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260777E+09</td>
    <td align="right">0.422480E+10</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.402865E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270867E+11</td>
    <td align="right">0.258822E+11</td>
    <td align="right">0.316367E+11</td>
    <td align="right">0.137061E+11</td>
    <td align="right">0.179306E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260777E+09</td>
    <td align="right">0.656034E+09</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474639E+10</td>
    <td align="right">0.466444E+10</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.503291E+10</td>
    <td align="right">0.627804E+10</td>
    <td align="right">0.603524E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.190561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.483369E+10</td>
    <td align="right">0.467747E+10</td>
    <td align="right">0.584358E+10</td>
    <td align="right">0.394844E+10</td>
    <td align="right">0.189513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.445028E+10</td>
    <td align="right">0.385365E+10</td>
    <td align="right">0.563101E+10</td>
    <td align="right">0.296622E+10</td>
    <td align="right">0.266479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370922E+10</td>
    <td align="right">0.281112E+10</td>
    <td align="right">0.490715E+10</td>
    <td align="right">0.229402E+10</td>
    <td align="right">0.261313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307968E+10</td>
    <td align="right">0.180934E+10</td>
    <td align="right">0.420052E+10</td>
    <td align="right">0.113833E+10</td>
    <td align="right">0.306219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337770E+10</td>
    <td align="right">0.118368E+10</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.314348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385843E+10</td>
    <td align="right">0.104239E+10</td>
    <td align="right">0.431681E+10</td>
    <td align="right">0.108713E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.470082E+10</td>
    <td align="right">0.122861E+10</td>
    <td align="right">0.486383E+10</td>
    <td align="right">0.174385E+10</td>
    <td align="right">0.311998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562926E+10</td>
    <td align="right">0.198559E+10</td>
    <td align="right">0.570570E+10</td>
    <td align="right">0.300695E+10</td>
    <td align="right">0.269875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.592912E+10</td>
    <td align="right">0.298830E+10</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.386389E+10</td>
    <td align="right">0.229374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387450E+10</td>
    <td align="right">0.405549E+10</td>
    <td align="right">0.449409E+10</td>
    <td align="right">0.281327E+10</td>
    <td align="right">0.168082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454871E+10</td>
    <td align="right">0.583387E+10</td>
    <td align="right">0.495039E+10</td>
    <td align="right">0.374938E+10</td>
    <td align="right">0.120101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530243E+11</td>
    <td align="right">0.377476E+11</td>
    <td align="right">0.610524E+11</td>
    <td align="right">0.315441E+11</td>
    <td align="right">0.295083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.307968E+10</td>
    <td align="right">0.104239E+10</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.120101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592912E+10</td>
    <td align="right">0.627804E+10</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.442408E+09</td>
    <td align="right">0.474399E+10</td>
    <td align="right">0.137532E+10</td>
    <td align="right">0.556538E+09</td>
    <td align="right">0.818781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.946255E+09</td>
    <td align="right">0.348341E+10</td>
    <td align="right">0.182133E+10</td>
    <td align="right">0.897490E+09</td>
    <td align="right">0.923844E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144548E+10</td>
    <td align="right">0.258732E+10</td>
    <td align="right">0.240739E+10</td>
    <td align="right">0.895750E+09</td>
    <td align="right">0.151164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295838E+10</td>
    <td align="right">0.185240E+10</td>
    <td align="right">0.339849E+10</td>
    <td align="right">0.168063E+10</td>
    <td align="right">0.171786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333500E+10</td>
    <td align="right">0.118194E+10</td>
    <td align="right">0.352129E+10</td>
    <td align="right">0.140645E+10</td>
    <td align="right">0.211484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.433991E+10</td>
    <td align="right">0.794774E+09</td>
    <td align="right">0.399823E+10</td>
    <td align="right">0.173233E+10</td>
    <td align="right">0.226591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.498859E+10</td>
    <td align="right">0.718730E+09</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438803E+10</td>
    <td align="right">0.824983E+09</td>
    <td align="right">0.387878E+10</td>
    <td align="right">0.178006E+10</td>
    <td align="right">0.209872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309708E+10</td>
    <td align="right">0.132154E+10</td>
    <td align="right">0.303887E+10</td>
    <td align="right">0.144258E+10</td>
    <td align="right">0.159630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165035E+10</td>
    <td align="right">0.201679E+10</td>
    <td align="right">0.218794E+10</td>
    <td align="right">0.972723E+09</td>
    <td align="right">0.121522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.575446E+09</td>
    <td align="right">0.289925E+10</td>
    <td align="right">0.126746E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.798713E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.371025E+09</td>
    <td align="right">0.428609E+10</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.474915E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.285380E+11</td>
    <td align="right">0.267112E+11</td>
    <td align="right">0.323385E+11</td>
    <td align="right">0.144150E+11</td>
    <td align="right">0.179235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.371025E+09</td>
    <td align="right">0.718730E+09</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.498859E+10</td>
    <td align="right">0.474399E+10</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   153688.41</td>
    <td align="right">0.787993E+10</td>
    <td align="right">0.970643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.970643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27235579.53</td>
    <td align="right">0.580997E+10</td>
    <td align="right">0.111150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.413171E+09</td>
    <td align="right">0.413093E+10</td>
    <td align="right">0.184427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.944393E+09</td>
    <td align="right">0.271192E+10</td>
    <td align="right">0.206028E+10</td>
    <td align="right"> 10020644.12</td>
    <td align="right">0.205025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.199268E+10</td>
    <td align="right">0.157560E+10</td>
    <td align="right">0.277608E+10</td>
    <td align="right">0.104065E+09</td>
    <td align="right">0.267201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281516E+10</td>
    <td align="right">0.104751E+10</td>
    <td align="right">0.313985E+10</td>
    <td align="right">0.284605E+09</td>
    <td align="right">0.285524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287696E+10</td>
    <td align="right">0.946826E+09</td>
    <td align="right">0.304278E+10</td>
    <td align="right">0.203089E+09</td>
    <td align="right">0.283969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249876E+10</td>
    <td align="right">0.118384E+10</td>
    <td align="right">0.254784E+10</td>
    <td align="right"> 44914855.93</td>
    <td align="right">0.250293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140544E+10</td>
    <td align="right">0.207876E+10</td>
    <td align="right">0.189061E+10</td>
    <td align="right">   451439.02</td>
    <td align="right">0.189016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.415435E+09</td>
    <td align="right">0.337633E+10</td>
    <td align="right">0.145258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 76442762.49</td>
    <td align="right">0.494467E+10</td>
    <td align="right">0.983314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.983314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.715248E+10</td>
    <td align="right">0.659098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134658E+11</td>
    <td align="right">0.428388E+11</td>
    <td align="right">0.224788E+11</td>
    <td align="right">0.647146E+09</td>
    <td align="right">0.218317E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.946826E+09</td>
    <td align="right">0.659098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659098E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287696E+10</td>
    <td align="right">0.787993E+10</td>
    <td align="right">0.313985E+10</td>
    <td align="right">0.284605E+09</td>
    <td align="right">0.285524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.390673E+09</td>
    <td align="right">0.478127E+10</td>
    <td align="right">0.138673E+10</td>
    <td align="right">0.570712E+09</td>
    <td align="right">0.816022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.732137E+09</td>
    <td align="right">0.347447E+10</td>
    <td align="right">0.166012E+10</td>
    <td align="right">0.730005E+09</td>
    <td align="right">0.930116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155796E+10</td>
    <td align="right">0.253640E+10</td>
    <td align="right">0.249731E+10</td>
    <td align="right">0.991312E+09</td>
    <td align="right">0.150600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245724E+10</td>
    <td align="right">0.175324E+10</td>
    <td align="right">0.296758E+10</td>
    <td align="right">0.129968E+10</td>
    <td align="right">0.166790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373918E+10</td>
    <td align="right">0.108620E+10</td>
    <td align="right">0.385067E+10</td>
    <td align="right">0.168233E+10</td>
    <td align="right">0.216834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443347E+10</td>
    <td align="right">0.735447E+09</td>
    <td align="right">0.410076E+10</td>
    <td align="right">0.178550E+10</td>
    <td align="right">0.231526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478191E+10</td>
    <td align="right">0.666465E+09</td>
    <td align="right">0.428292E+10</td>
    <td align="right">0.197589E+10</td>
    <td align="right">0.230703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401555E+10</td>
    <td align="right">0.796762E+09</td>
    <td align="right">0.361080E+10</td>
    <td align="right">0.155661E+10</td>
    <td align="right">0.205420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312855E+10</td>
    <td align="right">0.135432E+10</td>
    <td align="right">0.311696E+10</td>
    <td align="right">0.147303E+10</td>
    <td align="right">0.164393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137198E+10</td>
    <td align="right">0.212926E+10</td>
    <td align="right">0.205240E+10</td>
    <td align="right">0.857257E+09</td>
    <td align="right">0.119514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.397328E+09</td>
    <td align="right">0.307337E+10</td>
    <td align="right">0.117191E+10</td>
    <td align="right">0.380679E+09</td>
    <td align="right">0.791234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.251701E+09</td>
    <td align="right">0.443687E+10</td>
    <td align="right">0.938063E+09</td>
    <td align="right">0.402857E+09</td>
    <td align="right">0.535206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272577E+11</td>
    <td align="right">0.268241E+11</td>
    <td align="right">0.316362E+11</td>
    <td align="right">0.137059E+11</td>
    <td align="right">0.179304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251701E+09</td>
    <td align="right">0.666465E+09</td>
    <td align="right">0.938063E+09</td>
    <td align="right">0.380679E+09</td>
    <td align="right">0.535206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478191E+10</td>
    <td align="right">0.478127E+10</td>
    <td align="right">0.428292E+10</td>
    <td align="right">0.197589E+10</td>
    <td align="right">0.231526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.519604E+10</td>
    <td align="right">0.615076E+10</td>
    <td align="right">0.603500E+10</td>
    <td align="right">0.412946E+10</td>
    <td align="right">0.190554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.497214E+10</td>
    <td align="right">0.468740E+10</td>
    <td align="right">0.584335E+10</td>
    <td align="right">0.394828E+10</td>
    <td align="right">0.189507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.459160E+10</td>
    <td align="right">0.378013E+10</td>
    <td align="right">0.563080E+10</td>
    <td align="right">0.296610E+10</td>
    <td align="right">0.266470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.384723E+10</td>
    <td align="right">0.270452E+10</td>
    <td align="right">0.490697E+10</td>
    <td align="right">0.229393E+10</td>
    <td align="right">0.261305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325806E+10</td>
    <td align="right">0.167699E+10</td>
    <td align="right">0.420038E+10</td>
    <td align="right">0.113829E+10</td>
    <td align="right">0.306209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347930E+10</td>
    <td align="right">0.112375E+10</td>
    <td align="right">0.394635E+10</td>
    <td align="right">0.802959E+09</td>
    <td align="right">0.314339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392161E+10</td>
    <td align="right">0.102783E+10</td>
    <td align="right">0.431667E+10</td>
    <td align="right">0.108708E+10</td>
    <td align="right">0.322959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.472453E+10</td>
    <td align="right">0.127146E+10</td>
    <td align="right">0.486366E+10</td>
    <td align="right">0.174378E+10</td>
    <td align="right">0.311988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.563470E+10</td>
    <td align="right">0.211362E+10</td>
    <td align="right">0.570549E+10</td>
    <td align="right">0.300683E+10</td>
    <td align="right">0.269866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.592333E+10</td>
    <td align="right">0.326356E+10</td>
    <td align="right">0.615739E+10</td>
    <td align="right">0.386373E+10</td>
    <td align="right">0.229366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388518E+10</td>
    <td align="right">0.428981E+10</td>
    <td align="right">0.449391E+10</td>
    <td align="right">0.281315E+10</td>
    <td align="right">0.168076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.460829E+10</td>
    <td align="right">0.592268E+10</td>
    <td align="right">0.495020E+10</td>
    <td align="right">0.374923E+10</td>
    <td align="right">0.120097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.540420E+11</td>
    <td align="right">0.380125E+11</td>
    <td align="right">0.610502E+11</td>
    <td align="right">0.315428E+11</td>
    <td align="right">0.295074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325806E+10</td>
    <td align="right">0.102783E+10</td>
    <td align="right">0.394635E+10</td>
    <td align="right">0.802959E+09</td>
    <td align="right">0.120097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592333E+10</td>
    <td align="right">0.615076E+10</td>
    <td align="right">0.615739E+10</td>
    <td align="right">0.412946E+10</td>
    <td align="right">0.322959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449176E+09</td>
    <td align="right">0.486716E+10</td>
    <td align="right">0.137530E+10</td>
    <td align="right">0.556529E+09</td>
    <td align="right">0.818772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.960287E+09</td>
    <td align="right">0.358379E+10</td>
    <td align="right">0.182131E+10</td>
    <td align="right">0.897476E+09</td>
    <td align="right">0.923834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149042E+10</td>
    <td align="right">0.261663E+10</td>
    <td align="right">0.240736E+10</td>
    <td align="right">0.895736E+09</td>
    <td align="right">0.151162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302572E+10</td>
    <td align="right">0.184683E+10</td>
    <td align="right">0.339845E+10</td>
    <td align="right">0.168060E+10</td>
    <td align="right">0.171785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.341974E+10</td>
    <td align="right">0.114730E+10</td>
    <td align="right">0.352125E+10</td>
    <td align="right">0.140643E+10</td>
    <td align="right">0.211482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438749E+10</td>
    <td align="right">0.794421E+09</td>
    <td align="right">0.399818E+10</td>
    <td align="right">0.173230E+10</td>
    <td align="right">0.226588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.502119E+10</td>
    <td align="right">0.741243E+09</td>
    <td align="right">0.443601E+10</td>
    <td align="right">0.210679E+10</td>
    <td align="right">0.232922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440376E+10</td>
    <td align="right">0.869631E+09</td>
    <td align="right">0.387873E+10</td>
    <td align="right">0.178003E+10</td>
    <td align="right">0.209870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309025E+10</td>
    <td align="right">0.142487E+10</td>
    <td align="right">0.303883E+10</td>
    <td align="right">0.144255E+10</td>
    <td align="right">0.159628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161447E+10</td>
    <td align="right">0.222514E+10</td>
    <td align="right">0.218791E+10</td>
    <td align="right">0.972707E+09</td>
    <td align="right">0.121521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.557437E+09</td>
    <td align="right">0.313652E+10</td>
    <td align="right">0.126744E+10</td>
    <td align="right">0.468738E+09</td>
    <td align="right">0.798704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.369746E+09</td>
    <td align="right">0.450617E+10</td>
    <td align="right">0.100728E+10</td>
    <td align="right">0.474908E+09</td>
    <td align="right">0.532376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287897E+11</td>
    <td align="right">0.277597E+11</td>
    <td align="right">0.323381E+11</td>
    <td align="right">0.144148E+11</td>
    <td align="right">0.179233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369746E+09</td>
    <td align="right">0.741243E+09</td>
    <td align="right">0.100728E+10</td>
    <td align="right">0.468738E+09</td>
    <td align="right">0.532376E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502119E+10</td>
    <td align="right">0.486716E+10</td>
    <td align="right">0.443601E+10</td>
    <td align="right">0.210679E+10</td>
    <td align="right">0.232922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.800229E+10</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.970665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 22891652.09</td>
    <td align="right">0.595709E+10</td>
    <td align="right">0.111152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348035E+09</td>
    <td align="right">0.432785E+10</td>
    <td align="right">0.184431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.827639E+09</td>
    <td align="right">0.296032E+10</td>
    <td align="right">0.206032E+10</td>
    <td align="right"> 10020938.67</td>
    <td align="right">0.205030E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182198E+10</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.277613E+10</td>
    <td align="right">0.104068E+09</td>
    <td align="right">0.267207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271915E+10</td>
    <td align="right">0.112898E+10</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281254E+10</td>
    <td align="right">0.995770E+09</td>
    <td align="right">0.304284E+10</td>
    <td align="right">0.203095E+09</td>
    <td align="right">0.283974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247063E+10</td>
    <td align="right">0.120513E+10</td>
    <td align="right">0.254790E+10</td>
    <td align="right"> 44916176.14</td>
    <td align="right">0.250298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139043E+10</td>
    <td align="right">0.207671E+10</td>
    <td align="right">0.189065E+10</td>
    <td align="right">   451452.29</td>
    <td align="right">0.189020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408924E+09</td>
    <td align="right">0.334520E+10</td>
    <td align="right">0.145261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72493639.32</td>
    <td align="right">0.490090E+10</td>
    <td align="right">0.983336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.983336E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.716085E+10</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128947E+11</td>
    <td align="right">0.438178E+11</td>
    <td align="right">0.224793E+11</td>
    <td align="right">0.647165E+09</td>
    <td align="right">0.218321E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.995770E+09</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.659112E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281254E+10</td>
    <td align="right">0.800229E+10</td>
    <td align="right">0.313992E+10</td>
    <td align="right">0.284614E+09</td>
    <td align="right">0.285530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380769E+09</td>
    <td align="right">0.481497E+10</td>
    <td align="right">0.138676E+10</td>
    <td align="right">0.570723E+09</td>
    <td align="right">0.816033E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710870E+09</td>
    <td align="right">0.352853E+10</td>
    <td align="right">0.166015E+10</td>
    <td align="right">0.730019E+09</td>
    <td align="right">0.930128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148819E+10</td>
    <td align="right">0.263253E+10</td>
    <td align="right">0.249735E+10</td>
    <td align="right">0.991332E+09</td>
    <td align="right">0.150602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236618E+10</td>
    <td align="right">0.187176E+10</td>
    <td align="right">0.296763E+10</td>
    <td align="right">0.129970E+10</td>
    <td align="right">0.166792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.364747E+10</td>
    <td align="right">0.115131E+10</td>
    <td align="right">0.385073E+10</td>
    <td align="right">0.168236E+10</td>
    <td align="right">0.216837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437814E+10</td>
    <td align="right">0.761400E+09</td>
    <td align="right">0.410082E+10</td>
    <td align="right">0.178554E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474344E+10</td>
    <td align="right">0.672291E+09</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.230706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399205E+10</td>
    <td align="right">0.788533E+09</td>
    <td align="right">0.361086E+10</td>
    <td align="right">0.155664E+10</td>
    <td align="right">0.205422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311573E+10</td>
    <td align="right">0.132166E+10</td>
    <td align="right">0.311701E+10</td>
    <td align="right">0.147306E+10</td>
    <td align="right">0.164395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136545E+10</td>
    <td align="right">0.207373E+10</td>
    <td align="right">0.205243E+10</td>
    <td align="right">0.857274E+09</td>
    <td align="right">0.119516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393940E+09</td>
    <td align="right">0.302649E+10</td>
    <td align="right">0.117193E+10</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.791245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249460E+09</td>
    <td align="right">0.441403E+10</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.402865E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268317E+11</td>
    <td align="right">0.270572E+11</td>
    <td align="right">0.316367E+11</td>
    <td align="right">0.137061E+11</td>
    <td align="right">0.179306E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249460E+09</td>
    <td align="right">0.672291E+09</td>
    <td align="right">0.938078E+09</td>
    <td align="right">0.380687E+09</td>
    <td align="right">0.535213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474344E+10</td>
    <td align="right">0.481497E+10</td>
    <td align="right">0.428299E+10</td>
    <td align="right">0.197593E+10</td>
    <td align="right">0.231529E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.498108E+10</td>
    <td align="right">0.651172E+10</td>
    <td align="right">0.603524E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.190561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478052E+10</td>
    <td align="right">0.489178E+10</td>
    <td align="right">0.584358E+10</td>
    <td align="right">0.394844E+10</td>
    <td align="right">0.189513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.440736E+10</td>
    <td align="right">0.403700E+10</td>
    <td align="right">0.563101E+10</td>
    <td align="right">0.296622E+10</td>
    <td align="right">0.266479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368550E+10</td>
    <td align="right">0.295783E+10</td>
    <td align="right">0.490715E+10</td>
    <td align="right">0.229402E+10</td>
    <td align="right">0.261313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306927E+10</td>
    <td align="right">0.187045E+10</td>
    <td align="right">0.420052E+10</td>
    <td align="right">0.113833E+10</td>
    <td align="right">0.306219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337713E+10</td>
    <td align="right">0.122290E+10</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.314348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.386237E+10</td>
    <td align="right">0.107087E+10</td>
    <td align="right">0.431681E+10</td>
    <td align="right">0.108713E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.469767E+10</td>
    <td align="right">0.127041E+10</td>
    <td align="right">0.486383E+10</td>
    <td align="right">0.174385E+10</td>
    <td align="right">0.311998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.560645E+10</td>
    <td align="right">0.208349E+10</td>
    <td align="right">0.570570E+10</td>
    <td align="right">0.300695E+10</td>
    <td align="right">0.269875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586452E+10</td>
    <td align="right">0.319245E+10</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.386389E+10</td>
    <td align="right">0.229374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380832E+10</td>
    <td align="right">0.430638E+10</td>
    <td align="right">0.449409E+10</td>
    <td align="right">0.281327E+10</td>
    <td align="right">0.168082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450039E+10</td>
    <td align="right">0.611855E+10</td>
    <td align="right">0.495039E+10</td>
    <td align="right">0.374938E+10</td>
    <td align="right">0.120101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.526406E+11</td>
    <td align="right">0.395338E+11</td>
    <td align="right">0.610524E+11</td>
    <td align="right">0.315441E+11</td>
    <td align="right">0.295083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306927E+10</td>
    <td align="right">0.107087E+10</td>
    <td align="right">0.394647E+10</td>
    <td align="right">0.802993E+09</td>
    <td align="right">0.120101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.586452E+10</td>
    <td align="right">0.651172E+10</td>
    <td align="right">0.615763E+10</td>
    <td align="right">0.412963E+10</td>
    <td align="right">0.322968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435432E+09</td>
    <td align="right">0.493624E+10</td>
    <td align="right">0.137532E+10</td>
    <td align="right">0.556538E+09</td>
    <td align="right">0.818781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.932985E+09</td>
    <td align="right">0.364929E+10</td>
    <td align="right">0.182133E+10</td>
    <td align="right">0.897490E+09</td>
    <td align="right">0.923844E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142408E+10</td>
    <td align="right">0.271365E+10</td>
    <td align="right">0.240739E+10</td>
    <td align="right">0.895750E+09</td>
    <td align="right">0.151164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294745E+10</td>
    <td align="right">0.195259E+10</td>
    <td align="right">0.339849E+10</td>
    <td align="right">0.168063E+10</td>
    <td align="right">0.171786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333084E+10</td>
    <td align="right">0.122428E+10</td>
    <td align="right">0.352129E+10</td>
    <td align="right">0.140645E+10</td>
    <td align="right">0.211484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434245E+10</td>
    <td align="right">0.821980E+09</td>
    <td align="right">0.399823E+10</td>
    <td align="right">0.173233E+10</td>
    <td align="right">0.226591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.499439E+10</td>
    <td align="right">0.739811E+09</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.438952E+10</td>
    <td align="right">0.853409E+09</td>
    <td align="right">0.387878E+10</td>
    <td align="right">0.178006E+10</td>
    <td align="right">0.209872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308339E+10</td>
    <td align="right">0.139039E+10</td>
    <td align="right">0.303887E+10</td>
    <td align="right">0.144258E+10</td>
    <td align="right">0.159630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161114E+10</td>
    <td align="right">0.216513E+10</td>
    <td align="right">0.218794E+10</td>
    <td align="right">0.972723E+09</td>
    <td align="right">0.121522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.553447E+09</td>
    <td align="right">0.309176E+10</td>
    <td align="right">0.126746E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.798713E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.362740E+09</td>
    <td align="right">0.450233E+10</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.474915E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284079E+11</td>
    <td align="right">0.280409E+11</td>
    <td align="right">0.323385E+11</td>
    <td align="right">0.144150E+11</td>
    <td align="right">0.179235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.362740E+09</td>
    <td align="right">0.739811E+09</td>
    <td align="right">0.100730E+10</td>
    <td align="right">0.468745E+09</td>
    <td align="right">0.532382E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.499439E+10</td>
    <td align="right">0.493624E+10</td>
    <td align="right">0.443606E+10</td>
    <td align="right">0.210682E+10</td>
    <td align="right">0.232924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        6.10</td>
    <td align="right">       -26.1</td>
    <td align="right">       37.55</td>
    <td align="right">      107.22</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.9</td>
    <td align="right">        6.39</td>
    <td align="right">       -21.3</td>
    <td align="right">       45.57</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.2</td>
    <td align="right">        6.99</td>
    <td align="right">       -10.6</td>
    <td align="right">       74.69</td>
    <td align="right">      127.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.02</td>
    <td align="right">        4.42</td>
    <td align="right">        1.63</td>
    <td align="right">        6.38</td>
    <td align="right">        -3.6</td>
    <td align="right">       77.59</td>
    <td align="right">      184.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.19</td>
    <td align="right">       11.29</td>
    <td align="right">        8.94</td>
    <td align="right">        5.14</td>
    <td align="right">        4.69</td>
    <td align="right">      102.33</td>
    <td align="right">      182.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.16</td>
    <td align="right">       15.70</td>
    <td align="right">       13.79</td>
    <td align="right">        4.87</td>
    <td align="right">        8.84</td>
    <td align="right">      110.26</td>
    <td align="right">      213.51</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.92</td>
    <td align="right">       17.86</td>
    <td align="right">       16.31</td>
    <td align="right">        4.22</td>
    <td align="right">        9.95</td>
    <td align="right">      102.99</td>
    <td align="right">      231.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.05</td>
    <td align="right">       16.99</td>
    <td align="right">       15.28</td>
    <td align="right">        4.97</td>
    <td align="right">       11.01</td>
    <td align="right">       95.97</td>
    <td align="right">      190.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.39</td>
    <td align="right">       11.23</td>
    <td align="right">        8.10</td>
    <td align="right">        4.97</td>
    <td align="right">        3.17</td>
    <td align="right">       72.67</td>
    <td align="right">      177.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.43</td>
    <td align="right">        4.70</td>
    <td align="right">        1.56</td>
    <td align="right">        5.55</td>
    <td align="right">        -3.9</td>
    <td align="right">       55.50</td>
    <td align="right">      131.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.30</td>
    <td align="right">       -10.9</td>
    <td align="right">       41.35</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
    <td align="right">       -10.6</td>
    <td align="right">        6.09</td>
    <td align="right">       -20.0</td>
    <td align="right">       22.97</td>
    <td align="right">       92.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.46</td>
    <td align="right">        4.18</td>
    <td align="right">        1.81</td>
    <td align="right">        5.66</td>
    <td align="right">        -4.8</td>
    <td align="right">       70.09</td>
    <td align="right">      154.52</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        4.22</td>
    <td align="right">       -26.1</td>
    <td align="right">       22.97</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.92</td>
    <td align="right">       17.86</td>
    <td align="right">       16.31</td>
    <td align="right">        6.99</td>
    <td align="right">       11.01</td>
    <td align="right">      110.26</td>
    <td align="right">      231.93</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.10</td>
    <td align="right">17-JAN-23:19</td>
    <td align="right">        3.74</td>
    <td align="right">        0.93</td>
    <td align="right">       10.63</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.30</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        5.61</td>
    <td align="right">        2.80</td>
    <td align="right">        5.20</td>
    <td align="right">        -7.3</td>
    <td align="right">       71.00</td>
    <td align="right">      794.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.90</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       13.92</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">15-APR-15:20</td>
    <td align="right">       19.10</td>
    <td align="right">       13.53</td>
    <td align="right">       12.70</td>
    <td align="right">       15.70</td>
    <td align="right">      115.83</td>
    <td align="right">      790.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       19.68</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">       19.52</td>
    <td align="right">      251.00</td>
    <td align="right">      580.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.30</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       24.80</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">       25.66</td>
    <td align="right">       24.23</td>
    <td align="right">        5.13</td>
    <td align="right">       20.98</td>
    <td align="right">      260.33</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       25.30</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      194.50</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       21.17</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.30</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       13.34</td>
    <td align="right">        5.60</td>
    <td align="right">        7.20</td>
    <td align="right">        7.35</td>
    <td align="right">       55.00</td>
    <td align="right">      745.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       10.46</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">        0.51</td>
    <td align="right">       82.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.20</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.74</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.66</td>
    <td align="right">       24.23</td>
    <td align="right">       12.70</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      794.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -31.1</td>
    <td align="right">31-JAN-03:00</td>
    <td align="right">       -31.3</td>
    <td align="right">       -34.4</td>
    <td align="right">        4.60</td>
    <td align="right">       -46.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.7</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        3.10</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -17.2</td>
    <td align="right">06-MAR-00:00</td>
    <td align="right">       -17.6</td>
    <td align="right">       -20.0</td>
    <td align="right">        5.20</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.2</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        -8.0</td>
    <td align="right">        -9.8</td>
    <td align="right">        7.37</td>
    <td align="right">       -15.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.60</td>
    <td align="right">03-MAY-02:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.1</td>
    <td align="right">        1.50</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.00</td>
    <td align="right">23-JUL-03:00</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.30</td>
    <td align="right">07-AUG-03:00</td>
    <td align="right">        7.41</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.1</td>
    <td align="right">30-SEP-00:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">        4.10</td>
    <td align="right">       -17.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.3</td>
    <td align="right">23-OCT-05:00</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.60</td>
    <td align="right">       -19.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -28.9</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">       -29.0</td>
    <td align="right">       -30.6</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -22.8</td>
    <td align="right">09-DEC-00:20</td>
    <td align="right">       -23.0</td>
    <td align="right">       -25.0</td>
    <td align="right">       13.40</td>
    <td align="right">       -37.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -36.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">       13.40</td>
    <td align="right">        -3.2</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.87</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.30</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.92</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.93</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.80</td>
    <td align="right">       13.90</td>
    <td align="right">       17.57</td>
    <td align="right">      334.00</td>
    <td align="right">      447.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.92</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.30</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.80</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.15</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.60</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.63</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.17</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.83</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.80</td>
    <td align="right">        3.60</td>
    <td align="right">       12.41</td>
    <td align="right">      202.00</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.03</td>
    <td align="right">09-NOV-04:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.93</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       25.60</td>
    <td align="right">       13.90</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.30</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.87</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-05:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.04</td>
    <td align="right">        8.20</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.30</td>
    <td align="right">18-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.52</td>
    <td align="right">       14.40</td>
    <td align="right">       15.57</td>
    <td align="right">      196.00</td>
    <td align="right">      741.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.30</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.92</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">13-JUN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.34</td>
    <td align="right">        8.80</td>
    <td align="right">       16.85</td>
    <td align="right">      273.50</td>
    <td align="right">      600.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       26.15</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.63</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">12-SEP-02:00</td>
    <td align="right">       18.90</td>
    <td align="right">       18.46</td>
    <td align="right">        5.70</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.80</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       17.40</td>
    <td align="right">       14.50</td>
    <td align="right">        3.40</td>
    <td align="right">       11.65</td>
    <td align="right">      249.50</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.62</td>
    <td align="right">        7.20</td>
    <td align="right">        9.91</td>
    <td align="right">      158.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.78</td>
    <td align="right">        7.20</td>
    <td align="right">        -8.3</td>
    <td align="right">      115.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        2.78</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.63</td>
    <td align="right">       14.40</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      741.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.29</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.75</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.88</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.06</td>
    <td align="right">       44.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.40</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.02</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.63</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.44</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.25</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.92</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.71</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223805E+10</td>
    <td align="right">-.519654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-947011660.2</td>
    <td align="right">       68.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.212986E+10</td>
    <td align="right">-.481704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-835335890.4</td>
    <td align="right">       68.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264321E+10</td>
    <td align="right">-.564530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-888061447.9</td>
    <td align="right">       67.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197023E+10</td>
    <td align="right">-.488991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-870073909.3</td>
    <td align="right">       68.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190659E+10</td>
    <td align="right">-.493802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-891715153.6</td>
    <td align="right">       68.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163221E+10</td>
    <td align="right">-.458097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-860244435.4</td>
    <td align="right">       68.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103971E+10</td>
    <td align="right">-.408016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919915433.0</td>
    <td align="right">       70.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133586E+10</td>
    <td align="right">-.439101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-897835327.8</td>
    <td align="right">       69.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106611E+10</td>
    <td align="right">-.401105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-886584874.2</td>
    <td align="right">       70.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131548E+10</td>
    <td align="right">-.434397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919822500.5</td>
    <td align="right">       69.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.165694E+10</td>
    <td align="right">-.456601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-894346315.0</td>
    <td align="right">       69.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183086E+10</td>
    <td align="right">-.481650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-938511779.2</td>
    <td align="right">       69.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207651E+11</td>
    <td align="right">-.562765E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.107495E+11</td>
    <td align="right">       69.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103971E+10</td>
    <td align="right">-.564530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-947011660.2</td>
    <td align="right">       67.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.264321E+10</td>
    <td align="right">-.401105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-835335890.4</td>
    <td align="right">       70.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     7161.74</td>
    <td align="right">       37.32</td>
    <td align="right">      205.17</td>
    <td align="right">      243.67</td>
    <td align="right">     5909.39</td>
    <td align="right">       38.12</td>
    <td align="right">      202.83</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     8476.94</td>
    <td align="right">       37.54</td>
    <td align="right">      222.33</td>
    <td align="right">      255.33</td>
    <td align="right">     2487.25</td>
    <td align="right">       28.88</td>
    <td align="right">      192.50</td>
    <td align="right">      237.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7729.18</td>
    <td align="right">       30.39</td>
    <td align="right">      270.17</td>
    <td align="right">      327.00</td>
    <td align="right">     1488.97</td>
    <td align="right">       21.66</td>
    <td align="right">      206.83</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2333.26</td>
    <td align="right">       19.11</td>
    <td align="right">        8.67</td>
    <td align="right">      346.50</td>
    <td align="right">     1398.74</td>
    <td align="right">       21.34</td>
    <td align="right">      165.50</td>
    <td align="right">      301.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1795.87</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      395.33</td>
    <td align="right">     1007.56</td>
    <td align="right">       20.92</td>
    <td align="right">      207.83</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1830.21</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">      396.00</td>
    <td align="right">     1042.10</td>
    <td align="right">       21.18</td>
    <td align="right">      231.17</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1900.78</td>
    <td align="right">       19.26</td>
    <td align="right">        2.17</td>
    <td align="right">      406.00</td>
    <td align="right">     1092.98</td>
    <td align="right">       21.48</td>
    <td align="right">      249.50</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2110.01</td>
    <td align="right">       19.16</td>
    <td align="right">        2.50</td>
    <td align="right">      378.67</td>
    <td align="right">     1190.50</td>
    <td align="right">       21.36</td>
    <td align="right">      249.67</td>
    <td align="right">      345.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3066.03</td>
    <td align="right">       20.92</td>
    <td align="right">       44.00</td>
    <td align="right">      332.67</td>
    <td align="right">     1515.22</td>
    <td align="right">       21.88</td>
    <td align="right">      212.83</td>
    <td align="right">      303.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     7299.29</td>
    <td align="right">       33.25</td>
    <td align="right">      293.33</td>
    <td align="right">      305.83</td>
    <td align="right">     1969.62</td>
    <td align="right">       23.09</td>
    <td align="right">      202.17</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     5106.88</td>
    <td align="right">       32.63</td>
    <td align="right">      233.33</td>
    <td align="right">      247.83</td>
    <td align="right">     2785.25</td>
    <td align="right">       30.98</td>
    <td align="right">      227.67</td>
    <td align="right">      226.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     6226.16</td>
    <td align="right">       36.21</td>
    <td align="right">      168.83</td>
    <td align="right">      219.17</td>
    <td align="right">     5721.20</td>
    <td align="right">       39.68</td>
    <td align="right">      184.33</td>
    <td align="right">      185.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4123.13</td>
    <td align="right">       25.29</td>
    <td align="right">     1450.50</td>
    <td align="right">     3854.00</td>
    <td align="right">     1950.85</td>
    <td align="right">       24.45</td>
    <td align="right">     2532.83</td>
    <td align="right">     3470.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1795.87</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      219.17</td>
    <td align="right">     1007.56</td>
    <td align="right">       20.92</td>
    <td align="right">      165.50</td>
    <td align="right">      185.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8476.94</td>
    <td align="right">       37.54</td>
    <td align="right">      293.33</td>
    <td align="right">      406.00</td>
    <td align="right">     5909.39</td>
    <td align="right">       39.68</td>
    <td align="right">      249.67</td>
    <td align="right">      366.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1884.07</td>
    <td align="right">       22.22</td>
    <td align="right">       66.17</td>
    <td align="right">      229.00</td>
    <td align="right">      966.33</td>
    <td align="right">       22.70</td>
    <td align="right">       93.50</td>
    <td align="right">      186.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2330.15</td>
    <td align="right">       23.26</td>
    <td align="right">       78.50</td>
    <td align="right">      241.50</td>
    <td align="right">     1291.67</td>
    <td align="right">       23.94</td>
    <td align="right">       94.83</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     2955.72</td>
    <td align="right">       21.69</td>
    <td align="right">      103.17</td>
    <td align="right">      320.83</td>
    <td align="right">     1271.05</td>
    <td align="right">       22.72</td>
    <td align="right">      107.00</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3479.54</td>
    <td align="right">       21.37</td>
    <td align="right">       77.33</td>
    <td align="right">      347.67</td>
    <td align="right">     2087.51</td>
    <td align="right">       23.63</td>
    <td align="right">       76.83</td>
    <td align="right">      311.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     3630.45</td>
    <td align="right">       22.15</td>
    <td align="right">      136.33</td>
    <td align="right">      403.17</td>
    <td align="right">     1569.40</td>
    <td align="right">       22.17</td>
    <td align="right">       81.33</td>
    <td align="right">      361.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3282.55</td>
    <td align="right">       20.91</td>
    <td align="right">       95.67</td>
    <td align="right">      404.50</td>
    <td align="right">     1810.18</td>
    <td align="right">       22.94</td>
    <td align="right">       78.17</td>
    <td align="right">      374.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     4143.39</td>
    <td align="right">       22.42</td>
    <td align="right">      123.33</td>
    <td align="right">      414.33</td>
    <td align="right">     1813.69</td>
    <td align="right">       22.60</td>
    <td align="right">       71.83</td>
    <td align="right">      380.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3293.07</td>
    <td align="right">       21.20</td>
    <td align="right">      110.67</td>
    <td align="right">      381.00</td>
    <td align="right">     1504.19</td>
    <td align="right">       22.55</td>
    <td align="right">       82.67</td>
    <td align="right">      356.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3328.58</td>
    <td align="right">       22.22</td>
    <td align="right">       95.17</td>
    <td align="right">      330.33</td>
    <td align="right">     1884.44</td>
    <td align="right">       23.48</td>
    <td align="right">       99.00</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     2087.14</td>
    <td align="right">       20.93</td>
    <td align="right">       88.67</td>
    <td align="right">      291.67</td>
    <td align="right">     1149.71</td>
    <td align="right">       23.02</td>
    <td align="right">      108.67</td>
    <td align="right">      261.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1642.43</td>
    <td align="right">       21.31</td>
    <td align="right">       81.67</td>
    <td align="right">      234.17</td>
    <td align="right">      877.82</td>
    <td align="right">       22.38</td>
    <td align="right">       83.83</td>
    <td align="right">      191.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1476.88</td>
    <td align="right">       21.77</td>
    <td align="right">       64.00</td>
    <td align="right">      197.67</td>
    <td align="right">      795.18</td>
    <td align="right">       23.24</td>
    <td align="right">       74.17</td>
    <td align="right">      129.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2970.89</td>
    <td align="right">       21.74</td>
    <td align="right">     1120.67</td>
    <td align="right">     3795.83</td>
    <td align="right">     1483.43</td>
    <td align="right">       22.88</td>
    <td align="right">     1051.83</td>
    <td align="right">     3338.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1476.88</td>
    <td align="right">       20.91</td>
    <td align="right">       64.00</td>
    <td align="right">      197.67</td>
    <td align="right">      795.18</td>
    <td align="right">       22.17</td>
    <td align="right">       71.83</td>
    <td align="right">      129.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4143.39</td>
    <td align="right">       23.26</td>
    <td align="right">      136.33</td>
    <td align="right">      414.33</td>
    <td align="right">     2087.51</td>
    <td align="right">       23.94</td>
    <td align="right">      108.67</td>
    <td align="right">      380.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      660.19</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">      211.67</td>
    <td align="right">      405.24</td>
    <td align="right">       18.27</td>
    <td align="right">        0.50</td>
    <td align="right">      134.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      696.31</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      435.24</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      943.69</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      317.50</td>
    <td align="right">      551.38</td>
    <td align="right">       19.85</td>
    <td align="right">        6.00</td>
    <td align="right">      263.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1111.73</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">      349.00</td>
    <td align="right">      688.31</td>
    <td align="right">       20.77</td>
    <td align="right">       84.83</td>
    <td align="right">      292.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1259.98</td>
    <td align="right">       19.94</td>
    <td align="right">       31.17</td>
    <td align="right">      413.83</td>
    <td align="right">      718.48</td>
    <td align="right">       22.03</td>
    <td align="right">      174.50</td>
    <td align="right">      378.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1522.45</td>
    <td align="right">       22.69</td>
    <td align="right">       95.17</td>
    <td align="right">      413.67</td>
    <td align="right">      892.28</td>
    <td align="right">       24.05</td>
    <td align="right">      261.33</td>
    <td align="right">      392.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1430.74</td>
    <td align="right">       20.76</td>
    <td align="right">       52.67</td>
    <td align="right">      424.17</td>
    <td align="right">      848.18</td>
    <td align="right">       22.92</td>
    <td align="right">      240.50</td>
    <td align="right">      396.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1184.46</td>
    <td align="right">       18.90</td>
    <td align="right">        0.17</td>
    <td align="right">      390.50</td>
    <td align="right">      695.84</td>
    <td align="right">       21.05</td>
    <td align="right">      146.33</td>
    <td align="right">      359.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      983.33</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">      330.33</td>
    <td align="right">      607.34</td>
    <td align="right">       20.50</td>
    <td align="right">       26.17</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      773.75</td>
    <td align="right">       16.66</td>
    <td align="right">        0.00</td>
    <td align="right">      281.83</td>
    <td align="right">      460.54</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">      226.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      656.13</td>
    <td align="right">       15.64</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
    <td align="right">      375.05</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">      143.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      481.47</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">      172.33</td>
    <td align="right">      304.77</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1048.09</td>
    <td align="right">       18.46</td>
    <td align="right">      179.17</td>
    <td align="right">     3753.00</td>
    <td align="right">      622.22</td>
    <td align="right">       20.62</td>
    <td align="right">      940.17</td>
    <td align="right">     3101.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      481.47</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">      172.33</td>
    <td align="right">      304.77</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1522.45</td>
    <td align="right">       22.69</td>
    <td align="right">       95.17</td>
    <td align="right">      424.17</td>
    <td align="right">      892.28</td>
    <td align="right">       24.05</td>
    <td align="right">      261.33</td>
    <td align="right">      396.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2046.59</td>
    <td align="right">       23.82</td>
    <td align="right">       84.17</td>
    <td align="right">      228.17</td>
    <td align="right">     1188.43</td>
    <td align="right">       24.33</td>
    <td align="right">       93.67</td>
    <td align="right">      185.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2332.71</td>
    <td align="right">       21.45</td>
    <td align="right">       63.33</td>
    <td align="right">      239.83</td>
    <td align="right">     1321.98</td>
    <td align="right">       23.57</td>
    <td align="right">       82.67</td>
    <td align="right">      208.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2530.97</td>
    <td align="right">       21.38</td>
    <td align="right">       94.33</td>
    <td align="right">      323.17</td>
    <td align="right">     1371.70</td>
    <td align="right">       22.56</td>
    <td align="right">      107.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4541.52</td>
    <td align="right">       22.36</td>
    <td align="right">       84.50</td>
    <td align="right">      349.83</td>
    <td align="right">     1897.37</td>
    <td align="right">       21.77</td>
    <td align="right">       50.00</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2717.12</td>
    <td align="right">       17.70</td>
    <td align="right">       50.50</td>
    <td align="right">      402.67</td>
    <td align="right">     1481.35</td>
    <td align="right">       18.83</td>
    <td align="right">        1.50</td>
    <td align="right">      367.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     3472.10</td>
    <td align="right">       18.17</td>
    <td align="right">       50.33</td>
    <td align="right">      405.50</td>
    <td align="right">     1596.13</td>
    <td align="right">       19.27</td>
    <td align="right">        0.17</td>
    <td align="right">      369.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     3854.75</td>
    <td align="right">       18.66</td>
    <td align="right">       56.00</td>
    <td align="right">      412.33</td>
    <td align="right">     1715.58</td>
    <td align="right">       19.49</td>
    <td align="right">        4.83</td>
    <td align="right">      380.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3237.26</td>
    <td align="right">       20.08</td>
    <td align="right">       84.67</td>
    <td align="right">      386.33</td>
    <td align="right">     1829.24</td>
    <td align="right">       21.53</td>
    <td align="right">       60.50</td>
    <td align="right">      353.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3367.92</td>
    <td align="right">       22.44</td>
    <td align="right">       97.00</td>
    <td align="right">      334.00</td>
    <td align="right">     1986.71</td>
    <td align="right">       23.82</td>
    <td align="right">       88.00</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2142.89</td>
    <td align="right">       20.95</td>
    <td align="right">       86.67</td>
    <td align="right">      292.83</td>
    <td align="right">     1172.97</td>
    <td align="right">       22.83</td>
    <td align="right">       96.17</td>
    <td align="right">      260.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1696.25</td>
    <td align="right">       21.12</td>
    <td align="right">       83.83</td>
    <td align="right">      235.50</td>
    <td align="right">      925.75</td>
    <td align="right">       22.07</td>
    <td align="right">       77.33</td>
    <td align="right">      194.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">     1554.72</td>
    <td align="right">       20.76</td>
    <td align="right">       55.00</td>
    <td align="right">      201.17</td>
    <td align="right">      892.65</td>
    <td align="right">       22.88</td>
    <td align="right">       63.50</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2917.68</td>
    <td align="right">       20.41</td>
    <td align="right">      890.33</td>
    <td align="right">     3811.33</td>
    <td align="right">     1503.02</td>
    <td align="right">       21.56</td>
    <td align="right">      726.00</td>
    <td align="right">     3337.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1554.72</td>
    <td align="right">       17.70</td>
    <td align="right">       50.33</td>
    <td align="right">      201.17</td>
    <td align="right">      892.65</td>
    <td align="right">       18.83</td>
    <td align="right">        0.17</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4541.52</td>
    <td align="right">       23.82</td>
    <td align="right">       97.00</td>
    <td align="right">      412.33</td>
    <td align="right">     1986.71</td>
    <td align="right">       24.33</td>
    <td align="right">      107.67</td>
    <td align="right">      380.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6956.06</td>
    <td align="right">       36.97</td>
    <td align="right">      205.17</td>
    <td align="right">      243.00</td>
    <td align="right">     5752.08</td>
    <td align="right">       37.75</td>
    <td align="right">      200.17</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     8287.80</td>
    <td align="right">       37.31</td>
    <td align="right">      222.33</td>
    <td align="right">      254.17</td>
    <td align="right">     2341.13</td>
    <td align="right">       26.85</td>
    <td align="right">      105.67</td>
    <td align="right">      235.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7585.21</td>
    <td align="right">       29.49</td>
    <td align="right">      251.50</td>
    <td align="right">      325.50</td>
    <td align="right">     1385.79</td>
    <td align="right">       18.83</td>
    <td align="right">       13.83</td>
    <td align="right">      290.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2209.84</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      344.83</td>
    <td align="right">     1307.54</td>
    <td align="right">       18.97</td>
    <td align="right">       28.33</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
