    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
    <td align="right">       27.39</td>
    <td align="right">        0.50</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.44</td>
    <td align="right">        0.33</td>
    <td align="right">       27.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.83</td>
    <td align="right">       19.55</td>
    <td align="right">       10.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.83</td>
    <td align="right">       19.90</td>
    <td align="right">        5.83</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.33</td>
    <td align="right">       19.57</td>
    <td align="right">       19.33</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.17</td>
    <td align="right">       20.23</td>
    <td align="right">        3.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.83</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.39</td>
    <td align="right">        5.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       20.40</td>
    <td align="right">        0.17</td>
    <td align="right">       20.40</td>
    <td align="right">       23.33</td>
    <td align="right">       25.50</td>
    <td align="right">       23.33</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.51</td>
    <td align="right">        1.33</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.33</td>
    <td align="right">       19.88</td>
    <td align="right">        6.33</td>
    <td align="right">       19.88</td>
    <td align="right">        5.00</td>
    <td align="right">       25.98</td>
    <td align="right">        5.00</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       46.50</td>
    <td align="right">       19.71</td>
    <td align="right">       46.50</td>
    <td align="right">       19.71</td>
    <td align="right">       36.17</td>
    <td align="right">       25.67</td>
    <td align="right">       36.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.33</td>
    <td align="right">       20.40</td>
    <td align="right">       19.33</td>
    <td align="right">       20.40</td>
    <td align="right">       23.33</td>
    <td align="right">       27.51</td>
    <td align="right">       23.33</td>
    <td align="right">       27.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.39</td>
    <td align="right">        0.17</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.40</td>
    <td align="right">        1.83</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.41</td>
    <td align="right">        1.50</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.62</td>
    <td align="right">        0.67</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.67</td>
    <td align="right">       27.43</td>
    <td align="right">        5.00</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.62</td>
    <td align="right">        1.83</td>
    <td align="right">       27.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.43</td>
    <td align="right">        1.00</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.44</td>
    <td align="right">        1.67</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.50</td>
    <td align="right">        3.67</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.48</td>
    <td align="right">        2.33</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.44</td>
    <td align="right">        1.17</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.17</td>
    <td align="right">       27.48</td>
    <td align="right">       11.17</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.64</td>
    <td align="right">        3.67</td>
    <td align="right">       27.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">       25.25</td>
    <td align="right">       14.50</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.38</td>
    <td align="right">        1.50</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       24.99</td>
    <td align="right">        3.83</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.83</td>
    <td align="right">       25.53</td>
    <td align="right">       20.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">       25.67</td>
    <td align="right">       10.50</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       25.17</td>
    <td align="right">       26.67</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       77.83</td>
    <td align="right">       25.38</td>
    <td align="right">       77.83</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       27.38</td>
    <td align="right">       26.67</td>
    <td align="right">       27.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
    <td align="right">        2.00</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.51</td>
    <td align="right">        1.67</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.54</td>
    <td align="right">        1.50</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.66</td>
    <td align="right">        3.50</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.67</td>
    <td align="right">        2.17</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.54</td>
    <td align="right">        2.33</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.65</td>
    <td align="right">        1.83</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.17</td>
    <td align="right">       27.59</td>
    <td align="right">       15.50</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.67</td>
    <td align="right">        3.50</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.67</td>
    <td align="right">       23.94</td>
    <td align="right">      166.50</td>
    <td align="right">       24.60</td>
    <td align="right">        8.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.00</td>
    <td align="right">       23.97</td>
    <td align="right">      166.67</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.17</td>
    <td align="right">       23.95</td>
    <td align="right">      234.17</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.67</td>
    <td align="right">       23.87</td>
    <td align="right">      317.50</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.33</td>
    <td align="right">       24.04</td>
    <td align="right">      326.50</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      479.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      509.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       24.00</td>
    <td align="right">      291.67</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.33</td>
    <td align="right">       24.04</td>
    <td align="right">      242.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      103.17</td>
    <td align="right">       23.99</td>
    <td align="right">      130.00</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      337.17</td>
    <td align="right">       23.97</td>
    <td align="right">     3711.33</td>
    <td align="right">       24.44</td>
    <td align="right">        8.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.67</td>
    <td align="right">       24.04</td>
    <td align="right">      509.17</td>
    <td align="right">       24.72</td>
    <td align="right">        8.17</td>
    <td align="right">       23.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      286.17</td>
    <td align="right">       23.39</td>
    <td align="right">       29.50</td>
    <td align="right">       24.25</td>
    <td align="right">        1.67</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      251.83</td>
    <td align="right">       23.46</td>
    <td align="right">       20.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.50</td>
    <td align="right">       23.49</td>
    <td align="right">       51.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      111.67</td>
    <td align="right">       23.36</td>
    <td align="right">      133.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       97.83</td>
    <td align="right">       23.46</td>
    <td align="right">      140.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.83</td>
    <td align="right">       23.36</td>
    <td align="right">      275.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.50</td>
    <td align="right">       23.41</td>
    <td align="right">      338.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.50</td>
    <td align="right">       23.40</td>
    <td align="right">      374.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.00</td>
    <td align="right">       23.38</td>
    <td align="right">      288.67</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      121.00</td>
    <td align="right">       23.62</td>
    <td align="right">      174.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      204.50</td>
    <td align="right">       23.64</td>
    <td align="right">       79.33</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      324.67</td>
    <td align="right">       23.56</td>
    <td align="right">       27.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1725.00</td>
    <td align="right">       23.49</td>
    <td align="right">     1933.33</td>
    <td align="right">       24.31</td>
    <td align="right">        1.67</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.50</td>
    <td align="right">       23.36</td>
    <td align="right">       20.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      324.67</td>
    <td align="right">       23.64</td>
    <td align="right">      374.17</td>
    <td align="right">       24.63</td>
    <td align="right">        1.67</td>
    <td align="right">       22.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      410.33</td>
    <td align="right">       22.87</td>
    <td align="right">        9.83</td>
    <td align="right">       23.76</td>
    <td align="right">        0.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      353.33</td>
    <td align="right">       23.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      360.67</td>
    <td align="right">       23.10</td>
    <td align="right">       30.83</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      203.67</td>
    <td align="right">       23.17</td>
    <td align="right">      109.83</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.67</td>
    <td align="right">       23.25</td>
    <td align="right">      108.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      103.50</td>
    <td align="right">       23.35</td>
    <td align="right">      237.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.00</td>
    <td align="right">       23.38</td>
    <td align="right">      316.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.17</td>
    <td align="right">       23.33</td>
    <td align="right">      328.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      116.50</td>
    <td align="right">       23.32</td>
    <td align="right">      220.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      214.33</td>
    <td align="right">       23.40</td>
    <td align="right">      126.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      329.83</td>
    <td align="right">       23.19</td>
    <td align="right">       25.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      426.33</td>
    <td align="right">       23.00</td>
    <td align="right">        5.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2772.33</td>
    <td align="right">       23.11</td>
    <td align="right">     1526.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.00</td>
    <td align="right">       22.87</td>
    <td align="right">        5.50</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.33</td>
    <td align="right">       23.40</td>
    <td align="right">      328.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.67</td>
    <td align="right">       20.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.00</td>
    <td align="right">       22.09</td>
    <td align="right">       40.50</td>
    <td align="right">       20.39</td>
    <td align="right">       39.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.50</td>
    <td align="right">       22.25</td>
    <td align="right">       14.83</td>
    <td align="right">       20.55</td>
    <td align="right">       14.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      437.50</td>
    <td align="right">       22.37</td>
    <td align="right">       33.17</td>
    <td align="right">       22.65</td>
    <td align="right">       12.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      301.17</td>
    <td align="right">       22.78</td>
    <td align="right">       83.33</td>
    <td align="right">       23.98</td>
    <td align="right">        2.67</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      273.00</td>
    <td align="right">       22.95</td>
    <td align="right">       97.33</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      154.83</td>
    <td align="right">       23.22</td>
    <td align="right">      212.17</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.00</td>
    <td align="right">       23.28</td>
    <td align="right">      305.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      121.83</td>
    <td align="right">       23.23</td>
    <td align="right">      294.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      206.17</td>
    <td align="right">       23.11</td>
    <td align="right">      183.33</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      281.17</td>
    <td align="right">       22.97</td>
    <td align="right">      106.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.17</td>
    <td align="right">       22.52</td>
    <td align="right">       15.50</td>
    <td align="right">       21.72</td>
    <td align="right">       10.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      485.00</td>
    <td align="right">       22.23</td>
    <td align="right">       34.17</td>
    <td align="right">       20.48</td>
    <td align="right">       34.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3633.33</td>
    <td align="right">       22.57</td>
    <td align="right">     1420.67</td>
    <td align="right">       23.83</td>
    <td align="right">      113.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.00</td>
    <td align="right">       22.09</td>
    <td align="right">       14.83</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      485.00</td>
    <td align="right">       23.28</td>
    <td align="right">      305.67</td>
    <td align="right">       24.18</td>
    <td align="right">       39.50</td>
    <td align="right">       20.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.17</td>
    <td align="right">       22.52</td>
    <td align="right">       38.33</td>
    <td align="right">       22.15</td>
    <td align="right">       18.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      338.50</td>
    <td align="right">       22.46</td>
    <td align="right">       30.50</td>
    <td align="right">       23.42</td>
    <td align="right">        6.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      319.33</td>
    <td align="right">       22.48</td>
    <td align="right">       78.50</td>
    <td align="right">       23.99</td>
    <td align="right">        6.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      195.00</td>
    <td align="right">       22.88</td>
    <td align="right">      204.00</td>
    <td align="right">       24.35</td>
    <td align="right">        1.83</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.50</td>
    <td align="right">       23.06</td>
    <td align="right">      195.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      116.00</td>
    <td align="right">       23.33</td>
    <td align="right">      279.33</td>
    <td align="right">       24.28</td>
    <td align="right">        2.83</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.50</td>
    <td align="right">       24.19</td>
    <td align="right">      378.17</td>
    <td align="right">       24.42</td>
    <td align="right">       16.50</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       23.88</td>
    <td align="right">      372.17</td>
    <td align="right">       24.28</td>
    <td align="right">       13.00</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.83</td>
    <td align="right">       23.20</td>
    <td align="right">      264.00</td>
    <td align="right">       24.26</td>
    <td align="right">        2.33</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.33</td>
    <td align="right">       23.10</td>
    <td align="right">      169.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.50</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      329.83</td>
    <td align="right">       22.85</td>
    <td align="right">       31.50</td>
    <td align="right">       23.61</td>
    <td align="right">        4.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      444.67</td>
    <td align="right">       22.75</td>
    <td align="right">       20.50</td>
    <td align="right">       20.92</td>
    <td align="right">       17.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2801.00</td>
    <td align="right">       22.83</td>
    <td align="right">     2061.83</td>
    <td align="right">       24.22</td>
    <td align="right">       91.00</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.50</td>
    <td align="right">       22.46</td>
    <td align="right">       20.50</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      444.67</td>
    <td align="right">       24.19</td>
    <td align="right">      378.17</td>
    <td align="right">       24.42</td>
    <td align="right">       18.83</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      270.17</td>
    <td align="right">       22.49</td>
    <td align="right">      142.67</td>
    <td align="right">       24.01</td>
    <td align="right">       19.33</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      267.50</td>
    <td align="right">       22.35</td>
    <td align="right">      101.83</td>
    <td align="right">       24.32</td>
    <td align="right">        6.83</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      324.83</td>
    <td align="right">       22.44</td>
    <td align="right">      109.50</td>
    <td align="right">       23.99</td>
    <td align="right">        9.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      244.00</td>
    <td align="right">       22.78</td>
    <td align="right">      154.67</td>
    <td align="right">       24.27</td>
    <td align="right">        1.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      265.67</td>
    <td align="right">       22.91</td>
    <td align="right">      119.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      172.00</td>
    <td align="right">       23.17</td>
    <td align="right">      201.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.17</td>
    <td align="right">       23.27</td>
    <td align="right">      294.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      103.50</td>
    <td align="right">       23.21</td>
    <td align="right">      313.17</td>
    <td align="right">       24.16</td>
    <td align="right">        0.33</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.50</td>
    <td align="right">       23.21</td>
    <td align="right">      254.83</td>
    <td align="right">       24.33</td>
    <td align="right">        3.83</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.83</td>
    <td align="right">       23.38</td>
    <td align="right">      232.50</td>
    <td align="right">       24.59</td>
    <td align="right">       14.50</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      238.50</td>
    <td align="right">       22.84</td>
    <td align="right">      161.50</td>
    <td align="right">       24.55</td>
    <td align="right">        5.83</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      259.17</td>
    <td align="right">       22.63</td>
    <td align="right">      142.50</td>
    <td align="right">       24.36</td>
    <td align="right">       13.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2566.83</td>
    <td align="right">       22.79</td>
    <td align="right">     2228.67</td>
    <td align="right">       24.27</td>
    <td align="right">       74.50</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.17</td>
    <td align="right">       22.35</td>
    <td align="right">      101.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      324.83</td>
    <td align="right">       23.38</td>
    <td align="right">      313.17</td>
    <td align="right">       24.59</td>
    <td align="right">       19.33</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      399.17</td>
    <td align="right">       22.20</td>
    <td align="right">       75.33</td>
    <td align="right">       22.26</td>
    <td align="right">       36.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      343.33</td>
    <td align="right">       22.27</td>
    <td align="right">       65.33</td>
    <td align="right">       23.62</td>
    <td align="right">       12.83</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      372.67</td>
    <td align="right">       22.44</td>
    <td align="right">       95.83</td>
    <td align="right">       23.83</td>
    <td align="right">       11.33</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      232.83</td>
    <td align="right">       22.95</td>
    <td align="right">      165.17</td>
    <td align="right">       24.41</td>
    <td align="right">        9.67</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      220.33</td>
    <td align="right">       23.10</td>
    <td align="right">      186.17</td>
    <td align="right">       24.41</td>
    <td align="right">        7.83</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      121.83</td>
    <td align="right">       23.45</td>
    <td align="right">      285.50</td>
    <td align="right">       24.25</td>
    <td align="right">        9.50</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       77.17</td>
    <td align="right">       24.39</td>
    <td align="right">      366.17</td>
    <td align="right">       24.38</td>
    <td align="right">       24.67</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       83.17</td>
    <td align="right">       23.85</td>
    <td align="right">      367.83</td>
    <td align="right">       24.24</td>
    <td align="right">       15.50</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      145.17</td>
    <td align="right">       23.39</td>
    <td align="right">      253.00</td>
    <td align="right">       24.32</td>
    <td align="right">       10.33</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      222.17</td>
    <td align="right">       23.11</td>
    <td align="right">      182.33</td>
    <td align="right">       24.41</td>
    <td align="right">        6.17</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      345.83</td>
    <td align="right">       22.59</td>
    <td align="right">       81.50</td>
    <td align="right">       23.90</td>
    <td align="right">        9.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      402.83</td>
    <td align="right">       22.32</td>
    <td align="right">       54.00</td>
    <td align="right">       22.08</td>
    <td align="right">       31.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2966.50</td>
    <td align="right">       22.71</td>
    <td align="right">     2178.17</td>
    <td align="right">       24.14</td>
    <td align="right">      186.17</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.17</td>
    <td align="right">       22.20</td>
    <td align="right">       54.00</td>
    <td align="right">       22.08</td>
    <td align="right">        6.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.83</td>
    <td align="right">       24.39</td>
    <td align="right">      367.83</td>
    <td align="right">       24.41</td>
    <td align="right">       36.67</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.67</td>
    <td align="right">       22.53</td>
    <td align="right">        2.33</td>
    <td align="right">       20.40</td>
    <td align="right">        2.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.17</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      489.50</td>
    <td align="right">       22.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      382.67</td>
    <td align="right">       22.96</td>
    <td align="right">        9.67</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      330.17</td>
    <td align="right">       23.13</td>
    <td align="right">       20.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.00</td>
    <td align="right">       23.28</td>
    <td align="right">      115.50</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      102.00</td>
    <td align="right">       23.37</td>
    <td align="right">      240.83</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      132.83</td>
    <td align="right">       23.29</td>
    <td align="right">      235.33</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      195.00</td>
    <td align="right">       23.28</td>
    <td align="right">      150.17</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      263.00</td>
    <td align="right">       23.32</td>
    <td align="right">       87.67</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      404.83</td>
    <td align="right">       22.97</td>
    <td align="right">        8.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.50</td>
    <td align="right">       22.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3925.33</td>
    <td align="right">       22.88</td>
    <td align="right">      870.67</td>
    <td align="right">       24.11</td>
    <td align="right">        2.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      102.00</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.50</td>
    <td align="right">       23.37</td>
    <td align="right">      240.83</td>
    <td align="right">       24.44</td>
    <td align="right">        2.33</td>
    <td align="right">       20.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      362.83</td>
    <td align="right">       23.06</td>
    <td align="right">       26.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      340.17</td>
    <td align="right">       22.88</td>
    <td align="right">       10.50</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      328.83</td>
    <td align="right">       22.86</td>
    <td align="right">       56.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      192.00</td>
    <td align="right">       23.16</td>
    <td align="right">      161.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      183.33</td>
    <td align="right">       23.29</td>
    <td align="right">      167.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.50</td>
    <td align="right">       23.34</td>
    <td align="right">      246.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.00</td>
    <td align="right">       23.56</td>
    <td align="right">      391.00</td>
    <td align="right">       24.41</td>
    <td align="right">        1.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.83</td>
    <td align="right">       23.62</td>
    <td align="right">      400.33</td>
    <td align="right">       24.29</td>
    <td align="right">        1.17</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.17</td>
    <td align="right">       23.37</td>
    <td align="right">      278.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.50</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.00</td>
    <td align="right">       23.49</td>
    <td align="right">      186.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      282.67</td>
    <td align="right">       23.36</td>
    <td align="right">       44.67</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      404.17</td>
    <td align="right">       23.23</td>
    <td align="right">        3.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2460.50</td>
    <td align="right">       23.15</td>
    <td align="right">     1973.83</td>
    <td align="right">       24.36</td>
    <td align="right">        3.67</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       22.86</td>
    <td align="right">        3.50</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.17</td>
    <td align="right">       23.62</td>
    <td align="right">      400.33</td>
    <td align="right">       24.82</td>
    <td align="right">        1.17</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.83</td>
    <td align="right">       22.73</td>
    <td align="right">      156.00</td>
    <td align="right">       24.46</td>
    <td align="right">        6.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      296.00</td>
    <td align="right">       22.51</td>
    <td align="right">       79.33</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.50</td>
    <td align="right">       22.26</td>
    <td align="right">       65.00</td>
    <td align="right">       23.79</td>
    <td align="right">        9.17</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      326.83</td>
    <td align="right">       22.69</td>
    <td align="right">       77.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      405.50</td>
    <td align="right">       22.73</td>
    <td align="right">       24.67</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      326.17</td>
    <td align="right">       22.88</td>
    <td align="right">       76.67</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      160.00</td>
    <td align="right">       23.02</td>
    <td align="right">      216.83</td>
    <td align="right">       24.14</td>
    <td align="right">        3.67</td>
    <td align="right">       23.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      109.00</td>
    <td align="right">       22.87</td>
    <td align="right">      291.83</td>
    <td align="right">       24.10</td>
    <td align="right">        6.17</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      105.17</td>
    <td align="right">       22.88</td>
    <td align="right">      274.17</td>
    <td align="right">       24.36</td>
    <td align="right">        6.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.00</td>
    <td align="right">       23.24</td>
    <td align="right">      274.50</td>
    <td align="right">       24.67</td>
    <td align="right">       10.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      184.67</td>
    <td align="right">       22.94</td>
    <td align="right">      172.50</td>
    <td align="right">       24.70</td>
    <td align="right">        0.83</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      220.83</td>
    <td align="right">       22.91</td>
    <td align="right">      148.50</td>
    <td align="right">       24.87</td>
    <td align="right">        0.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2866.50</td>
    <td align="right">       22.73</td>
    <td align="right">     1857.50</td>
    <td align="right">       24.40</td>
    <td align="right">       43.50</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      105.17</td>
    <td align="right">       22.26</td>
    <td align="right">       24.67</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.50</td>
    <td align="right">       23.24</td>
    <td align="right">      291.83</td>
    <td align="right">       24.87</td>
    <td align="right">       10.83</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      389.50</td>
    <td align="right">       22.85</td>
    <td align="right">       31.33</td>
    <td align="right">       24.01</td>
    <td align="right">        0.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      351.00</td>
    <td align="right">       22.83</td>
    <td align="right">       36.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.67</td>
    <td align="right">       22.86</td>
    <td align="right">       60.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      190.17</td>
    <td align="right">       23.19</td>
    <td align="right">      150.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.33</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      166.17</td>
    <td align="right">       23.29</td>
    <td align="right">      171.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.00</td>
    <td align="right">       23.38</td>
    <td align="right">      288.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.83</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.67</td>
    <td align="right">       25.80</td>
    <td align="right">      422.00</td>
    <td align="right">       24.39</td>
    <td align="right">        6.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.50</td>
    <td align="right">       24.94</td>
    <td align="right">      433.83</td>
    <td align="right">       24.27</td>
    <td align="right">        7.50</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.67</td>
    <td align="right">       23.66</td>
    <td align="right">      319.83</td>
    <td align="right">       24.36</td>
    <td align="right">        2.83</td>
    <td align="right">       26.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      146.33</td>
    <td align="right">       23.55</td>
    <td align="right">      205.17</td>
    <td align="right">       24.42</td>
    <td align="right">        1.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      298.17</td>
    <td align="right">       23.27</td>
    <td align="right">       75.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      393.33</td>
    <td align="right">       23.00</td>
    <td align="right">       16.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2455.17</td>
    <td align="right">       23.08</td>
    <td align="right">     2211.50</td>
    <td align="right">       24.35</td>
    <td align="right">       19.67</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       22.83</td>
    <td align="right">       16.83</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      393.33</td>
    <td align="right">       25.80</td>
    <td align="right">      433.83</td>
    <td align="right">       24.46</td>
    <td align="right">        7.50</td>
    <td align="right">       26.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      432.83</td>
    <td align="right">       22.63</td>
    <td align="right">       12.17</td>
    <td align="right">       22.42</td>
    <td align="right">        5.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      383.00</td>
    <td align="right">       22.76</td>
    <td align="right">        0.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.67</td>
    <td align="right">       22.83</td>
    <td align="right">       22.83</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      274.33</td>
    <td align="right">       23.12</td>
    <td align="right">       76.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.17</td>
    <td align="right">       23.27</td>
    <td align="right">       98.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       97.50</td>
    <td align="right">       23.39</td>
    <td align="right">      231.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.67</td>
    <td align="right">       23.43</td>
    <td align="right">      342.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.67</td>
    <td align="right">       23.36</td>
    <td align="right">      330.50</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.50</td>
    <td align="right">       23.33</td>
    <td align="right">      207.67</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      231.00</td>
    <td align="right">       23.32</td>
    <td align="right">      117.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      366.33</td>
    <td align="right">       23.01</td>
    <td align="right">       18.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.67</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3114.33</td>
    <td align="right">       22.96</td>
    <td align="right">     1458.17</td>
    <td align="right">       24.13</td>
    <td align="right">        5.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.67</td>
    <td align="right">       22.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      466.67</td>
    <td align="right">       23.43</td>
    <td align="right">      342.33</td>
    <td align="right">       24.33</td>
    <td align="right">        5.33</td>
    <td align="right">       20.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      312.00</td>
    <td align="right">       22.89</td>
    <td align="right">       31.17</td>
    <td align="right">       23.75</td>
    <td align="right">        4.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      277.17</td>
    <td align="right">       22.89</td>
    <td align="right">       30.33</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.50</td>
    <td align="right">       22.87</td>
    <td align="right">       73.50</td>
    <td align="right">       24.38</td>
    <td align="right">        0.50</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      157.83</td>
    <td align="right">       23.22</td>
    <td align="right">      161.83</td>
    <td align="right">       24.51</td>
    <td align="right">        2.00</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      145.00</td>
    <td align="right">       23.36</td>
    <td align="right">      169.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.67</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.67</td>
    <td align="right">       23.61</td>
    <td align="right">      233.17</td>
    <td align="right">       24.39</td>
    <td align="right">        4.83</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.00</td>
    <td align="right">       25.18</td>
    <td align="right">      325.83</td>
    <td align="right">       24.52</td>
    <td align="right">       18.00</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.83</td>
    <td align="right">       24.89</td>
    <td align="right">      323.00</td>
    <td align="right">       24.37</td>
    <td align="right">       14.33</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.33</td>
    <td align="right">       23.48</td>
    <td align="right">      222.67</td>
    <td align="right">       24.36</td>
    <td align="right">        3.67</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.83</td>
    <td align="right">       23.38</td>
    <td align="right">      162.67</td>
    <td align="right">       24.52</td>
    <td align="right">        1.00</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.17</td>
    <td align="right">       23.20</td>
    <td align="right">       52.67</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      325.83</td>
    <td align="right">       23.06</td>
    <td align="right">       11.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2081.17</td>
    <td align="right">       23.16</td>
    <td align="right">     1797.50</td>
    <td align="right">       24.43</td>
    <td align="right">       49.17</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.83</td>
    <td align="right">       22.87</td>
    <td align="right">       11.33</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      325.83</td>
    <td align="right">       25.18</td>
    <td align="right">      325.83</td>
    <td align="right">       24.56</td>
    <td align="right">       18.00</td>
    <td align="right">       26.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      224.67</td>
    <td align="right">       23.01</td>
    <td align="right">      163.17</td>
    <td align="right">       24.59</td>
    <td align="right">        6.83</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      239.83</td>
    <td align="right">       22.90</td>
    <td align="right">      117.17</td>
    <td align="right">       24.59</td>
    <td align="right">        1.67</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      274.67</td>
    <td align="right">       22.84</td>
    <td align="right">      117.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      207.67</td>
    <td align="right">       23.14</td>
    <td align="right">      158.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      230.00</td>
    <td align="right">       23.23</td>
    <td align="right">      120.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.83</td>
    <td align="right">       23.35</td>
    <td align="right">      214.67</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">       23.41</td>
    <td align="right">      323.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.50</td>
    <td align="right">       23.36</td>
    <td align="right">      353.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       78.67</td>
    <td align="right">       23.44</td>
    <td align="right">      298.00</td>
    <td align="right">       24.34</td>
    <td align="right">        2.67</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.00</td>
    <td align="right">       23.83</td>
    <td align="right">      262.33</td>
    <td align="right">       24.63</td>
    <td align="right">       15.67</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      191.33</td>
    <td align="right">       23.38</td>
    <td align="right">      196.17</td>
    <td align="right">       24.67</td>
    <td align="right">        5.50</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      218.00</td>
    <td align="right">       23.22</td>
    <td align="right">      173.00</td>
    <td align="right">       24.83</td>
    <td align="right">        5.33</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1993.33</td>
    <td align="right">       23.18</td>
    <td align="right">     2496.83</td>
    <td align="right">       24.39</td>
    <td align="right">       38.00</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.50</td>
    <td align="right">       22.84</td>
    <td align="right">      117.17</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      274.67</td>
    <td align="right">       23.83</td>
    <td align="right">      353.33</td>
    <td align="right">       24.83</td>
    <td align="right">       15.67</td>
    <td align="right">       26.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      364.17</td>
    <td align="right">       22.73</td>
    <td align="right">       56.50</td>
    <td align="right">       23.79</td>
    <td align="right">        5.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      314.67</td>
    <td align="right">       22.82</td>
    <td align="right">       63.00</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      322.67</td>
    <td align="right">       22.87</td>
    <td align="right">       95.33</td>
    <td align="right">       24.22</td>
    <td align="right">        1.33</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.67</td>
    <td align="right">       23.24</td>
    <td align="right">      176.33</td>
    <td align="right">       24.42</td>
    <td align="right">        6.33</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      160.33</td>
    <td align="right">       23.39</td>
    <td align="right">      200.67</td>
    <td align="right">       24.41</td>
    <td align="right">        6.33</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       66.67</td>
    <td align="right">       23.73</td>
    <td align="right">      316.33</td>
    <td align="right">       24.28</td>
    <td align="right">        7.50</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.67</td>
    <td align="right">       25.61</td>
    <td align="right">      412.00</td>
    <td align="right">       24.38</td>
    <td align="right">       20.33</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.00</td>
    <td align="right">       25.00</td>
    <td align="right">      422.83</td>
    <td align="right">       24.26</td>
    <td align="right">       13.67</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       74.00</td>
    <td align="right">       23.77</td>
    <td align="right">      304.00</td>
    <td align="right">       24.34</td>
    <td align="right">        9.50</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.17</td>
    <td align="right">       23.52</td>
    <td align="right">      208.17</td>
    <td align="right">       24.43</td>
    <td align="right">        6.83</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      297.50</td>
    <td align="right">       23.11</td>
    <td align="right">       89.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.50</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      370.67</td>
    <td align="right">       22.90</td>
    <td align="right">       35.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2378.17</td>
    <td align="right">       23.10</td>
    <td align="right">     2379.50</td>
    <td align="right">       24.33</td>
    <td align="right">       77.67</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.00</td>
    <td align="right">       22.73</td>
    <td align="right">       35.33</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      370.67</td>
    <td align="right">       25.61</td>
    <td align="right">      422.83</td>
    <td align="right">       24.43</td>
    <td align="right">       20.33</td>
    <td align="right">       26.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25082</td>
    <td align="right">    35.77049</td>
    <td align="right">     0.38737</td>
    <td align="right">     8.37854</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.26528</td>
    <td align="right">    37.60575</td>
    <td align="right">     0.40542</td>
    <td align="right">     8.60674</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25920</td>
    <td align="right">    40.04051</td>
    <td align="right">     0.42412</td>
    <td align="right">     8.91656</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31039</td>
    <td align="right">    42.23874</td>
    <td align="right">     0.46064</td>
    <td align="right">     9.60249</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33537</td>
    <td align="right">    41.45347</td>
    <td align="right">     -0.4021</td>
    <td align="right">     8.67062</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31168</td>
    <td align="right">    44.74290</td>
    <td align="right">     -0.3702</td>
    <td align="right">     8.14115</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35633</td>
    <td align="right">    46.66836</td>
    <td align="right">     -0.3358</td>
    <td align="right">     7.67074</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29750</td>
    <td align="right">    47.64956</td>
    <td align="right">     -0.3373</td>
    <td align="right">     7.64477</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36731</td>
    <td align="right">    45.36758</td>
    <td align="right">     -0.3443</td>
    <td align="right">     7.83330</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33940</td>
    <td align="right">    38.08476</td>
    <td align="right">     0.45873</td>
    <td align="right">     9.65802</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.35019</td>
    <td align="right">    35.62865</td>
    <td align="right">     0.42715</td>
    <td align="right">     9.18993</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26182</td>
    <td align="right">    31.21198</td>
    <td align="right">     0.36704</td>
    <td align="right">     8.09430</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.30876</td>
    <td align="right">    40.56704</td>
    <td align="right">     0.09193</td>
    <td align="right">     8.53146</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.25082</td>
    <td align="right">    31.21198</td>
    <td align="right">     -0.4021</td>
    <td align="right">     7.64477</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36731</td>
    <td align="right">    47.64956</td>
    <td align="right">     0.46064</td>
    <td align="right">     9.65802</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70009</td>
    <td align="right">    38.29474</td>
    <td align="right">     0.24085</td>
    <td align="right">     6.67534</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.74451</td>
    <td align="right">    40.21910</td>
    <td align="right">     0.26788</td>
    <td align="right">     6.79374</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81049</td>
    <td align="right">    42.84672</td>
    <td align="right">     0.30246</td>
    <td align="right">     7.16955</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93333</td>
    <td align="right">    44.55288</td>
    <td align="right">     0.35996</td>
    <td align="right">     7.99953</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00213</td>
    <td align="right">    43.56813</td>
    <td align="right">     -0.5380</td>
    <td align="right">    11.42344</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06196</td>
    <td align="right">    46.99227</td>
    <td align="right">     -0.4771</td>
    <td align="right">    10.06870</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11516</td>
    <td align="right">    48.83693</td>
    <td align="right">     -0.4360</td>
    <td align="right">     9.25669</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09713</td>
    <td align="right">    49.76676</td>
    <td align="right">     -0.4315</td>
    <td align="right">     9.13010</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08341</td>
    <td align="right">    47.56268</td>
    <td align="right">     -0.4648</td>
    <td align="right">     9.81406</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04993</td>
    <td align="right">    40.21177</td>
    <td align="right">     0.37378</td>
    <td align="right">     8.20204</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.95299</td>
    <td align="right">    37.85264</td>
    <td align="right">     0.31220</td>
    <td align="right">     7.43018</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75795</td>
    <td align="right">    33.60618</td>
    <td align="right">     0.23055</td>
    <td align="right">     6.47718</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94362</td>
    <td align="right">    42.88643</td>
    <td align="right">     -0.0246</td>
    <td align="right">     8.38309</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.70009</td>
    <td align="right">    33.60618</td>
    <td align="right">     -0.5380</td>
    <td align="right">     6.47718</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11516</td>
    <td align="right">    49.76676</td>
    <td align="right">     0.37378</td>
    <td align="right">    11.42344</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06428</td>
    <td align="right">    39.73147</td>
    <td align="right">     0.08360</td>
    <td align="right">     6.12740</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20750</td>
    <td align="right">    41.63966</td>
    <td align="right">     0.13504</td>
    <td align="right">     6.07312</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35413</td>
    <td align="right">    44.03078</td>
    <td align="right">     0.18918</td>
    <td align="right">     6.40226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68737</td>
    <td align="right">    45.16268</td>
    <td align="right">     0.30126</td>
    <td align="right">     7.41084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78579</td>
    <td align="right">    44.02592</td>
    <td align="right">     -0.6112</td>
    <td align="right">    13.55481</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94283</td>
    <td align="right">    47.06317</td>
    <td align="right">     -0.5142</td>
    <td align="right">    10.94882</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04332</td>
    <td align="right">    48.80585</td>
    <td align="right">     -0.4533</td>
    <td align="right">     9.61586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99207</td>
    <td align="right">    49.86276</td>
    <td align="right">     -0.4613</td>
    <td align="right">     9.73196</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90052</td>
    <td align="right">    47.93401</td>
    <td align="right">     -0.5286</td>
    <td align="right">    11.29681</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.78464</td>
    <td align="right">    40.78158</td>
    <td align="right">     0.30640</td>
    <td align="right">     7.41891</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.46524</td>
    <td align="right">    39.15938</td>
    <td align="right">     0.18906</td>
    <td align="right">     6.44326</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.13448</td>
    <td align="right">    35.11359</td>
    <td align="right">     0.07602</td>
    <td align="right">     5.86611</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.61621</td>
    <td align="right">    43.63125</td>
    <td align="right">     -0.1100</td>
    <td align="right">     8.42763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06428</td>
    <td align="right">    35.11359</td>
    <td align="right">     -0.6112</td>
    <td align="right">     5.86611</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04332</td>
    <td align="right">    49.86276</td>
    <td align="right">     0.30640</td>
    <td align="right">    13.55481</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.22409</td>
    <td align="right">    41.02338</td>
    <td align="right">     -0.1219</td>
    <td align="right">     7.09863</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40300</td>
    <td align="right">    43.91974</td>
    <td align="right">     -0.0531</td>
    <td align="right">     6.38219</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.59579</td>
    <td align="right">    46.59270</td>
    <td align="right">     0.01428</td>
    <td align="right">     6.47480</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24168</td>
    <td align="right">    47.39465</td>
    <td align="right">     0.19848</td>
    <td align="right">     6.83548</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.44827</td>
    <td align="right">    46.06150</td>
    <td align="right">     -0.7186</td>
    <td align="right">    17.32827</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.78369</td>
    <td align="right">    48.81795</td>
    <td align="right">     -0.5610</td>
    <td align="right">    12.37285</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96114</td>
    <td align="right">    50.68659</td>
    <td align="right">     -0.4713</td>
    <td align="right">    10.27063</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83680</td>
    <td align="right">    52.36506</td>
    <td align="right">     -0.5056</td>
    <td align="right">    10.99937</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63476</td>
    <td align="right">    50.48614</td>
    <td align="right">     -0.6140</td>
    <td align="right">    13.89743</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.44312</td>
    <td align="right">    42.78279</td>
    <td align="right">     0.22728</td>
    <td align="right">     7.10123</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.73013</td>
    <td align="right">    41.32468</td>
    <td align="right">     0.01365</td>
    <td align="right">     6.35632</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.26048</td>
    <td align="right">    36.63245</td>
    <td align="right">     -0.1353</td>
    <td align="right">     6.72407</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13528</td>
    <td align="right">    45.69494</td>
    <td align="right">     -0.2294</td>
    <td align="right">     9.34837</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.22409</td>
    <td align="right">    36.63245</td>
    <td align="right">     -0.7186</td>
    <td align="right">     6.35632</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96114</td>
    <td align="right">    52.36506</td>
    <td align="right">     0.22728</td>
    <td align="right">    17.32827</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80766</td>
    <td align="right">    40.37065</td>
    <td align="right">     0.02692</td>
    <td align="right">     6.78507</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84760</td>
    <td align="right">    43.19422</td>
    <td align="right">     0.06402</td>
    <td align="right">     6.53141</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.08135</td>
    <td align="right">    45.57793</td>
    <td align="right">     0.14459</td>
    <td align="right">     7.12219</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68748</td>
    <td align="right">    45.70188</td>
    <td align="right">     0.33221</td>
    <td align="right">     8.49202</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79394</td>
    <td align="right">    44.92583</td>
    <td align="right">     -0.5697</td>
    <td align="right">    13.61496</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97194</td>
    <td align="right">    48.05278</td>
    <td align="right">     -0.4569</td>
    <td align="right">    10.78547</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22777</td>
    <td align="right">    49.42913</td>
    <td align="right">     -0.3268</td>
    <td align="right">     8.87841</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08212</td>
    <td align="right">    50.92072</td>
    <td align="right">     -0.3632</td>
    <td align="right">     9.14554</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.85942</td>
    <td align="right">    49.57334</td>
    <td align="right">     -0.5011</td>
    <td align="right">    11.75556</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77483</td>
    <td align="right">    42.00541</td>
    <td align="right">     0.32621</td>
    <td align="right">     8.15803</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.22762</td>
    <td align="right">    40.50895</td>
    <td align="right">     0.14236</td>
    <td align="right">     6.57158</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.86162</td>
    <td align="right">    36.10825</td>
    <td align="right">     0.01618</td>
    <td align="right">     6.30720</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52324</td>
    <td align="right">    44.71634</td>
    <td align="right">     -0.0991</td>
    <td align="right">     8.69513</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80766</td>
    <td align="right">    36.10825</td>
    <td align="right">     -0.5697</td>
    <td align="right">     6.30720</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22777</td>
    <td align="right">    50.92072</td>
    <td align="right">     0.33221</td>
    <td align="right">    13.61496</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30434</td>
    <td align="right">    37.36503</td>
    <td align="right">     0.18468</td>
    <td align="right">     8.39823</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.13618</td>
    <td align="right">    41.19247</td>
    <td align="right">     0.15397</td>
    <td align="right">     7.78064</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05182</td>
    <td align="right">    44.56960</td>
    <td align="right">     0.14390</td>
    <td align="right">     7.58063</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46657</td>
    <td align="right">    46.18402</td>
    <td align="right">     0.26675</td>
    <td align="right">     7.80493</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.45813</td>
    <td align="right">    45.87969</td>
    <td align="right">     -0.7101</td>
    <td align="right">    17.32900</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.73874</td>
    <td align="right">    48.94254</td>
    <td align="right">     -0.5756</td>
    <td align="right">    12.88424</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95314</td>
    <td align="right">    50.64646</td>
    <td align="right">     -0.4703</td>
    <td align="right">    10.45144</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90432</td>
    <td align="right">    51.72970</td>
    <td align="right">     -0.4617</td>
    <td align="right">    10.38176</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89242</td>
    <td align="right">    48.90761</td>
    <td align="right">     -0.4816</td>
    <td align="right">    11.73698</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.95559</td>
    <td align="right">    40.70334</td>
    <td align="right">     0.39401</td>
    <td align="right">     9.93755</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.60629</td>
    <td align="right">    37.87544</td>
    <td align="right">     0.27045</td>
    <td align="right">     8.52355</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.46662</td>
    <td align="right">    33.00368</td>
    <td align="right">     0.20396</td>
    <td align="right">     8.35207</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.57986</td>
    <td align="right">    43.94861</td>
    <td align="right">     -0.0931</td>
    <td align="right">    10.12192</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.05182</td>
    <td align="right">    33.00368</td>
    <td align="right">     -0.7101</td>
    <td align="right">     7.58063</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95559</td>
    <td align="right">    51.72970</td>
    <td align="right">     0.39401</td>
    <td align="right">    17.32900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.56287</td>
    <td align="right">    40.52173</td>
    <td align="right">     -0.0272</td>
    <td align="right">     7.33747</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.72086</td>
    <td align="right">    43.26930</td>
    <td align="right">     0.03951</td>
    <td align="right">     7.01389</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.87197</td>
    <td align="right">    45.90058</td>
    <td align="right">     0.10022</td>
    <td align="right">     7.26344</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57124</td>
    <td align="right">    46.39514</td>
    <td align="right">     0.31084</td>
    <td align="right">     8.78762</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69395</td>
    <td align="right">    45.38447</td>
    <td align="right">     -0.5921</td>
    <td align="right">    15.10407</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93706</td>
    <td align="right">    48.29485</td>
    <td align="right">     -0.4527</td>
    <td align="right">    10.96612</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17036</td>
    <td align="right">    49.92778</td>
    <td align="right">     -0.3386</td>
    <td align="right">     9.14818</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03126</td>
    <td align="right">    51.53768</td>
    <td align="right">     -0.3764</td>
    <td align="right">     9.46053</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90410</td>
    <td align="right">    49.55976</td>
    <td align="right">     -0.4735</td>
    <td align="right">    11.63297</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70199</td>
    <td align="right">    42.24795</td>
    <td align="right">     0.31315</td>
    <td align="right">     8.55567</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.03576</td>
    <td align="right">    40.58942</td>
    <td align="right">     0.10553</td>
    <td align="right">     7.06934</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.64318</td>
    <td align="right">    36.07419</td>
    <td align="right">     -0.0307</td>
    <td align="right">     6.98922</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.40807</td>
    <td align="right">    44.99694</td>
    <td align="right">     -0.1206</td>
    <td align="right">     9.12873</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56287</td>
    <td align="right">    36.07419</td>
    <td align="right">     -0.5921</td>
    <td align="right">     6.98922</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17036</td>
    <td align="right">    51.53768</td>
    <td align="right">     0.31315</td>
    <td align="right">    15.10407</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.61724</td>
    <td align="right">    40.62770</td>
    <td align="right">     -0.0246</td>
    <td align="right">     6.01812</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.58265</td>
    <td align="right">    43.83071</td>
    <td align="right">     -0.0142</td>
    <td align="right">     5.56917</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.66097</td>
    <td align="right">    46.70724</td>
    <td align="right">     0.02342</td>
    <td align="right">     5.75166</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15665</td>
    <td align="right">    48.20700</td>
    <td align="right">     0.16432</td>
    <td align="right">     6.11828</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.42830</td>
    <td align="right">    46.90472</td>
    <td align="right">     -0.7476</td>
    <td align="right">    17.52128</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.68622</td>
    <td align="right">    49.64316</td>
    <td align="right">     -0.6240</td>
    <td align="right">    13.65741</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90199</td>
    <td align="right">    50.83505</td>
    <td align="right">     -0.5237</td>
    <td align="right">    11.06980</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80628</td>
    <td align="right">    52.44031</td>
    <td align="right">     -0.5459</td>
    <td align="right">    11.59931</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72676</td>
    <td align="right">    50.31180</td>
    <td align="right">     -0.6018</td>
    <td align="right">    13.09607</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65329</td>
    <td align="right">    42.28954</td>
    <td align="right">     0.26980</td>
    <td align="right">     6.99482</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.13778</td>
    <td align="right">    40.82261</td>
    <td align="right">     0.11024</td>
    <td align="right">     5.93335</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.68293</td>
    <td align="right">    36.14410</td>
    <td align="right">     -0.0332</td>
    <td align="right">     5.66086</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.25761</td>
    <td align="right">    45.75275</td>
    <td align="right">     -0.2147</td>
    <td align="right">     9.11824</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.58265</td>
    <td align="right">    36.14410</td>
    <td align="right">     -0.7476</td>
    <td align="right">     5.56917</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90199</td>
    <td align="right">    52.44031</td>
    <td align="right">     0.26980</td>
    <td align="right">    17.52128</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.32404</td>
    <td align="right">    39.56526</td>
    <td align="right">     0.15338</td>
    <td align="right">     6.34662</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.17647</td>
    <td align="right">    42.87673</td>
    <td align="right">     0.13757</td>
    <td align="right">     6.12944</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.31433</td>
    <td align="right">    45.42655</td>
    <td align="right">     0.19141</td>
    <td align="right">     6.74787</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79137</td>
    <td align="right">    45.86064</td>
    <td align="right">     0.34109</td>
    <td align="right">     8.08154</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.88211</td>
    <td align="right">    45.31379</td>
    <td align="right">     -0.5617</td>
    <td align="right">    12.71931</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.96963</td>
    <td align="right">    48.38298</td>
    <td align="right">     -0.4898</td>
    <td align="right">    11.00151</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27448</td>
    <td align="right">    49.00252</td>
    <td align="right">     -0.3442</td>
    <td align="right">     8.50372</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16738</td>
    <td align="right">    50.33982</td>
    <td align="right">     -0.3638</td>
    <td align="right">     8.61266</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02572</td>
    <td align="right">    49.02446</td>
    <td align="right">     -0.4629</td>
    <td align="right">    10.35961</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01318</td>
    <td align="right">    41.25519</td>
    <td align="right">     0.37827</td>
    <td align="right">     8.43457</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.66611</td>
    <td align="right">    39.70175</td>
    <td align="right">     0.24997</td>
    <td align="right">     6.80616</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.37740</td>
    <td align="right">    35.27666</td>
    <td align="right">     0.14123</td>
    <td align="right">     5.97353</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.75215</td>
    <td align="right">    44.35459</td>
    <td align="right">     -0.0547</td>
    <td align="right">     8.32639</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.17647</td>
    <td align="right">    35.27666</td>
    <td align="right">     -0.5617</td>
    <td align="right">     5.97353</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27448</td>
    <td align="right">    50.33982</td>
    <td align="right">     0.37827</td>
    <td align="right">    12.71931</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57652</td>
    <td align="right">    36.52868</td>
    <td align="right">     0.27599</td>
    <td align="right">     8.30319</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.14643</td>
    <td align="right">    40.80141</td>
    <td align="right">     0.17486</td>
    <td align="right">     7.23481</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.74127</td>
    <td align="right">    44.70070</td>
    <td align="right">     0.08919</td>
    <td align="right">     6.99084</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15137</td>
    <td align="right">    47.18543</td>
    <td align="right">     0.19445</td>
    <td align="right">     6.71918</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.98760</td>
    <td align="right">    47.13264</td>
    <td align="right">     -0.8602</td>
    <td align="right">    21.87613</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.24698</td>
    <td align="right">    51.38593</td>
    <td align="right">     -0.7417</td>
    <td align="right">    17.57789</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.69536</td>
    <td align="right">    53.67695</td>
    <td align="right">     -0.5608</td>
    <td align="right">    12.39937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76273</td>
    <td align="right">    54.83890</td>
    <td align="right">     -0.5076</td>
    <td align="right">    11.23185</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91099</td>
    <td align="right">    50.05821</td>
    <td align="right">     -0.4687</td>
    <td align="right">    11.13826</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15773</td>
    <td align="right">    40.68874</td>
    <td align="right">     0.45208</td>
    <td align="right">    10.51156</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.83022</td>
    <td align="right">    37.29424</td>
    <td align="right">     0.34900</td>
    <td align="right">     8.84289</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76752</td>
    <td align="right">    32.06829</td>
    <td align="right">     0.30019</td>
    <td align="right">     8.44255</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.49817</td>
    <td align="right">    44.74114</td>
    <td align="right">     -0.1122</td>
    <td align="right">    10.98288</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.74127</td>
    <td align="right">    32.06829</td>
    <td align="right">     -0.8602</td>
    <td align="right">     6.71918</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15773</td>
    <td align="right">    54.83890</td>
    <td align="right">     0.45208</td>
    <td align="right">    21.87613</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11246</td>
    <td align="right">    39.87480</td>
    <td align="right">     0.10524</td>
    <td align="right">     6.34193</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.12050</td>
    <td align="right">    42.81989</td>
    <td align="right">     0.12724</td>
    <td align="right">     6.24433</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18107</td>
    <td align="right">    45.50876</td>
    <td align="right">     0.16243</td>
    <td align="right">     6.57400</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79400</td>
    <td align="right">    46.09584</td>
    <td align="right">     0.34377</td>
    <td align="right">     8.32257</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.91023</td>
    <td align="right">    45.26678</td>
    <td align="right">     -0.5460</td>
    <td align="right">    12.54890</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04196</td>
    <td align="right">    48.13297</td>
    <td align="right">     -0.4526</td>
    <td align="right">    10.14087</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29763</td>
    <td align="right">    49.10180</td>
    <td align="right">     -0.3299</td>
    <td align="right">     8.14420</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18321</td>
    <td align="right">    50.57622</td>
    <td align="right">     -0.3563</td>
    <td align="right">     8.36926</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15989</td>
    <td align="right">    48.52782</td>
    <td align="right">     -0.4065</td>
    <td align="right">     9.30327</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03062</td>
    <td align="right">    41.29861</td>
    <td align="right">     0.38397</td>
    <td align="right">     8.70961</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.60397</td>
    <td align="right">    39.71001</td>
    <td align="right">     0.23959</td>
    <td align="right">     6.95911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22295</td>
    <td align="right">    35.36250</td>
    <td align="right">     0.10741</td>
    <td align="right">     6.03298</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72483</td>
    <td align="right">    44.37756</td>
    <td align="right">     -0.0542</td>
    <td align="right">     8.15648</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11246</td>
    <td align="right">    35.36250</td>
    <td align="right">     -0.5460</td>
    <td align="right">     6.03298</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29763</td>
    <td align="right">    50.57622</td>
    <td align="right">     0.38397</td>
    <td align="right">    12.54890</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.80547</td>
    <td align="right">    39.93144</td>
    <td align="right">     0.02352</td>
    <td align="right">     6.20150</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.94466</td>
    <td align="right">    42.72145</td>
    <td align="right">     0.07917</td>
    <td align="right">     5.87436</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05660</td>
    <td align="right">    45.53622</td>
    <td align="right">     0.12723</td>
    <td align="right">     6.20028</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.50237</td>
    <td align="right">    46.81632</td>
    <td align="right">     0.26011</td>
    <td align="right">     6.94728</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68131</td>
    <td align="right">    45.55089</td>
    <td align="right">     -0.6415</td>
    <td align="right">    14.35543</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.91590</td>
    <td align="right">    48.61159</td>
    <td align="right">     -0.5203</td>
    <td align="right">    11.02675</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05200</td>
    <td align="right">    50.50406</td>
    <td align="right">     -0.4487</td>
    <td align="right">     9.51419</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95331</td>
    <td align="right">    52.03177</td>
    <td align="right">     -0.4730</td>
    <td align="right">    10.00531</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83126</td>
    <td align="right">    49.91995</td>
    <td align="right">     -0.5483</td>
    <td align="right">    11.76659</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.72215</td>
    <td align="right">    42.18549</td>
    <td align="right">     0.29582</td>
    <td align="right">     7.36481</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.25543</td>
    <td align="right">    40.23873</td>
    <td align="right">     0.14273</td>
    <td align="right">     6.21775</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.89221</td>
    <td align="right">    35.54207</td>
    <td align="right">     0.01977</td>
    <td align="right">     5.79680</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47118</td>
    <td align="right">    44.99043</td>
    <td align="right">     -0.1428</td>
    <td align="right">     8.46290</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80547</td>
    <td align="right">    35.54207</td>
    <td align="right">     -0.6415</td>
    <td align="right">     5.79680</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05200</td>
    <td align="right">    52.03177</td>
    <td align="right">     0.29582</td>
    <td align="right">    14.35543</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.22137</td>
    <td align="right">    39.26059</td>
    <td align="right">     0.13167</td>
    <td align="right">     6.53759</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.24684</td>
    <td align="right">    42.06695</td>
    <td align="right">     0.16196</td>
    <td align="right">     6.44749</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.39076</td>
    <td align="right">    44.34440</td>
    <td align="right">     0.21865</td>
    <td align="right">     7.13652</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.88704</td>
    <td align="right">    45.28709</td>
    <td align="right">     0.37249</td>
    <td align="right">     8.78298</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.99269</td>
    <td align="right">    44.43872</td>
    <td align="right">     -0.5131</td>
    <td align="right">    11.98153</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.11197</td>
    <td align="right">    47.75686</td>
    <td align="right">     -0.4273</td>
    <td align="right">    10.06145</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.36465</td>
    <td align="right">    49.12655</td>
    <td align="right">     -0.3054</td>
    <td align="right">     8.53112</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.22004</td>
    <td align="right">    50.64658</td>
    <td align="right">     -0.3395</td>
    <td align="right">     8.75467</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.04273</td>
    <td align="right">    49.03713</td>
    <td align="right">     -0.4530</td>
    <td align="right">    10.44925</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.00838</td>
    <td align="right">    41.58775</td>
    <td align="right">     0.37819</td>
    <td align="right">     8.69578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.57781</td>
    <td align="right">    39.52449</td>
    <td align="right">     0.23104</td>
    <td align="right">     6.85883</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.30321</td>
    <td align="right">    34.78946</td>
    <td align="right">     0.12646</td>
    <td align="right">     6.12729</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.78372</td>
    <td align="right">    43.99828</td>
    <td align="right">     -0.0365</td>
    <td align="right">     8.37441</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.22137</td>
    <td align="right">    34.78946</td>
    <td align="right">     -0.5131</td>
    <td align="right">     6.12729</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.36465</td>
    <td align="right">    50.64658</td>
    <td align="right">     0.37819</td>
    <td align="right">    11.98153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73800</td>
    <td align="right">    36.40691</td>
    <td align="right">     0.30096</td>
    <td align="right">     8.68138</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.55507</td>
    <td align="right">    40.10316</td>
    <td align="right">     0.26240</td>
    <td align="right">     7.87774</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43705</td>
    <td align="right">    43.51726</td>
    <td align="right">     0.24153</td>
    <td align="right">     7.52571</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71187</td>
    <td align="right">    45.58197</td>
    <td align="right">     0.32513</td>
    <td align="right">     7.93709</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68836</td>
    <td align="right">    45.35931</td>
    <td align="right">     -0.6338</td>
    <td align="right">    14.33912</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86971</td>
    <td align="right">    48.73366</td>
    <td align="right">     -0.5351</td>
    <td align="right">    11.46985</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04268</td>
    <td align="right">    50.44964</td>
    <td align="right">     -0.4480</td>
    <td align="right">     9.64678</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01966</td>
    <td align="right">    51.36462</td>
    <td align="right">     -0.4294</td>
    <td align="right">     9.39853</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07382</td>
    <td align="right">    48.36159</td>
    <td align="right">     -0.4200</td>
    <td align="right">     9.85924</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19097</td>
    <td align="right">    40.15977</td>
    <td align="right">     0.45426</td>
    <td align="right">    10.50746</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.98402</td>
    <td align="right">    37.02674</td>
    <td align="right">     0.37125</td>
    <td align="right">     9.21583</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91308</td>
    <td align="right">    32.10167</td>
    <td align="right">     0.32333</td>
    <td align="right">     8.85981</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85301</td>
    <td align="right">    43.29863</td>
    <td align="right">     -0.0189</td>
    <td align="right">     9.62766</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.43705</td>
    <td align="right">    32.10167</td>
    <td align="right">     -0.6338</td>
    <td align="right">     7.52571</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19097</td>
    <td align="right">    51.36462</td>
    <td align="right">     0.45426</td>
    <td align="right">    14.33912</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.09161</td>
    <td align="right">    39.44856</td>
    <td align="right">     0.10741</td>
    <td align="right">     6.70092</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.21734</td>
    <td align="right">    42.09703</td>
    <td align="right">     0.16260</td>
    <td align="right">     6.71550</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.30312</td>
    <td align="right">    44.81984</td>
    <td align="right">     0.20682</td>
    <td align="right">     7.13877</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82881</td>
    <td align="right">    45.74235</td>
    <td align="right">     0.37151</td>
    <td align="right">     8.98670</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92235</td>
    <td align="right">    44.80867</td>
    <td align="right">     -0.5164</td>
    <td align="right">    12.26752</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07609</td>
    <td align="right">    47.99618</td>
    <td align="right">     -0.4102</td>
    <td align="right">     9.58698</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27002</td>
    <td align="right">    49.64754</td>
    <td align="right">     -0.3136</td>
    <td align="right">     8.32859</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15208</td>
    <td align="right">    51.11616</td>
    <td align="right">     -0.3426</td>
    <td align="right">     8.50554</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09105</td>
    <td align="right">    48.95250</td>
    <td align="right">     -0.4106</td>
    <td align="right">     9.73562</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.96344</td>
    <td align="right">    41.65963</td>
    <td align="right">     0.37817</td>
    <td align="right">     8.90951</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.51461</td>
    <td align="right">    39.56539</td>
    <td align="right">     0.22530</td>
    <td align="right">     7.14160</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.20415</td>
    <td align="right">    34.99307</td>
    <td align="right">     0.11004</td>
    <td align="right">     6.38213</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72253</td>
    <td align="right">    44.26203</td>
    <td align="right">     -0.0384</td>
    <td align="right">     8.37915</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.09161</td>
    <td align="right">    34.99307</td>
    <td align="right">     -0.5164</td>
    <td align="right">     6.38213</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27002</td>
    <td align="right">    51.11616</td>
    <td align="right">     0.37817</td>
    <td align="right">    12.26752</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125510E+11</td>
    <td align="right">0.313043E+10</td>
    <td align="right">      229.85</td>
    <td align="right">0.109150E+11</td>
    <td align="right">0.163607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    43451.98</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">    43451.98</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">    10508.08</td>
    <td align="right">17-JAN-13:10</td>
    <td align="right">    10396.73</td>
    <td align="right">18-JAN-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.825355E+10</td>
    <td align="right">0.210448E+10</td>
    <td align="right">      183.41</td>
    <td align="right">0.660862E+10</td>
    <td align="right">0.164493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    41025.13</td>
    <td align="right">01-FEB-12:05</td>
    <td align="right">    41025.13</td>
    <td align="right">01-FEB-12:05</td>
    <td align="right">    11938.19</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">     9792.99</td>
    <td align="right">01-FEB-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.949345E+10</td>
    <td align="right">0.236746E+10</td>
    <td align="right">      176.74</td>
    <td align="right">0.689837E+10</td>
    <td align="right">0.259508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    49727.70</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">    33974.57</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    18380.10</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">    11407.47</td>
    <td align="right">23-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186956E+11</td>
    <td align="right">0.455795E+10</td>
    <td align="right">      270.18</td>
    <td align="right">0.141448E+11</td>
    <td align="right">0.455081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    49562.20</td>
    <td align="right">26-APR-11:05</td>
    <td align="right">    44343.19</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">    12135.33</td>
    <td align="right">25-APR-13:00</td>
    <td align="right">    11940.64</td>
    <td align="right">26-APR-11:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207715E+11</td>
    <td align="right">0.508953E+10</td>
    <td align="right">      328.36</td>
    <td align="right">0.161041E+11</td>
    <td align="right">0.466745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    44488.58</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">    38025.41</td>
    <td align="right">03-MAY-13:00</td>
    <td align="right">    16785.85</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">    10161.05</td>
    <td align="right">04-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355097E+11</td>
    <td align="right">0.846143E+10</td>
    <td align="right">      392.33</td>
    <td align="right">0.239629E+11</td>
    <td align="right">0.115468E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    66390.85</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    39056.73</td>
    <td align="right">29-JUN-11:10</td>
    <td align="right">    28213.08</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    15293.75</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.532839E+11</td>
    <td align="right">0.125544E+11</td>
    <td align="right">      412.71</td>
    <td align="right">0.320587E+11</td>
    <td align="right">0.212252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    86196.23</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    50930.85</td>
    <td align="right">31-JUL-12:00</td>
    <td align="right">    39716.51</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    19951.88</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.610724E+11</td>
    <td align="right">0.143372E+11</td>
    <td align="right">      435.08</td>
    <td align="right">0.357778E+11</td>
    <td align="right">0.252946E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    86053.98</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    51047.74</td>
    <td align="right">18-AUG-12:00</td>
    <td align="right">    42995.26</td>
    <td align="right">07-AUG-05:03</td>
    <td align="right">    19870.40</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399632E+11</td>
    <td align="right">0.963963E+10</td>
    <td align="right">      380.53</td>
    <td align="right">0.260051E+11</td>
    <td align="right">0.139581E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    80473.96</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    62913.15</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">    43720.05</td>
    <td align="right">22-SEP-11:30</td>
    <td align="right">    20132.46</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.416122E+11</td>
    <td align="right">0.101470E+11</td>
    <td align="right">      385.75</td>
    <td align="right">0.311673E+11</td>
    <td align="right">0.104448E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-13:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    79048.41</td>
    <td align="right">04-OCT-12:10</td>
    <td align="right">    64637.00</td>
    <td align="right">16-OCT-12:04</td>
    <td align="right">    42650.80</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">    20987.84</td>
    <td align="right">16-OCT-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145263E+11</td>
    <td align="right">0.360702E+10</td>
    <td align="right">      255.94</td>
    <td align="right">0.122561E+11</td>
    <td align="right">0.227025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-NOV-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    42826.88</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    42826.88</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    12920.40</td>
    <td align="right">10-NOV-17:00</td>
    <td align="right">    10057.33</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136488E+11</td>
    <td align="right">0.336395E+10</td>
    <td align="right">      236.54</td>
    <td align="right">0.128465E+11</td>
    <td align="right">0.802281E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-DEC-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    42466.59</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">    42466.59</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">     8965.65</td>
    <td align="right">07-DEC-15:50</td>
    <td align="right">    10220.77</td>
    <td align="right">19-DEC-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329382E+12</td>
    <td align="right">0.793605E+11</td>
    <td align="right">     3687.42</td>
    <td align="right">0.228745E+12</td>
    <td align="right">0.100636E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.825355E+10</td>
    <td align="right">0.210448E+10</td>
    <td align="right">      176.74</td>
    <td align="right">0.660862E+10</td>
    <td align="right">0.802281E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41025.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33974.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8965.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9792.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.610724E+11</td>
    <td align="right">0.143372E+11</td>
    <td align="right">      435.08</td>
    <td align="right">0.357778E+11</td>
    <td align="right">0.252946E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86196.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64637.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43720.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20987.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.862719E+10</td>
    <td align="right">0.198421E+10</td>
    <td align="right">      228.64</td>
    <td align="right">0.746426E+10</td>
    <td align="right">0.116293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31264.62</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">    31264.62</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">     6384.56</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">     6814.17</td>
    <td align="right">18-JAN-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.581222E+10</td>
    <td align="right">0.136406E+10</td>
    <td align="right">      185.47</td>
    <td align="right">0.467148E+10</td>
    <td align="right">0.114075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    28791.33</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    28791.33</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     7918.56</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">     6312.79</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.695479E+10</td>
    <td align="right">0.158767E+10</td>
    <td align="right">      181.14</td>
    <td align="right">0.508446E+10</td>
    <td align="right">0.187033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    39487.11</td>
    <td align="right">23-MAR-14:05</td>
    <td align="right">    28944.01</td>
    <td align="right">23-MAR-14:05</td>
    <td align="right">    13744.31</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">     8246.00</td>
    <td align="right">23-MAR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139290E+11</td>
    <td align="right">0.311514E+10</td>
    <td align="right">      279.36</td>
    <td align="right">0.106927E+11</td>
    <td align="right">0.323625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    38975.45</td>
    <td align="right">26-APR-14:05</td>
    <td align="right">    35387.60</td>
    <td align="right">26-APR-14:05</td>
    <td align="right">     8954.34</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">     8448.29</td>
    <td align="right">26-APR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149694E+11</td>
    <td align="right">0.338415E+10</td>
    <td align="right">      336.03</td>
    <td align="right">0.115942E+11</td>
    <td align="right">0.337519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    34318.69</td>
    <td align="right">04-MAY-14:05</td>
    <td align="right">    29165.57</td>
    <td align="right">04-MAY-12:05</td>
    <td align="right">    12707.14</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     7136.56</td>
    <td align="right">04-MAY-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264002E+11</td>
    <td align="right">0.575965E+10</td>
    <td align="right">      400.94</td>
    <td align="right">0.180447E+11</td>
    <td align="right">0.835550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    49223.77</td>
    <td align="right">29-JUN-12:05</td>
    <td align="right">    29454.92</td>
    <td align="right">30-JUN-10:05</td>
    <td align="right">    20783.50</td>
    <td align="right">28-JUN-12:05</td>
    <td align="right">    10328.50</td>
    <td align="right">29-JUN-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408374E+11</td>
    <td align="right">0.875599E+10</td>
    <td align="right">      422.75</td>
    <td align="right">0.248100E+11</td>
    <td align="right">0.160274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    67559.74</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    39633.35</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">    31032.83</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">    14241.35</td>
    <td align="right">31-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461507E+11</td>
    <td align="right">0.986491E+10</td>
    <td align="right">      440.51</td>
    <td align="right">0.272241E+11</td>
    <td align="right">0.189266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    66667.58</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    39999.72</td>
    <td align="right">17-AUG-14:05</td>
    <td align="right">    30922.82</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">    14019.72</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298319E+11</td>
    <td align="right">0.658477E+10</td>
    <td align="right">      389.00</td>
    <td align="right">0.197685E+11</td>
    <td align="right">0.100633E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    54187.20</td>
    <td align="right">29-SEP-12:02</td>
    <td align="right">    54187.20</td>
    <td align="right">29-SEP-12:02</td>
    <td align="right">    29952.13</td>
    <td align="right">22-SEP-10:05</td>
    <td align="right">    15786.56</td>
    <td align="right">29-SEP-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306840E+11</td>
    <td align="right">0.685779E+10</td>
    <td align="right">      390.08</td>
    <td align="right">0.232519E+11</td>
    <td align="right">0.743211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    61480.82</td>
    <td align="right">03-OCT-14:05</td>
    <td align="right">    57107.08</td>
    <td align="right">16-OCT-12:02</td>
    <td align="right">    28444.69</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">    16471.33</td>
    <td align="right">16-OCT-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100048E+11</td>
    <td align="right">0.229168E+10</td>
    <td align="right">      254.25</td>
    <td align="right">0.847284E+10</td>
    <td align="right">0.153193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-NOV-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    30097.72</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    30097.72</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     8594.92</td>
    <td align="right">10-NOV-15:05</td>
    <td align="right">     6438.62</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.948164E+10</td>
    <td align="right">0.215583E+10</td>
    <td align="right">      233.33</td>
    <td align="right">0.893792E+10</td>
    <td align="right">0.543722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    33427.67</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">    33427.67</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">     6297.71</td>
    <td align="right">07-DEC-16:00</td>
    <td align="right">     7092.77</td>
    <td align="right">05-DEC-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243683E+12</td>
    <td align="right">0.537058E+11</td>
    <td align="right">     3741.51</td>
    <td align="right">0.170017E+12</td>
    <td align="right">0.736660E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.581222E+10</td>
    <td align="right">0.136406E+10</td>
    <td align="right">      181.14</td>
    <td align="right">0.467148E+10</td>
    <td align="right">0.543722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28791.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28791.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6297.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6312.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461507E+11</td>
    <td align="right">0.986491E+10</td>
    <td align="right">      440.51</td>
    <td align="right">0.272241E+11</td>
    <td align="right">0.189266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67559.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57107.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31032.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16471.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.822028E+10</td>
    <td align="right">0.209598E+10</td>
    <td align="right">      224.08</td>
    <td align="right">0.693297E+10</td>
    <td align="right">0.128731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-JAN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30788.04</td>
    <td align="right">18-JAN-13:40</td>
    <td align="right">    30788.04</td>
    <td align="right">18-JAN-13:40</td>
    <td align="right">     6763.85</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">     7286.57</td>
    <td align="right">18-JAN-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.550234E+10</td>
    <td align="right">0.142964E+10</td>
    <td align="right">      181.39</td>
    <td align="right">0.431294E+10</td>
    <td align="right">0.118941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    27354.48</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">    27354.48</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">     8364.13</td>
    <td align="right">01-FEB-14:00</td>
    <td align="right">     6586.43</td>
    <td align="right">01-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678767E+10</td>
    <td align="right">0.170875E+10</td>
    <td align="right">      179.06</td>
    <td align="right">0.487329E+10</td>
    <td align="right">0.191438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-MAR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    41138.03</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">    29036.32</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">    14573.82</td>
    <td align="right">23-MAR-15:50</td>
    <td align="right">     9437.66</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143695E+11</td>
    <td align="right">0.352885E+10</td>
    <td align="right">      277.17</td>
    <td align="right">0.108614E+11</td>
    <td align="right">0.350815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    43939.82</td>
    <td align="right">26-APR-13:50</td>
    <td align="right">    40292.67</td>
    <td align="right">26-APR-13:50</td>
    <td align="right">    10106.39</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">    10624.63</td>
    <td align="right">26-APR-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153746E+11</td>
    <td align="right">0.381468E+10</td>
    <td align="right">      334.67</td>
    <td align="right">0.117755E+11</td>
    <td align="right">0.359911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    37124.18</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">    31336.42</td>
    <td align="right">03-MAY-13:10</td>
    <td align="right">    12499.23</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">     8478.22</td>
    <td align="right">04-MAY-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278008E+11</td>
    <td align="right">0.666171E+10</td>
    <td align="right">      401.69</td>
    <td align="right">0.187954E+11</td>
    <td align="right">0.900542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    54072.28</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    31990.13</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">    22863.50</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">    12455.33</td>
    <td align="right">29-JUN-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434915E+11</td>
    <td align="right">0.102506E+11</td>
    <td align="right">      424.83</td>
    <td align="right">0.262207E+11</td>
    <td align="right">0.172708E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    77545.96</td>
    <td align="right">31-JUL-15:10</td>
    <td align="right">    44863.98</td>
    <td align="right">31-JUL-14:00</td>
    <td align="right">    34282.18</td>
    <td align="right">31-JUL-15:30</td>
    <td align="right">    18183.81</td>
    <td align="right">31-JUL-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490880E+11</td>
    <td align="right">0.115334E+11</td>
    <td align="right">      442.33</td>
    <td align="right">0.285580E+11</td>
    <td align="right">0.205300E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    78030.85</td>
    <td align="right">17-AUG-15:30</td>
    <td align="right">    44645.19</td>
    <td align="right">17-AUG-14:30</td>
    <td align="right">    34452.65</td>
    <td align="right">18-AUG-15:30</td>
    <td align="right">    18327.66</td>
    <td align="right">17-AUG-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300966E+11</td>
    <td align="right">0.732626E+10</td>
    <td align="right">      387.36</td>
    <td align="right">0.198289E+11</td>
    <td align="right">0.102677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58761.12</td>
    <td align="right">29-SEP-13:50</td>
    <td align="right">    58761.12</td>
    <td align="right">29-SEP-13:50</td>
    <td align="right">    28819.08</td>
    <td align="right">22-SEP-12:20</td>
    <td align="right">    18605.74</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303550E+11</td>
    <td align="right">0.749977E+10</td>
    <td align="right">      386.31</td>
    <td align="right">0.227929E+11</td>
    <td align="right">0.756210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    66812.60</td>
    <td align="right">03-OCT-13:30</td>
    <td align="right">    59145.96</td>
    <td align="right">16-OCT-13:05</td>
    <td align="right">    28701.33</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">    18978.02</td>
    <td align="right">16-OCT-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.934562E+10</td>
    <td align="right">0.237888E+10</td>
    <td align="right">      250.17</td>
    <td align="right">0.771029E+10</td>
    <td align="right">0.163533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-NOV-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29984.74</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">    29984.74</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">     8611.33</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">     7043.46</td>
    <td align="right">28-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.886707E+10</td>
    <td align="right">0.224006E+10</td>
    <td align="right">      228.78</td>
    <td align="right">0.827201E+10</td>
    <td align="right">0.595061E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-DEC-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32074.62</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">    32074.62</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">     6632.51</td>
    <td align="right">07-DEC-15:40</td>
    <td align="right">     7533.36</td>
    <td align="right">05-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249299E+12</td>
    <td align="right">0.604686E+11</td>
    <td align="right">     3717.83</td>
    <td align="right">0.170934E+12</td>
    <td align="right">0.783648E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550234E+10</td>
    <td align="right">0.142964E+10</td>
    <td align="right">      179.06</td>
    <td align="right">0.431294E+10</td>
    <td align="right">0.595061E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27354.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27354.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6632.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6586.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.490880E+11</td>
    <td align="right">0.115334E+11</td>
    <td align="right">      442.33</td>
    <td align="right">0.285580E+11</td>
    <td align="right">0.205300E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78030.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59145.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34452.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18978.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      292.45</td>
    <td align="right">        0.00</td>
    <td align="right">      292.45</td>
    <td align="right">      160.11</td>
    <td align="right">     1059.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">      367.10</td>
    <td align="right">      187.17</td>
    <td align="right">      966.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      449.85</td>
    <td align="right">        0.00</td>
    <td align="right">      449.85</td>
    <td align="right">      274.95</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      518.26</td>
    <td align="right">        1.97</td>
    <td align="right">      516.29</td>
    <td align="right">      384.88</td>
    <td align="right">      796.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      622.71</td>
    <td align="right">       28.90</td>
    <td align="right">      593.81</td>
    <td align="right">      462.65</td>
    <td align="right">      696.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">      575.40</td>
    <td align="right">      539.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      628.20</td>
    <td align="right">       52.50</td>
    <td align="right">      575.69</td>
    <td align="right">      613.64</td>
    <td align="right">      481.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      521.77</td>
    <td align="right">       10.38</td>
    <td align="right">      511.38</td>
    <td align="right">      526.63</td>
    <td align="right">      510.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      441.68</td>
    <td align="right">        0.07</td>
    <td align="right">      441.61</td>
    <td align="right">      419.11</td>
    <td align="right">      610.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">      350.35</td>
    <td align="right">      370.44</td>
    <td align="right">      677.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.22</td>
    <td align="right">        0.00</td>
    <td align="right">      317.22</td>
    <td align="right">      182.19</td>
    <td align="right">      976.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">      144.03</td>
    <td align="right">     1070.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      454.14</td>
    <td align="right">       13.28</td>
    <td align="right">      440.86</td>
    <td align="right">      359.49</td>
    <td align="right">      780.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">      144.03</td>
    <td align="right">      481.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">      613.64</td>
    <td align="right">     1070.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      525.89</td>
    <td align="right">      281.25</td>
    <td align="right">      244.64</td>
    <td align="right">      561.96</td>
    <td align="right">      666.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      554.76</td>
    <td align="right">      254.13</td>
    <td align="right">      300.63</td>
    <td align="right">      561.43</td>
    <td align="right">      613.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      673.94</td>
    <td align="right">      300.30</td>
    <td align="right">      373.64</td>
    <td align="right">      723.20</td>
    <td align="right">      631.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      861.61</td>
    <td align="right">      432.13</td>
    <td align="right">      429.47</td>
    <td align="right">     1050.62</td>
    <td align="right">      515.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      813.04</td>
    <td align="right">      339.29</td>
    <td align="right">      473.76</td>
    <td align="right">      949.92</td>
    <td align="right">      472.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      807.97</td>
    <td align="right">      350.55</td>
    <td align="right">      457.43</td>
    <td align="right">     1006.03</td>
    <td align="right">      377.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      915.50</td>
    <td align="right">      454.92</td>
    <td align="right">      460.58</td>
    <td align="right">     1238.14</td>
    <td align="right">      337.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      904.17</td>
    <td align="right">      480.27</td>
    <td align="right">      423.90</td>
    <td align="right">     1245.03</td>
    <td align="right">      343.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.32</td>
    <td align="right">      301.67</td>
    <td align="right">      356.64</td>
    <td align="right">      844.46</td>
    <td align="right">      399.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      582.72</td>
    <td align="right">      299.50</td>
    <td align="right">      283.22</td>
    <td align="right">      770.85</td>
    <td align="right">      436.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      531.20</td>
    <td align="right">      269.86</td>
    <td align="right">      261.34</td>
    <td align="right">      569.21</td>
    <td align="right">      619.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      506.76</td>
    <td align="right">      281.55</td>
    <td align="right">      225.20</td>
    <td align="right">      536.33</td>
    <td align="right">      671.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      695.59</td>
    <td align="right">      337.79</td>
    <td align="right">      357.80</td>
    <td align="right">      840.05</td>
    <td align="right">      506.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      506.76</td>
    <td align="right">      254.13</td>
    <td align="right">      225.20</td>
    <td align="right">      536.33</td>
    <td align="right">      337.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      915.50</td>
    <td align="right">      480.27</td>
    <td align="right">      473.76</td>
    <td align="right">     1245.03</td>
    <td align="right">      671.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1930.49</td>
    <td align="right">     1416.25</td>
    <td align="right">      514.24</td>
    <td align="right">     2706.30</td>
    <td align="right">     1018.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1517.12</td>
    <td align="right">      934.57</td>
    <td align="right">      582.55</td>
    <td align="right">     1921.56</td>
    <td align="right">      940.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1209.08</td>
    <td align="right">      583.94</td>
    <td align="right">      625.14</td>
    <td align="right">     1397.35</td>
    <td align="right">      998.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1009.95</td>
    <td align="right">      384.84</td>
    <td align="right">      625.11</td>
    <td align="right">     1058.45</td>
    <td align="right">      822.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      719.13</td>
    <td align="right">       88.20</td>
    <td align="right">      630.93</td>
    <td align="right">      604.72</td>
    <td align="right">      750.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      593.06</td>
    <td align="right">      558.53</td>
    <td align="right">      587.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      668.14</td>
    <td align="right">       74.82</td>
    <td align="right">      593.31</td>
    <td align="right">      667.72</td>
    <td align="right">      516.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      858.46</td>
    <td align="right">      270.47</td>
    <td align="right">      587.99</td>
    <td align="right">      971.72</td>
    <td align="right">      535.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1194.84</td>
    <td align="right">      605.29</td>
    <td align="right">      589.55</td>
    <td align="right">     1544.69</td>
    <td align="right">      627.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1520.11</td>
    <td align="right">     1016.28</td>
    <td align="right">      503.84</td>
    <td align="right">     2195.23</td>
    <td align="right">      682.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1847.90</td>
    <td align="right">     1304.74</td>
    <td align="right">      543.17</td>
    <td align="right">     2547.67</td>
    <td align="right">      944.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      492.50</td>
    <td align="right">     2924.75</td>
    <td align="right">     1024.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1262.97</td>
    <td align="right">      689.75</td>
    <td align="right">      573.22</td>
    <td align="right">     1590.64</td>
    <td align="right">      786.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      492.50</td>
    <td align="right">      558.53</td>
    <td align="right">      516.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      630.93</td>
    <td align="right">     2924.75</td>
    <td align="right">     1024.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      248.11</td>
    <td align="right">      559.68</td>
    <td align="right">      699.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      597.17</td>
    <td align="right">      275.68</td>
    <td align="right">      321.50</td>
    <td align="right">      652.12</td>
    <td align="right">      637.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.57</td>
    <td align="right">      302.89</td>
    <td align="right">      381.68</td>
    <td align="right">      760.08</td>
    <td align="right">      654.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      943.70</td>
    <td align="right">      491.40</td>
    <td align="right">      452.30</td>
    <td align="right">     1190.42</td>
    <td align="right">      541.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      926.95</td>
    <td align="right">      428.15</td>
    <td align="right">      498.81</td>
    <td align="right">     1132.01</td>
    <td align="right">      491.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      981.98</td>
    <td align="right">      490.95</td>
    <td align="right">      491.03</td>
    <td align="right">     1275.82</td>
    <td align="right">      386.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      483.30</td>
    <td align="right">     1428.22</td>
    <td align="right">      346.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      975.32</td>
    <td align="right">      528.59</td>
    <td align="right">      446.73</td>
    <td align="right">     1359.02</td>
    <td align="right">      358.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      835.10</td>
    <td align="right">      446.88</td>
    <td align="right">      388.22</td>
    <td align="right">     1122.53</td>
    <td align="right">      412.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      638.36</td>
    <td align="right">      348.52</td>
    <td align="right">      289.84</td>
    <td align="right">      875.47</td>
    <td align="right">      458.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      576.60</td>
    <td align="right">      301.60</td>
    <td align="right">      275.01</td>
    <td align="right">      668.17</td>
    <td align="right">      643.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      509.25</td>
    <td align="right">      273.13</td>
    <td align="right">      236.12</td>
    <td align="right">      581.13</td>
    <td align="right">      706.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      768.09</td>
    <td align="right">      391.87</td>
    <td align="right">      376.22</td>
    <td align="right">      968.58</td>
    <td align="right">      527.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      236.12</td>
    <td align="right">      559.68</td>
    <td align="right">      346.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      498.81</td>
    <td align="right">     1428.22</td>
    <td align="right">      706.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.48</td>
    <td align="right">        0.00</td>
    <td align="right">       97.48</td>
    <td align="right">       51.19</td>
    <td align="right">      373.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.36</td>
    <td align="right">        0.00</td>
    <td align="right">      122.36</td>
    <td align="right">       63.83</td>
    <td align="right">      332.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.94</td>
    <td align="right">        0.00</td>
    <td align="right">      149.94</td>
    <td align="right">       96.02</td>
    <td align="right">      337.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.75</td>
    <td align="right">        0.66</td>
    <td align="right">      172.09</td>
    <td align="right">      136.54</td>
    <td align="right">      265.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.56</td>
    <td align="right">        9.63</td>
    <td align="right">      197.93</td>
    <td align="right">      162.63</td>
    <td align="right">      233.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.15</td>
    <td align="right">       21.57</td>
    <td align="right">      199.58</td>
    <td align="right">      202.48</td>
    <td align="right">      177.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      209.39</td>
    <td align="right">       17.50</td>
    <td align="right">      191.89</td>
    <td align="right">      213.20</td>
    <td align="right">      159.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.91</td>
    <td align="right">        3.46</td>
    <td align="right">      170.45</td>
    <td align="right">      182.48</td>
    <td align="right">      169.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.22</td>
    <td align="right">        0.02</td>
    <td align="right">      147.20</td>
    <td align="right">      143.38</td>
    <td align="right">      207.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.78</td>
    <td align="right">        0.00</td>
    <td align="right">      116.78</td>
    <td align="right">      124.01</td>
    <td align="right">      235.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.73</td>
    <td align="right">        0.00</td>
    <td align="right">      105.73</td>
    <td align="right">       58.68</td>
    <td align="right">      344.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.74</td>
    <td align="right">       45.43</td>
    <td align="right">      378.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      151.37</td>
    <td align="right">        4.43</td>
    <td align="right">      146.95</td>
    <td align="right">      123.68</td>
    <td align="right">      267.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.74</td>
    <td align="right">       45.43</td>
    <td align="right">      159.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      221.15</td>
    <td align="right">       21.57</td>
    <td align="right">      199.58</td>
    <td align="right">      213.20</td>
    <td align="right">      378.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.48</td>
    <td align="right">        0.00</td>
    <td align="right">       97.48</td>
    <td align="right">       51.19</td>
    <td align="right">      373.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.37</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">       63.83</td>
    <td align="right">      332.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.95</td>
    <td align="right">        0.00</td>
    <td align="right">      149.95</td>
    <td align="right">       96.02</td>
    <td align="right">      337.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.75</td>
    <td align="right">        0.66</td>
    <td align="right">      172.10</td>
    <td align="right">      136.55</td>
    <td align="right">      265.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.57</td>
    <td align="right">        9.63</td>
    <td align="right">      197.94</td>
    <td align="right">      162.63</td>
    <td align="right">      233.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.16</td>
    <td align="right">       21.57</td>
    <td align="right">      199.58</td>
    <td align="right">      202.49</td>
    <td align="right">      177.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      209.40</td>
    <td align="right">       17.50</td>
    <td align="right">      191.90</td>
    <td align="right">      213.21</td>
    <td align="right">      159.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.92</td>
    <td align="right">        3.46</td>
    <td align="right">      170.46</td>
    <td align="right">      182.48</td>
    <td align="right">      169.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.22</td>
    <td align="right">        0.02</td>
    <td align="right">      147.20</td>
    <td align="right">      143.39</td>
    <td align="right">      207.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.78</td>
    <td align="right">        0.00</td>
    <td align="right">      116.78</td>
    <td align="right">      124.01</td>
    <td align="right">      235.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.74</td>
    <td align="right">        0.00</td>
    <td align="right">      105.74</td>
    <td align="right">       58.68</td>
    <td align="right">      344.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.75</td>
    <td align="right">       45.43</td>
    <td align="right">      378.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      151.38</td>
    <td align="right">        4.43</td>
    <td align="right">      146.95</td>
    <td align="right">      123.69</td>
    <td align="right">      267.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.75</td>
    <td align="right">       45.43</td>
    <td align="right">      159.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      221.16</td>
    <td align="right">       21.57</td>
    <td align="right">      199.58</td>
    <td align="right">      213.21</td>
    <td align="right">      378.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.48</td>
    <td align="right">        0.00</td>
    <td align="right">       97.48</td>
    <td align="right">       51.19</td>
    <td align="right">      373.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.37</td>
    <td align="right">        0.00</td>
    <td align="right">      122.37</td>
    <td align="right">       63.83</td>
    <td align="right">      332.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.95</td>
    <td align="right">        0.00</td>
    <td align="right">      149.95</td>
    <td align="right">       96.02</td>
    <td align="right">      337.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.75</td>
    <td align="right">        0.66</td>
    <td align="right">      172.10</td>
    <td align="right">      136.55</td>
    <td align="right">      265.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.57</td>
    <td align="right">        9.63</td>
    <td align="right">      197.94</td>
    <td align="right">      162.63</td>
    <td align="right">      233.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      221.16</td>
    <td align="right">       21.57</td>
    <td align="right">      199.58</td>
    <td align="right">      202.49</td>
    <td align="right">      177.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      209.40</td>
    <td align="right">       17.50</td>
    <td align="right">      191.90</td>
    <td align="right">      213.21</td>
    <td align="right">      159.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.92</td>
    <td align="right">        3.46</td>
    <td align="right">      170.46</td>
    <td align="right">      182.48</td>
    <td align="right">      169.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.22</td>
    <td align="right">        0.02</td>
    <td align="right">      147.20</td>
    <td align="right">      143.39</td>
    <td align="right">      207.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.78</td>
    <td align="right">        0.00</td>
    <td align="right">      116.78</td>
    <td align="right">      124.01</td>
    <td align="right">      235.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.74</td>
    <td align="right">        0.00</td>
    <td align="right">      105.74</td>
    <td align="right">       58.68</td>
    <td align="right">      344.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.75</td>
    <td align="right">       45.43</td>
    <td align="right">      378.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      151.38</td>
    <td align="right">        4.43</td>
    <td align="right">      146.95</td>
    <td align="right">      123.69</td>
    <td align="right">      267.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.75</td>
    <td align="right">       45.43</td>
    <td align="right">      159.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      221.16</td>
    <td align="right">       21.57</td>
    <td align="right">      199.58</td>
    <td align="right">      213.21</td>
    <td align="right">      378.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      505.88</td>
    <td align="right">      270.55</td>
    <td align="right">      235.33</td>
    <td align="right">      530.53</td>
    <td align="right">      688.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      533.65</td>
    <td align="right">      244.46</td>
    <td align="right">      289.19</td>
    <td align="right">      539.54</td>
    <td align="right">      619.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      648.30</td>
    <td align="right">      288.87</td>
    <td align="right">      359.43</td>
    <td align="right">      699.97</td>
    <td align="right">      628.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      828.82</td>
    <td align="right">      415.69</td>
    <td align="right">      413.13</td>
    <td align="right">     1022.35</td>
    <td align="right">      509.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      782.11</td>
    <td align="right">      326.37</td>
    <td align="right">      455.73</td>
    <td align="right">      925.41</td>
    <td align="right">      464.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      777.23</td>
    <td align="right">      337.21</td>
    <td align="right">      440.02</td>
    <td align="right">      983.80</td>
    <td align="right">      364.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      880.66</td>
    <td align="right">      437.61</td>
    <td align="right">      443.06</td>
    <td align="right">     1204.22</td>
    <td align="right">      332.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      869.76</td>
    <td align="right">      461.99</td>
    <td align="right">      407.77</td>
    <td align="right">     1208.88</td>
    <td align="right">      340.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      633.27</td>
    <td align="right">      290.19</td>
    <td align="right">      343.07</td>
    <td align="right">      817.94</td>
    <td align="right">      400.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      560.54</td>
    <td align="right">      288.10</td>
    <td align="right">      272.44</td>
    <td align="right">      742.08</td>
    <td align="right">      445.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      510.99</td>
    <td align="right">      259.59</td>
    <td align="right">      251.39</td>
    <td align="right">      540.09</td>
    <td align="right">      637.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      487.47</td>
    <td align="right">      270.84</td>
    <td align="right">      216.64</td>
    <td align="right">      505.47</td>
    <td align="right">      693.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      669.12</td>
    <td align="right">      324.93</td>
    <td align="right">      344.19</td>
    <td align="right">      811.91</td>
    <td align="right">      509.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      487.47</td>
    <td align="right">      244.46</td>
    <td align="right">      216.64</td>
    <td align="right">      505.47</td>
    <td align="right">      332.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      880.66</td>
    <td align="right">      461.99</td>
    <td align="right">      455.73</td>
    <td align="right">     1208.88</td>
    <td align="right">      693.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">       10.70</td>
    <td align="right">        9.30</td>
    <td align="right">       20.98</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.10</td>
    <td align="right">        9.67</td>
    <td align="right">       11.43</td>
    <td align="right">       21.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.63</td>
    <td align="right">       11.42</td>
    <td align="right">       14.21</td>
    <td align="right">       27.68</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.77</td>
    <td align="right">       16.44</td>
    <td align="right">       16.33</td>
    <td align="right">       40.42</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.92</td>
    <td align="right">       12.90</td>
    <td align="right">       18.02</td>
    <td align="right">       36.59</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.73</td>
    <td align="right">       13.33</td>
    <td align="right">       17.40</td>
    <td align="right">       38.90</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.82</td>
    <td align="right">       17.30</td>
    <td align="right">       17.52</td>
    <td align="right">       47.61</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.39</td>
    <td align="right">       18.27</td>
    <td align="right">       16.12</td>
    <td align="right">       47.80</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.04</td>
    <td align="right">       11.47</td>
    <td align="right">       13.56</td>
    <td align="right">       32.34</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.16</td>
    <td align="right">       11.39</td>
    <td align="right">       10.77</td>
    <td align="right">       29.34</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.20</td>
    <td align="right">       10.26</td>
    <td align="right">        9.94</td>
    <td align="right">       21.35</td>
    <td align="right">       25.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.27</td>
    <td align="right">       10.71</td>
    <td align="right">        8.57</td>
    <td align="right">       19.99</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.46</td>
    <td align="right">       12.85</td>
    <td align="right">       13.61</td>
    <td align="right">       32.10</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.27</td>
    <td align="right">        9.67</td>
    <td align="right">        8.57</td>
    <td align="right">       19.99</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.82</td>
    <td align="right">       18.27</td>
    <td align="right">       18.02</td>
    <td align="right">       47.80</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      643.49</td>
    <td align="right">      472.07</td>
    <td align="right">      171.41</td>
    <td align="right">      901.92</td>
    <td align="right">      370.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      505.70</td>
    <td align="right">      311.52</td>
    <td align="right">      194.18</td>
    <td align="right">      645.90</td>
    <td align="right">      331.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      403.02</td>
    <td align="right">      194.64</td>
    <td align="right">      208.38</td>
    <td align="right">      474.44</td>
    <td align="right">      339.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.65</td>
    <td align="right">      128.28</td>
    <td align="right">      208.37</td>
    <td align="right">      362.61</td>
    <td align="right">      273.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.71</td>
    <td align="right">       29.40</td>
    <td align="right">      210.31</td>
    <td align="right">      213.70</td>
    <td align="right">      245.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.28</td>
    <td align="right">       12.59</td>
    <td align="right">      197.68</td>
    <td align="right">      199.72</td>
    <td align="right">      187.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.71</td>
    <td align="right">       24.94</td>
    <td align="right">      197.77</td>
    <td align="right">      231.92</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      286.15</td>
    <td align="right">       90.16</td>
    <td align="right">      196.00</td>
    <td align="right">      331.17</td>
    <td align="right">      178.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      398.27</td>
    <td align="right">      201.76</td>
    <td align="right">      196.51</td>
    <td align="right">      519.69</td>
    <td align="right">      217.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.70</td>
    <td align="right">      338.75</td>
    <td align="right">      167.94</td>
    <td align="right">      733.66</td>
    <td align="right">      245.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      615.96</td>
    <td align="right">      434.90</td>
    <td align="right">      181.05</td>
    <td align="right">      850.72</td>
    <td align="right">      342.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      687.43</td>
    <td align="right">      523.26</td>
    <td align="right">      164.17</td>
    <td align="right">      974.93</td>
    <td align="right">      373.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.98</td>
    <td align="right">      229.91</td>
    <td align="right">      191.07</td>
    <td align="right">      536.39</td>
    <td align="right">      272.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      210.28</td>
    <td align="right">       12.59</td>
    <td align="right">      164.17</td>
    <td align="right">      199.72</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.43</td>
    <td align="right">      523.26</td>
    <td align="right">      210.31</td>
    <td align="right">      974.93</td>
    <td align="right">      373.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      643.49</td>
    <td align="right">      472.07</td>
    <td align="right">      171.41</td>
    <td align="right">      901.92</td>
    <td align="right">      370.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      505.70</td>
    <td align="right">      311.52</td>
    <td align="right">      194.18</td>
    <td align="right">      645.90</td>
    <td align="right">      331.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      403.02</td>
    <td align="right">      194.64</td>
    <td align="right">      208.38</td>
    <td align="right">      474.44</td>
    <td align="right">      339.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.65</td>
    <td align="right">      128.28</td>
    <td align="right">      208.37</td>
    <td align="right">      362.61</td>
    <td align="right">      273.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.71</td>
    <td align="right">       29.40</td>
    <td align="right">      210.31</td>
    <td align="right">      213.70</td>
    <td align="right">      245.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.28</td>
    <td align="right">       12.59</td>
    <td align="right">      197.68</td>
    <td align="right">      199.72</td>
    <td align="right">      187.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.71</td>
    <td align="right">       24.94</td>
    <td align="right">      197.77</td>
    <td align="right">      231.92</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      286.15</td>
    <td align="right">       90.16</td>
    <td align="right">      196.00</td>
    <td align="right">      331.17</td>
    <td align="right">      178.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      398.27</td>
    <td align="right">      201.76</td>
    <td align="right">      196.51</td>
    <td align="right">      519.69</td>
    <td align="right">      217.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.70</td>
    <td align="right">      338.75</td>
    <td align="right">      167.94</td>
    <td align="right">      733.66</td>
    <td align="right">      245.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      615.96</td>
    <td align="right">      434.90</td>
    <td align="right">      181.05</td>
    <td align="right">      850.72</td>
    <td align="right">      342.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      687.43</td>
    <td align="right">      523.26</td>
    <td align="right">      164.17</td>
    <td align="right">      974.93</td>
    <td align="right">      373.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.98</td>
    <td align="right">      229.91</td>
    <td align="right">      191.07</td>
    <td align="right">      536.39</td>
    <td align="right">      272.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      210.28</td>
    <td align="right">       12.59</td>
    <td align="right">      164.17</td>
    <td align="right">      199.72</td>
    <td align="right">      168.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.43</td>
    <td align="right">      523.26</td>
    <td align="right">      210.31</td>
    <td align="right">      974.93</td>
    <td align="right">      373.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      643.45</td>
    <td align="right">      472.04</td>
    <td align="right">      171.40</td>
    <td align="right">      901.86</td>
    <td align="right">      370.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      505.66</td>
    <td align="right">      311.50</td>
    <td align="right">      194.17</td>
    <td align="right">      645.86</td>
    <td align="right">      331.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      402.99</td>
    <td align="right">      194.63</td>
    <td align="right">      208.36</td>
    <td align="right">      474.41</td>
    <td align="right">      339.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      336.62</td>
    <td align="right">      128.27</td>
    <td align="right">      208.36</td>
    <td align="right">      362.58</td>
    <td align="right">      273.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.69</td>
    <td align="right">       29.40</td>
    <td align="right">      210.29</td>
    <td align="right">      213.68</td>
    <td align="right">      245.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.26</td>
    <td align="right">       12.59</td>
    <td align="right">      197.67</td>
    <td align="right">      199.71</td>
    <td align="right">      187.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      222.70</td>
    <td align="right">       24.94</td>
    <td align="right">      197.76</td>
    <td align="right">      231.91</td>
    <td align="right">      168.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      286.13</td>
    <td align="right">       90.15</td>
    <td align="right">      195.98</td>
    <td align="right">      331.15</td>
    <td align="right">      178.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      398.25</td>
    <td align="right">      201.75</td>
    <td align="right">      196.50</td>
    <td align="right">      519.66</td>
    <td align="right">      217.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      506.66</td>
    <td align="right">      338.73</td>
    <td align="right">      167.93</td>
    <td align="right">      733.61</td>
    <td align="right">      245.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      615.92</td>
    <td align="right">      434.88</td>
    <td align="right">      181.04</td>
    <td align="right">      850.67</td>
    <td align="right">      342.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      687.38</td>
    <td align="right">      523.23</td>
    <td align="right">      164.16</td>
    <td align="right">      974.87</td>
    <td align="right">      373.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.96</td>
    <td align="right">      229.90</td>
    <td align="right">      191.06</td>
    <td align="right">      536.35</td>
    <td align="right">      272.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      210.26</td>
    <td align="right">       12.59</td>
    <td align="right">      164.16</td>
    <td align="right">      199.71</td>
    <td align="right">      168.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      687.38</td>
    <td align="right">      523.23</td>
    <td align="right">      210.29</td>
    <td align="right">      974.87</td>
    <td align="right">      373.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.52</td>
    <td align="right">      242.85</td>
    <td align="right">      238.67</td>
    <td align="right">      535.45</td>
    <td align="right">      724.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      574.45</td>
    <td align="right">      265.19</td>
    <td align="right">      309.26</td>
    <td align="right">      631.50</td>
    <td align="right">      649.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      658.52</td>
    <td align="right">      291.36</td>
    <td align="right">      367.16</td>
    <td align="right">      740.44</td>
    <td align="right">      657.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      907.79</td>
    <td align="right">      472.70</td>
    <td align="right">      435.09</td>
    <td align="right">     1160.82</td>
    <td align="right">      540.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      891.68</td>
    <td align="right">      411.85</td>
    <td align="right">      479.83</td>
    <td align="right">     1104.36</td>
    <td align="right">      491.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      944.62</td>
    <td align="right">      472.26</td>
    <td align="right">      472.35</td>
    <td align="right">     1247.17</td>
    <td align="right">      380.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      999.96</td>
    <td align="right">      535.05</td>
    <td align="right">      464.91</td>
    <td align="right">     1389.96</td>
    <td align="right">      345.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      938.21</td>
    <td align="right">      508.47</td>
    <td align="right">      429.74</td>
    <td align="right">     1321.48</td>
    <td align="right">      359.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      803.33</td>
    <td align="right">      429.88</td>
    <td align="right">      373.45</td>
    <td align="right">     1088.68</td>
    <td align="right">      420.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.07</td>
    <td align="right">      335.26</td>
    <td align="right">      278.81</td>
    <td align="right">      844.88</td>
    <td align="right">      471.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      554.67</td>
    <td align="right">      290.12</td>
    <td align="right">      264.55</td>
    <td align="right">      640.23</td>
    <td align="right">      669.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.87</td>
    <td align="right">      262.74</td>
    <td align="right">      227.13</td>
    <td align="right">      555.29</td>
    <td align="right">      733.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      738.86</td>
    <td align="right">      376.96</td>
    <td align="right">      361.91</td>
    <td align="right">      939.83</td>
    <td align="right">      536.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      481.52</td>
    <td align="right">      242.85</td>
    <td align="right">      227.13</td>
    <td align="right">      535.45</td>
    <td align="right">      345.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      999.96</td>
    <td align="right">      535.05</td>
    <td align="right">      479.83</td>
    <td align="right">     1389.96</td>
    <td align="right">      733.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.04</td>
    <td align="right">        9.60</td>
    <td align="right">        9.44</td>
    <td align="right">       21.17</td>
    <td align="right">       28.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.71</td>
    <td align="right">       10.49</td>
    <td align="right">       12.23</td>
    <td align="right">       24.97</td>
    <td align="right">       25.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.04</td>
    <td align="right">       11.52</td>
    <td align="right">       14.52</td>
    <td align="right">       29.28</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.89</td>
    <td align="right">       18.69</td>
    <td align="right">       17.20</td>
    <td align="right">       45.90</td>
    <td align="right">       21.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.26</td>
    <td align="right">       16.28</td>
    <td align="right">       18.97</td>
    <td align="right">       43.67</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       37.35</td>
    <td align="right">       18.67</td>
    <td align="right">       18.68</td>
    <td align="right">       49.31</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.54</td>
    <td align="right">       21.16</td>
    <td align="right">       18.38</td>
    <td align="right">       54.96</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.10</td>
    <td align="right">       20.10</td>
    <td align="right">       16.99</td>
    <td align="right">       52.25</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.76</td>
    <td align="right">       17.00</td>
    <td align="right">       14.77</td>
    <td align="right">       43.05</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.28</td>
    <td align="right">       13.26</td>
    <td align="right">       11.02</td>
    <td align="right">       33.41</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.93</td>
    <td align="right">       11.47</td>
    <td align="right">       10.46</td>
    <td align="right">       25.31</td>
    <td align="right">       26.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.37</td>
    <td align="right">       10.39</td>
    <td align="right">        8.98</td>
    <td align="right">       21.96</td>
    <td align="right">       28.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.21</td>
    <td align="right">       14.90</td>
    <td align="right">       14.31</td>
    <td align="right">       37.16</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.04</td>
    <td align="right">        9.60</td>
    <td align="right">        8.98</td>
    <td align="right">       21.17</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.54</td>
    <td align="right">       21.16</td>
    <td align="right">       18.97</td>
    <td align="right">       54.96</td>
    <td align="right">       28.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      292.45</td>
    <td align="right">        0.00</td>
    <td align="right">      292.45</td>
    <td align="right">      143.11</td>
    <td align="right">     1141.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">      367.10</td>
    <td align="right">      171.21</td>
    <td align="right">     1040.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      449.85</td>
    <td align="right">        0.00</td>
    <td align="right">      449.85</td>
    <td align="right">      261.18</td>
    <td align="right">     1058.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      518.26</td>
    <td align="right">        1.97</td>
    <td align="right">      516.29</td>
    <td align="right">      379.90</td>
    <td align="right">      835.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      622.71</td>
    <td align="right">       28.90</td>
    <td align="right">      593.81</td>
    <td align="right">      457.23</td>
    <td align="right">      731.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">      575.22</td>
    <td align="right">      561.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      628.20</td>
    <td align="right">       52.50</td>
    <td align="right">      575.69</td>
    <td align="right">      616.84</td>
    <td align="right">      498.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      521.77</td>
    <td align="right">       10.38</td>
    <td align="right">      511.38</td>
    <td align="right">      528.45</td>
    <td align="right">      532.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      441.68</td>
    <td align="right">        0.07</td>
    <td align="right">      441.61</td>
    <td align="right">      416.09</td>
    <td align="right">      641.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">      350.35</td>
    <td align="right">      362.79</td>
    <td align="right">      718.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.22</td>
    <td align="right">        0.00</td>
    <td align="right">      317.22</td>
    <td align="right">      166.31</td>
    <td align="right">     1049.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">      126.22</td>
    <td align="right">     1157.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      454.14</td>
    <td align="right">       13.28</td>
    <td align="right">      440.86</td>
    <td align="right">      351.48</td>
    <td align="right">      829.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">      126.22</td>
    <td align="right">      498.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">      616.84</td>
    <td align="right">     1157.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      525.89</td>
    <td align="right">      281.25</td>
    <td align="right">      244.64</td>
    <td align="right">      543.16</td>
    <td align="right">      712.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      554.76</td>
    <td align="right">      254.13</td>
    <td align="right">      300.63</td>
    <td align="right">      545.08</td>
    <td align="right">      655.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      673.94</td>
    <td align="right">      300.30</td>
    <td align="right">      373.64</td>
    <td align="right">      708.88</td>
    <td align="right">      666.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      861.61</td>
    <td align="right">      432.13</td>
    <td align="right">      429.47</td>
    <td align="right">     1043.42</td>
    <td align="right">      537.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      813.04</td>
    <td align="right">      339.29</td>
    <td align="right">      473.76</td>
    <td align="right">      942.14</td>
    <td align="right">      491.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      807.97</td>
    <td align="right">      350.55</td>
    <td align="right">      457.43</td>
    <td align="right">     1002.38</td>
    <td align="right">      390.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      915.50</td>
    <td align="right">      454.92</td>
    <td align="right">      460.58</td>
    <td align="right">     1237.17</td>
    <td align="right">      348.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      904.17</td>
    <td align="right">      480.27</td>
    <td align="right">      423.90</td>
    <td align="right">     1242.75</td>
    <td align="right">      355.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.32</td>
    <td align="right">      301.67</td>
    <td align="right">      356.64</td>
    <td align="right">      839.18</td>
    <td align="right">      418.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      582.72</td>
    <td align="right">      299.50</td>
    <td align="right">      283.22</td>
    <td align="right">      762.08</td>
    <td align="right">      460.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      531.20</td>
    <td align="right">      269.86</td>
    <td align="right">      261.34</td>
    <td align="right">      553.31</td>
    <td align="right">      658.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      506.76</td>
    <td align="right">      281.55</td>
    <td align="right">      225.20</td>
    <td align="right">      516.87</td>
    <td align="right">      719.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      695.59</td>
    <td align="right">      337.79</td>
    <td align="right">      357.80</td>
    <td align="right">      830.02</td>
    <td align="right">      533.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      506.76</td>
    <td align="right">      254.13</td>
    <td align="right">      225.20</td>
    <td align="right">      516.87</td>
    <td align="right">      348.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      915.50</td>
    <td align="right">      480.27</td>
    <td align="right">      473.76</td>
    <td align="right">     1242.75</td>
    <td align="right">      719.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1930.49</td>
    <td align="right">     1416.25</td>
    <td align="right">      514.24</td>
    <td align="right">     2686.28</td>
    <td align="right">     1084.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1517.12</td>
    <td align="right">      934.57</td>
    <td align="right">      582.55</td>
    <td align="right">     1905.74</td>
    <td align="right">     1002.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1209.08</td>
    <td align="right">      583.94</td>
    <td align="right">      625.14</td>
    <td align="right">     1384.43</td>
    <td align="right">     1055.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1009.95</td>
    <td align="right">      384.84</td>
    <td align="right">      625.11</td>
    <td align="right">     1053.54</td>
    <td align="right">      859.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      719.13</td>
    <td align="right">       88.20</td>
    <td align="right">      630.93</td>
    <td align="right">      599.14</td>
    <td align="right">      784.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      593.06</td>
    <td align="right">      557.98</td>
    <td align="right">      609.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      668.14</td>
    <td align="right">       74.82</td>
    <td align="right">      593.31</td>
    <td align="right">      669.99</td>
    <td align="right">      533.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      858.46</td>
    <td align="right">      270.47</td>
    <td align="right">      587.99</td>
    <td align="right">      972.76</td>
    <td align="right">      555.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1194.84</td>
    <td align="right">      605.29</td>
    <td align="right">      589.55</td>
    <td align="right">     1542.81</td>
    <td align="right">      656.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1520.11</td>
    <td align="right">     1016.28</td>
    <td align="right">      503.84</td>
    <td align="right">     2188.42</td>
    <td align="right">      718.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1847.90</td>
    <td align="right">     1304.74</td>
    <td align="right">      543.17</td>
    <td align="right">     2531.65</td>
    <td align="right">     1002.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      492.50</td>
    <td align="right">     2903.67</td>
    <td align="right">     1090.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1262.97</td>
    <td align="right">      689.75</td>
    <td align="right">      573.22</td>
    <td align="right">     1582.15</td>
    <td align="right">      828.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      492.50</td>
    <td align="right">      557.98</td>
    <td align="right">      533.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      630.93</td>
    <td align="right">     2903.67</td>
    <td align="right">     1090.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      248.11</td>
    <td align="right">      548.91</td>
    <td align="right">      750.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      597.17</td>
    <td align="right">      275.68</td>
    <td align="right">      321.50</td>
    <td align="right">      642.35</td>
    <td align="right">      683.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.57</td>
    <td align="right">      302.89</td>
    <td align="right">      381.68</td>
    <td align="right">      752.14</td>
    <td align="right">      694.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      943.70</td>
    <td align="right">      491.40</td>
    <td align="right">      452.30</td>
    <td align="right">     1188.87</td>
    <td align="right">      567.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      926.95</td>
    <td align="right">      428.15</td>
    <td align="right">      498.81</td>
    <td align="right">     1130.65</td>
    <td align="right">      514.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      981.98</td>
    <td align="right">      490.95</td>
    <td align="right">      491.03</td>
    <td align="right">     1278.19</td>
    <td align="right">      402.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      483.30</td>
    <td align="right">     1432.38</td>
    <td align="right">      358.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      975.32</td>
    <td align="right">      528.59</td>
    <td align="right">      446.73</td>
    <td align="right">     1361.93</td>
    <td align="right">      373.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      835.10</td>
    <td align="right">      446.88</td>
    <td align="right">      388.22</td>
    <td align="right">     1122.31</td>
    <td align="right">      433.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      638.36</td>
    <td align="right">      348.52</td>
    <td align="right">      289.84</td>
    <td align="right">      871.64</td>
    <td align="right">      484.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      576.60</td>
    <td align="right">      301.60</td>
    <td align="right">      275.01</td>
    <td align="right">      658.76</td>
    <td align="right">      687.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      509.25</td>
    <td align="right">      273.13</td>
    <td align="right">      236.12</td>
    <td align="right">      569.88</td>
    <td align="right">      759.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      768.09</td>
    <td align="right">      391.87</td>
    <td align="right">      376.22</td>
    <td align="right">      964.72</td>
    <td align="right">      558.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      236.12</td>
    <td align="right">      548.91</td>
    <td align="right">      358.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      498.81</td>
    <td align="right">     1432.38</td>
    <td align="right">      759.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.783293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.783293E+09</td>
    <td align="right">0.428837E+09</td>
    <td align="right">0.283652E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.888090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888090E+09</td>
    <td align="right">0.452797E+09</td>
    <td align="right">0.233724E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120489E+10</td>
    <td align="right">0.736427E+09</td>
    <td align="right">0.266535E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134333E+10</td>
    <td align="right">  5110086.21</td>
    <td align="right">0.133822E+10</td>
    <td align="right">0.997618E+09</td>
    <td align="right">0.206323E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166786E+10</td>
    <td align="right"> 77399808.08</td>
    <td align="right">0.159046E+10</td>
    <td align="right">0.123917E+10</td>
    <td align="right">0.186646E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.155198E+10</td>
    <td align="right">0.149144E+10</td>
    <td align="right">0.139963E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168256E+10</td>
    <td align="right">0.140627E+09</td>
    <td align="right">0.154194E+10</td>
    <td align="right">0.164358E+10</td>
    <td align="right">0.128859E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139750E+10</td>
    <td align="right"> 27809591.20</td>
    <td align="right">0.136969E+10</td>
    <td align="right">0.141054E+10</td>
    <td align="right">0.136858E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114482E+10</td>
    <td align="right">   174759.16</td>
    <td align="right">0.114465E+10</td>
    <td align="right">0.108634E+10</td>
    <td align="right">0.158148E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938385E+09</td>
    <td align="right">0.992198E+09</td>
    <td align="right">0.181381E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.822233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.822233E+09</td>
    <td align="right">0.472227E+09</td>
    <td align="right">0.253202E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">0.385765E+09</td>
    <td align="right">0.286844E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143219E+11</td>
    <td align="right">0.418875E+09</td>
    <td align="right">0.139030E+11</td>
    <td align="right">0.113369E+11</td>
    <td align="right">0.246213E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">0.385765E+09</td>
    <td align="right">0.128859E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.159046E+10</td>
    <td align="right">0.164358E+10</td>
    <td align="right">0.286844E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140855E+10</td>
    <td align="right">0.753309E+09</td>
    <td align="right">0.655242E+09</td>
    <td align="right">0.150516E+10</td>
    <td align="right">0.178386E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.727282E+09</td>
    <td align="right">0.135820E+10</td>
    <td align="right">0.148351E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180509E+10</td>
    <td align="right">0.804324E+09</td>
    <td align="right">0.100076E+10</td>
    <td align="right">0.193702E+10</td>
    <td align="right">0.169035E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223328E+10</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.111319E+10</td>
    <td align="right">0.272320E+10</td>
    <td align="right">0.133617E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217765E+10</td>
    <td align="right">0.908744E+09</td>
    <td align="right">0.126891E+10</td>
    <td align="right">0.254426E+10</td>
    <td align="right">0.126442E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209427E+10</td>
    <td align="right">0.908617E+09</td>
    <td align="right">0.118565E+10</td>
    <td align="right">0.260763E+10</td>
    <td align="right">0.977203E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.121846E+10</td>
    <td align="right">0.123362E+10</td>
    <td align="right">0.331625E+10</td>
    <td align="right">0.903654E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242172E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.113538E+10</td>
    <td align="right">0.333470E+10</td>
    <td align="right">0.919404E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170635E+10</td>
    <td align="right">0.781936E+09</td>
    <td align="right">0.924419E+09</td>
    <td align="right">0.218883E+10</td>
    <td align="right">0.103465E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156074E+10</td>
    <td align="right">0.802180E+09</td>
    <td align="right">0.758565E+09</td>
    <td align="right">0.206463E+10</td>
    <td align="right">0.116886E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
