    <td align="right">0.137687E+10</td>
    <td align="right">0.699484E+09</td>
    <td align="right">0.677383E+09</td>
    <td align="right">0.147539E+10</td>
    <td align="right">0.160491E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135730E+10</td>
    <td align="right">0.754114E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">0.143650E+10</td>
    <td align="right">0.179951E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219360E+11</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.112836E+11</td>
    <td align="right">0.264918E+11</td>
    <td align="right">0.159665E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">0.135820E+10</td>
    <td align="right">0.903654E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.126891E+10</td>
    <td align="right">0.333470E+10</td>
    <td align="right">0.179951E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517063E+10</td>
    <td align="right">0.379328E+10</td>
    <td align="right">0.137735E+10</td>
    <td align="right">0.724856E+10</td>
    <td align="right">0.272919E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.367021E+10</td>
    <td align="right">0.226091E+10</td>
    <td align="right">0.140930E+10</td>
    <td align="right">0.464864E+10</td>
    <td align="right">0.227638E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323839E+10</td>
    <td align="right">0.156402E+10</td>
    <td align="right">0.167437E+10</td>
    <td align="right">0.374265E+10</td>
    <td align="right">0.267497E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261779E+10</td>
    <td align="right">0.997495E+09</td>
    <td align="right">0.162029E+10</td>
    <td align="right">0.274350E+10</td>
    <td align="right">0.213175E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192611E+10</td>
    <td align="right">0.236230E+09</td>
    <td align="right">0.168988E+10</td>
    <td align="right">0.161968E+10</td>
    <td align="right">0.201084E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.153721E+10</td>
    <td align="right">0.144771E+10</td>
    <td align="right">0.152381E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178954E+10</td>
    <td align="right">0.200409E+09</td>
    <td align="right">0.158913E+10</td>
    <td align="right">0.178842E+10</td>
    <td align="right">0.138372E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229931E+10</td>
    <td align="right">0.724436E+09</td>
    <td align="right">0.157487E+10</td>
    <td align="right">0.260266E+10</td>
    <td align="right">0.143529E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309702E+10</td>
    <td align="right">0.156892E+10</td>
    <td align="right">0.152810E+10</td>
    <td align="right">0.400383E+10</td>
    <td align="right">0.162567E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407148E+10</td>
    <td align="right">0.272199E+10</td>
    <td align="right">0.134948E+10</td>
    <td align="right">0.587971E+10</td>
    <td align="right">0.182720E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478976E+10</td>
    <td align="right">0.338187E+10</td>
    <td align="right">0.140789E+10</td>
    <td align="right">0.660355E+10</td>
    <td align="right">0.244903E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.131912E+10</td>
    <td align="right">0.783365E+10</td>
    <td align="right">0.274484E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398291E+11</td>
    <td align="right">0.217521E+11</td>
    <td align="right">0.180770E+11</td>
    <td align="right">0.501626E+11</td>
    <td align="right">0.248127E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.131912E+10</td>
    <td align="right">0.144771E+10</td>
    <td align="right">0.138372E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.168988E+10</td>
    <td align="right">0.783365E+10</td>
    <td align="right">0.274484E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.676181E+09</td>
    <td align="right">0.664525E+09</td>
    <td align="right">0.149905E+10</td>
    <td align="right">0.187307E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144468E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.777762E+09</td>
    <td align="right">0.157761E+10</td>
    <td align="right">0.154322E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183355E+10</td>
    <td align="right">0.811249E+09</td>
    <td align="right">0.102230E+10</td>
    <td align="right">0.203581E+10</td>
    <td align="right">0.175346E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244606E+10</td>
    <td align="right">0.127370E+10</td>
    <td align="right">0.117236E+10</td>
    <td align="right">0.308557E+10</td>
    <td align="right">0.140313E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248275E+10</td>
    <td align="right">0.114675E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">0.303198E+10</td>
    <td align="right">0.131760E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254529E+10</td>
    <td align="right">0.127253E+10</td>
    <td align="right">0.127276E+10</td>
    <td align="right">0.330692E+10</td>
    <td align="right">0.100262E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.382535E+10</td>
    <td align="right">0.927594E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.261229E+10</td>
    <td align="right">0.141577E+10</td>
    <td align="right">0.119652E+10</td>
    <td align="right">0.363999E+10</td>
    <td align="right">0.961356E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216459E+10</td>
    <td align="right">0.115831E+10</td>
    <td align="right">0.100627E+10</td>
    <td align="right">0.290959E+10</td>
    <td align="right">0.107039E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170977E+10</td>
    <td align="right">0.933467E+09</td>
    <td align="right">0.776304E+09</td>
    <td align="right">0.234487E+10</td>
    <td align="right">0.122730E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149456E+10</td>
    <td align="right">0.781738E+09</td>
    <td align="right">0.712821E+09</td>
    <td align="right">0.173189E+10</td>
    <td align="right">0.166667E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136396E+10</td>
    <td align="right">0.731552E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">0.155649E+10</td>
    <td align="right">0.189176E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242224E+11</td>
    <td align="right">0.123579E+11</td>
    <td align="right">0.118645E+11</td>
    <td align="right">0.305451E+11</td>
    <td align="right">0.166382E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">0.149905E+10</td>
    <td align="right">0.927594E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">0.382535E+10</td>
    <td align="right">0.189176E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.261085E+09</td>
    <td align="right">0.137097E+09</td>
    <td align="right">0.100040E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296016E+09</td>
    <td align="right">0.154407E+09</td>
    <td align="right">0.805129E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401610E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401610E+09</td>
    <td align="right">0.257173E+09</td>
    <td align="right">0.905066E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447756E+09</td>
    <td align="right">  1703281.48</td>
    <td align="right">0.446053E+09</td>
    <td align="right">0.353924E+09</td>
    <td align="right">0.686997E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555927E+09</td>
    <td align="right"> 25798715.38</td>
    <td align="right">0.530129E+09</td>
    <td align="right">0.435585E+09</td>
    <td align="right">0.625709E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573216E+09</td>
    <td align="right"> 55915278.47</td>
    <td align="right">0.517301E+09</td>
    <td align="right">0.524839E+09</td>
    <td align="right">0.460328E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.560828E+09</td>
    <td align="right"> 46873375.15</td>
    <td align="right">0.513955E+09</td>
    <td align="right">0.571043E+09</td>
    <td align="right">0.427609E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465810E+09</td>
    <td align="right">  9269425.16</td>
    <td align="right">0.456541E+09</td>
    <td align="right">0.488743E+09</td>
    <td align="right">0.455053E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381589E+09</td>
    <td align="right">    58250.30</td>
    <td align="right">0.381531E+09</td>
    <td align="right">0.371648E+09</td>
    <td align="right">0.538212E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312780E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312780E+09</td>
    <td align="right">0.332137E+09</td>
    <td align="right">0.631311E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274065E+09</td>
    <td align="right">0.152102E+09</td>
    <td align="right">0.893896E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243048E+09</td>
    <td align="right">0.121688E+09</td>
    <td align="right">0.101304E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477373E+10</td>
    <td align="right">0.139618E+09</td>
    <td align="right">0.463411E+10</td>
    <td align="right">0.390038E+10</td>
    <td align="right">0.844275E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243048E+09</td>
    <td align="right">0.121688E+09</td>
    <td align="right">0.427609E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573216E+09</td>
    <td align="right"> 55915278.47</td>
    <td align="right">0.530129E+09</td>
    <td align="right">0.571043E+09</td>
    <td align="right">0.101304E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.261096E+09</td>
    <td align="right">0.137101E+09</td>
    <td align="right">0.100046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296028E+09</td>
    <td align="right">0.154410E+09</td>
    <td align="right">0.805178E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401626E+09</td>
    <td align="right">0.257180E+09</td>
    <td align="right">0.905122E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447776E+09</td>
    <td align="right">  1703327.27</td>
    <td align="right">0.446072E+09</td>
    <td align="right">0.353938E+09</td>
    <td align="right">0.687039E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555950E+09</td>
    <td align="right"> 25799408.86</td>
    <td align="right">0.530151E+09</td>
    <td align="right">0.435599E+09</td>
    <td align="right">0.625747E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573239E+09</td>
    <td align="right"> 55916781.49</td>
    <td align="right">0.517323E+09</td>
    <td align="right">0.524858E+09</td>
    <td align="right">0.460356E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.560852E+09</td>
    <td align="right"> 46874635.12</td>
    <td align="right">0.513977E+09</td>
    <td align="right">0.571067E+09</td>
    <td align="right">0.427634E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465831E+09</td>
    <td align="right">  9269674.32</td>
    <td align="right">0.456562E+09</td>
    <td align="right">0.488765E+09</td>
    <td align="right">0.455079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381606E+09</td>
    <td align="right">    58251.86</td>
    <td align="right">0.381548E+09</td>
    <td align="right">0.371663E+09</td>
    <td align="right">0.538242E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312794E+09</td>
    <td align="right">0.332152E+09</td>
    <td align="right">0.631346E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274076E+09</td>
    <td align="right">0.152107E+09</td>
    <td align="right">0.893948E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243058E+09</td>
    <td align="right">0.121692E+09</td>
    <td align="right">0.101310E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477393E+10</td>
    <td align="right">0.139622E+09</td>
    <td align="right">0.463431E+10</td>
    <td align="right">0.390053E+10</td>
    <td align="right">0.844325E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243058E+09</td>
    <td align="right">0.121692E+09</td>
    <td align="right">0.427634E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573239E+09</td>
    <td align="right"> 55916781.49</td>
    <td align="right">0.530151E+09</td>
    <td align="right">0.571067E+09</td>
    <td align="right">0.101310E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.261096E+09</td>
    <td align="right">0.137101E+09</td>
    <td align="right">0.100046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296028E+09</td>
    <td align="right">0.154410E+09</td>
    <td align="right">0.805178E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.401626E+09</td>
    <td align="right">0.257180E+09</td>
    <td align="right">0.905122E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.447776E+09</td>
    <td align="right">  1703327.27</td>
    <td align="right">0.446072E+09</td>
    <td align="right">0.353938E+09</td>
    <td align="right">0.687039E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555950E+09</td>
    <td align="right"> 25799408.86</td>
    <td align="right">0.530151E+09</td>
    <td align="right">0.435599E+09</td>
    <td align="right">0.625747E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573239E+09</td>
    <td align="right"> 55916781.49</td>
    <td align="right">0.517323E+09</td>
    <td align="right">0.524858E+09</td>
    <td align="right">0.460356E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.560852E+09</td>
    <td align="right"> 46874635.12</td>
    <td align="right">0.513977E+09</td>
    <td align="right">0.571067E+09</td>
    <td align="right">0.427634E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465831E+09</td>
    <td align="right">  9269674.32</td>
    <td align="right">0.456562E+09</td>
    <td align="right">0.488765E+09</td>
    <td align="right">0.455079E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.381606E+09</td>
    <td align="right">    58251.86</td>
    <td align="right">0.381548E+09</td>
    <td align="right">0.371663E+09</td>
    <td align="right">0.538242E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.312794E+09</td>
    <td align="right">0.332152E+09</td>
    <td align="right">0.631346E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.274076E+09</td>
    <td align="right">0.152107E+09</td>
    <td align="right">0.893948E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.243058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243058E+09</td>
    <td align="right">0.121692E+09</td>
    <td align="right">0.101310E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477393E+10</td>
    <td align="right">0.139622E+09</td>
    <td align="right">0.463431E+10</td>
    <td align="right">0.390053E+10</td>
    <td align="right">0.844325E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.243058E+09</td>
    <td align="right">0.121692E+09</td>
    <td align="right">0.427634E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573239E+09</td>
    <td align="right"> 55916781.49</td>
    <td align="right">0.530151E+09</td>
    <td align="right">0.571067E+09</td>
    <td align="right">0.101310E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135495E+10</td>
    <td align="right">0.724642E+09</td>
    <td align="right">0.630312E+09</td>
    <td align="right">0.142097E+10</td>
    <td align="right">0.184336E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129101E+10</td>
    <td align="right">0.591403E+09</td>
    <td align="right">0.699611E+09</td>
    <td align="right">0.130526E+10</td>
    <td align="right">0.149897E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173640E+10</td>
    <td align="right">0.773717E+09</td>
    <td align="right">0.962687E+09</td>
    <td align="right">0.187481E+10</td>
    <td align="right">0.168436E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214831E+10</td>
    <td align="right">0.107747E+10</td>
    <td align="right">0.107084E+10</td>
    <td align="right">0.264993E+10</td>
    <td align="right">0.132114E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209479E+10</td>
    <td align="right">0.874163E+09</td>
    <td align="right">0.122063E+10</td>
    <td align="right">0.247863E+10</td>
    <td align="right">0.124495E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201458E+10</td>
    <td align="right">0.874040E+09</td>
    <td align="right">0.114054E+10</td>
    <td align="right">0.255000E+10</td>
    <td align="right">0.945364E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235877E+10</td>
    <td align="right">0.117209E+10</td>
    <td align="right">0.118668E+10</td>
    <td align="right">0.322538E+10</td>
    <td align="right">0.891589E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232957E+10</td>
    <td align="right">0.123739E+10</td>
    <td align="right">0.109218E+10</td>
    <td align="right">0.323786E+10</td>
    <td align="right">0.912820E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164143E+10</td>
    <td align="right">0.752180E+09</td>
    <td align="right">0.889249E+09</td>
    <td align="right">0.212011E+10</td>
    <td align="right">0.103806E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150136E+10</td>
    <td align="right">0.771654E+09</td>
    <td align="right">0.729705E+09</td>
    <td align="right">0.198758E+10</td>
    <td align="right">0.119208E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132448E+10</td>
    <td align="right">0.672866E+09</td>
    <td align="right">0.651611E+09</td>
    <td align="right">0.139991E+10</td>
    <td align="right">0.165274E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130565E+10</td>
    <td align="right">0.725417E+09</td>
    <td align="right">0.580235E+09</td>
    <td align="right">0.135386E+10</td>
    <td align="right">0.185649E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211013E+11</td>
    <td align="right">0.102470E+11</td>
    <td align="right">0.108543E+11</td>
    <td align="right">0.256043E+11</td>
    <td align="right">0.160819E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129101E+10</td>
    <td align="right">0.591403E+09</td>
    <td align="right">0.580235E+09</td>
    <td align="right">0.130526E+10</td>
    <td align="right">0.891589E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235877E+10</td>
    <td align="right">0.123739E+10</td>
    <td align="right">0.122063E+10</td>
    <td align="right">0.323786E+10</td>
    <td align="right">0.185649E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53573667.36</td>
    <td align="right"> 28651696.37</td>
    <td align="right"> 24921971.00</td>
    <td align="right"> 56184015.98</td>
    <td align="right"> 72884681.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51045535.39</td>
    <td align="right"> 23383537.14</td>
    <td align="right"> 27661998.25</td>
    <td align="right"> 51608646.13</td>
    <td align="right"> 59267915.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 68655831.38</td>
    <td align="right"> 30592061.32</td>
    <td align="right"> 38063770.06</td>
    <td align="right"> 74128337.91</td>
    <td align="right"> 66598245.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84942047.21</td>
    <td align="right"> 42602068.93</td>
    <td align="right"> 42339978.28</td>
    <td align="right">0.104776E+09</td>
    <td align="right"> 52236611.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 82826285.00</td>
    <td align="right"> 34563603.00</td>
    <td align="right"> 48262682.00</td>
    <td align="right"> 98002757.15</td>
    <td align="right"> 49224152.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79654703.98</td>
    <td align="right"> 34558762.16</td>
    <td align="right"> 45095941.82</td>
    <td align="right">0.100825E+09</td>
    <td align="right"> 37378821.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 93263729.38</td>
    <td align="right"> 46343303.33</td>
    <td align="right"> 46920426.05</td>
    <td align="right">0.127529E+09</td>
    <td align="right"> 35252609.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 92109291.34</td>
    <td align="right"> 48925357.32</td>
    <td align="right"> 43183934.02</td>
    <td align="right">0.128022E+09</td>
    <td align="right"> 36092099.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 64900619.27</td>
    <td align="right"> 29740514.87</td>
    <td align="right"> 35160104.40</td>
    <td align="right"> 83827351.70</td>
    <td align="right"> 41044094.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59362357.08</td>
    <td align="right"> 30510486.23</td>
    <td align="right"> 28851870.85</td>
    <td align="right"> 78587283.21</td>
    <td align="right"> 47133802.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52368616.16</td>
    <td align="right"> 26604498.91</td>
    <td align="right"> 25764117.26</td>
    <td align="right"> 55351104.05</td>
    <td align="right"> 65347686.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 51624310.08</td>
    <td align="right"> 28682325.68</td>
    <td align="right"> 22941984.40</td>
    <td align="right"> 53530260.01</td>
    <td align="right"> 73403875.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.834327E+09</td>
    <td align="right">0.405158E+09</td>
    <td align="right">0.429169E+09</td>
    <td align="right">0.101237E+10</td>
    <td align="right">0.635865E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51045535.39</td>
    <td align="right"> 23383537.14</td>
    <td align="right"> 22941984.40</td>
    <td align="right"> 51608646.13</td>
    <td align="right"> 35252609.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 93263729.38</td>
    <td align="right"> 48925357.32</td>
    <td align="right"> 48262682.00</td>
    <td align="right">0.128022E+09</td>
    <td align="right"> 73403875.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172351E+10</td>
    <td align="right">0.126440E+10</td>
    <td align="right">0.459112E+09</td>
    <td align="right">0.241570E+10</td>
    <td align="right">0.993407E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122338E+10</td>
    <td align="right">0.753620E+09</td>
    <td align="right">0.469761E+09</td>
    <td align="right">0.156256E+10</td>
    <td align="right">0.803015E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107945E+10</td>
    <td align="right">0.521329E+09</td>
    <td align="right">0.558118E+09</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.909320E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872586E+09</td>
    <td align="right">0.332491E+09</td>
    <td align="right">0.540094E+09</td>
    <td align="right">0.939879E+09</td>
    <td align="right">0.709491E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.642031E+09</td>
    <td align="right"> 78741795.77</td>
    <td align="right">0.563289E+09</td>
    <td align="right">0.572366E+09</td>
    <td align="right">0.657668E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545036E+09</td>
    <td align="right"> 32636546.44</td>
    <td align="right">0.512399E+09</td>
    <td align="right">0.517683E+09</td>
    <td align="right">0.486780E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596511E+09</td>
    <td align="right"> 66801618.20</td>
    <td align="right">0.529710E+09</td>
    <td align="right">0.621181E+09</td>
    <td align="right">0.451521E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766429E+09</td>
    <td align="right">0.241474E+09</td>
    <td align="right">0.524956E+09</td>
    <td align="right">0.887015E+09</td>
    <td align="right">0.478006E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103233E+10</td>
    <td align="right">0.522963E+09</td>
    <td align="right">0.509363E+09</td>
    <td align="right">0.134703E+10</td>
    <td align="right">0.563729E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135714E+10</td>
    <td align="right">0.907313E+09</td>
    <td align="right">0.449822E+09</td>
    <td align="right">0.196504E+10</td>
    <td align="right">0.656438E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159656E+10</td>
    <td align="right">0.112727E+10</td>
    <td align="right">0.469290E+09</td>
    <td align="right">0.220507E+10</td>
    <td align="right">0.887550E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184121E+10</td>
    <td align="right">0.140150E+10</td>
    <td align="right">0.439702E+09</td>
    <td align="right">0.261126E+10</td>
    <td align="right">0.100077E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132762E+11</td>
    <td align="right">0.725054E+10</td>
    <td align="right">0.602562E+10</td>
    <td align="right">0.169155E+11</td>
    <td align="right">0.859770E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545036E+09</td>
    <td align="right"> 32636546.44</td>
    <td align="right">0.439702E+09</td>
    <td align="right">0.517683E+09</td>
    <td align="right">0.451521E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184121E+10</td>
    <td align="right">0.140150E+10</td>
    <td align="right">0.563289E+09</td>
    <td align="right">0.261126E+10</td>
    <td align="right">0.100077E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172351E+10</td>
    <td align="right">0.126440E+10</td>
    <td align="right">0.459112E+09</td>
    <td align="right">0.241570E+10</td>
    <td align="right">0.993407E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122338E+10</td>
    <td align="right">0.753620E+09</td>
    <td align="right">0.469761E+09</td>
    <td align="right">0.156256E+10</td>
    <td align="right">0.803015E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107945E+10</td>
    <td align="right">0.521329E+09</td>
    <td align="right">0.558118E+09</td>
    <td align="right">0.127075E+10</td>
    <td align="right">0.909320E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872586E+09</td>
    <td align="right">0.332491E+09</td>
    <td align="right">0.540094E+09</td>
    <td align="right">0.939879E+09</td>
    <td align="right">0.709491E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.642031E+09</td>
    <td align="right"> 78741795.77</td>
    <td align="right">0.563289E+09</td>
    <td align="right">0.572366E+09</td>
    <td align="right">0.657668E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545036E+09</td>
    <td align="right"> 32636546.44</td>
    <td align="right">0.512399E+09</td>
    <td align="right">0.517683E+09</td>
    <td align="right">0.486780E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596511E+09</td>
    <td align="right"> 66801618.20</td>
    <td align="right">0.529710E+09</td>
    <td align="right">0.621181E+09</td>
    <td align="right">0.451521E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766429E+09</td>
    <td align="right">0.241474E+09</td>
    <td align="right">0.524956E+09</td>
    <td align="right">0.887015E+09</td>
    <td align="right">0.478006E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103233E+10</td>
    <td align="right">0.522963E+09</td>
    <td align="right">0.509363E+09</td>
    <td align="right">0.134703E+10</td>
    <td align="right">0.563729E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135714E+10</td>
    <td align="right">0.907313E+09</td>
    <td align="right">0.449822E+09</td>
    <td align="right">0.196504E+10</td>
    <td align="right">0.656438E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159656E+10</td>
    <td align="right">0.112727E+10</td>
    <td align="right">0.469290E+09</td>
    <td align="right">0.220507E+10</td>
    <td align="right">0.887550E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184121E+10</td>
    <td align="right">0.140150E+10</td>
    <td align="right">0.439702E+09</td>
    <td align="right">0.261126E+10</td>
    <td align="right">0.100077E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132762E+11</td>
    <td align="right">0.725054E+10</td>
    <td align="right">0.602562E+10</td>
    <td align="right">0.169155E+11</td>
    <td align="right">0.859770E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545036E+09</td>
    <td align="right"> 32636546.44</td>
    <td align="right">0.439702E+09</td>
    <td align="right">0.517683E+09</td>
    <td align="right">0.451521E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184121E+10</td>
    <td align="right">0.140150E+10</td>
    <td align="right">0.563289E+09</td>
    <td align="right">0.261126E+10</td>
    <td align="right">0.100077E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.172340E+10</td>
    <td align="right">0.126432E+10</td>
    <td align="right">0.459083E+09</td>
    <td align="right">0.241555E+10</td>
    <td align="right">0.993345E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122330E+10</td>
    <td align="right">0.753573E+09</td>
    <td align="right">0.469731E+09</td>
    <td align="right">0.156246E+10</td>
    <td align="right">0.802965E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107938E+10</td>
    <td align="right">0.521296E+09</td>
    <td align="right">0.558083E+09</td>
    <td align="right">0.127067E+10</td>
    <td align="right">0.909262E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.872530E+09</td>
    <td align="right">0.332470E+09</td>
    <td align="right">0.540060E+09</td>
    <td align="right">0.939820E+09</td>
    <td align="right">0.709446E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.641990E+09</td>
    <td align="right"> 78736819.73</td>
    <td align="right">0.563254E+09</td>
    <td align="right">0.572330E+09</td>
    <td align="right">0.657626E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545002E+09</td>
    <td align="right"> 32634483.99</td>
    <td align="right">0.512367E+09</td>
    <td align="right">0.517650E+09</td>
    <td align="right">0.486749E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596473E+09</td>
    <td align="right"> 66797396.72</td>
    <td align="right">0.529676E+09</td>
    <td align="right">0.621141E+09</td>
    <td align="right">0.451493E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766381E+09</td>
    <td align="right">0.241458E+09</td>
    <td align="right">0.524923E+09</td>
    <td align="right">0.886959E+09</td>
    <td align="right">0.477976E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103226E+10</td>
    <td align="right">0.522930E+09</td>
    <td align="right">0.509331E+09</td>
    <td align="right">0.134695E+10</td>
    <td align="right">0.563693E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135705E+10</td>
    <td align="right">0.907256E+09</td>
    <td align="right">0.449794E+09</td>
    <td align="right">0.196491E+10</td>
    <td align="right">0.656397E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159646E+10</td>
    <td align="right">0.112720E+10</td>
    <td align="right">0.469260E+09</td>
    <td align="right">0.220493E+10</td>
    <td align="right">0.887494E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184109E+10</td>
    <td align="right">0.140142E+10</td>
    <td align="right">0.439675E+09</td>
    <td align="right">0.261110E+10</td>
    <td align="right">0.100071E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132753E+11</td>
    <td align="right">0.725009E+10</td>
    <td align="right">0.602524E+10</td>
    <td align="right">0.169145E+11</td>
    <td align="right">0.859715E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545002E+09</td>
    <td align="right"> 32634483.99</td>
    <td align="right">0.439675E+09</td>
    <td align="right">0.517650E+09</td>
    <td align="right">0.451493E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184109E+10</td>
    <td align="right">0.140142E+10</td>
    <td align="right">0.563254E+09</td>
    <td align="right">0.261110E+10</td>
    <td align="right">0.100071E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128970E+10</td>
    <td align="right">0.650451E+09</td>
    <td align="right">0.639244E+09</td>
    <td align="right">0.143414E+10</td>
    <td align="right">0.194046E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138971E+10</td>
    <td align="right">0.641542E+09</td>
    <td align="right">0.748171E+09</td>
    <td align="right">0.152773E+10</td>
    <td align="right">0.157103E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176379E+10</td>
    <td align="right">0.780380E+09</td>
    <td align="right">0.983409E+09</td>
    <td align="right">0.198319E+10</td>
    <td align="right">0.176112E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235299E+10</td>
    <td align="right">0.122523E+10</td>
    <td align="right">0.112776E+10</td>
    <td align="right">0.300884E+10</td>
    <td align="right">0.140128E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238829E+10</td>
    <td align="right">0.110311E+10</td>
    <td align="right">0.128518E+10</td>
    <td align="right">0.295792E+10</td>
    <td align="right">0.131616E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244845E+10</td>
    <td align="right">0.122411E+10</td>
    <td align="right">0.122434E+10</td>
    <td align="right">0.323266E+10</td>
    <td align="right">0.986864E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267829E+10</td>
    <td align="right">0.143307E+10</td>
    <td align="right">0.124522E+10</td>
    <td align="right">0.372287E+10</td>
    <td align="right">0.925834E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251290E+10</td>
    <td align="right">0.136190E+10</td>
    <td align="right">0.115100E+10</td>
    <td align="right">0.353946E+10</td>
    <td align="right">0.963240E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208223E+10</td>
    <td align="right">0.111424E+10</td>
    <td align="right">0.967992E+09</td>
    <td align="right">0.282186E+10</td>
    <td align="right">0.109016E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164472E+10</td>
    <td align="right">0.897947E+09</td>
    <td align="right">0.746770E+09</td>
    <td align="right">0.226293E+10</td>
    <td align="right">0.126165E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143769E+10</td>
    <td align="right">0.751992E+09</td>
    <td align="right">0.685702E+09</td>
    <td align="right">0.165949E+10</td>
    <td align="right">0.173417E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131207E+10</td>
    <td align="right">0.703715E+09</td>
    <td align="right">0.608351E+09</td>
    <td align="right">0.148728E+10</td>
    <td align="right">0.196381E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233008E+11</td>
    <td align="right">0.118877E+11</td>
    <td align="right">0.114131E+11</td>
    <td align="right">0.296384E+11</td>
    <td align="right">0.169158E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128970E+10</td>
    <td align="right">0.641542E+09</td>
    <td align="right">0.608351E+09</td>
    <td align="right">0.143414E+10</td>
    <td align="right">0.925834E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.267829E+10</td>
    <td align="right">0.143307E+10</td>
    <td align="right">0.128518E+10</td>
    <td align="right">0.372287E+10</td>
    <td align="right">0.196381E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50993247.00</td>
    <td align="right"> 25718174.29</td>
    <td align="right"> 25275072.71</td>
    <td align="right"> 56704510.85</td>
    <td align="right"> 76723827.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54947855.10</td>
    <td align="right"> 25365897.68</td>
    <td align="right"> 29581957.42</td>
    <td align="right"> 60404911.87</td>
    <td align="right"> 62117126.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69738417.18</td>
    <td align="right"> 30855415.55</td>
    <td align="right"> 38883001.63</td>
    <td align="right"> 78413256.50</td>
    <td align="right"> 69633105.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 93034933.84</td>
    <td align="right"> 48444411.65</td>
    <td align="right"> 44590522.19</td>
    <td align="right">0.118966E+09</td>
    <td align="right"> 55405306.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 94430449.47</td>
    <td align="right"> 43615850.01</td>
    <td align="right"> 50814599.47</td>
    <td align="right">0.116953E+09</td>
    <td align="right"> 52039926.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 96809111.18</td>
    <td align="right"> 48400079.94</td>
    <td align="right"> 48409031.24</td>
    <td align="right">0.127816E+09</td>
    <td align="right"> 39019686.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.105897E+09</td>
    <td align="right"> 56662220.97</td>
    <td align="right"> 49234782.77</td>
    <td align="right">0.147198E+09</td>
    <td align="right"> 36606616.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 99357555.27</td>
    <td align="right"> 53848020.13</td>
    <td align="right"> 45509535.14</td>
    <td align="right">0.139947E+09</td>
    <td align="right"> 38085617.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 82329278.27</td>
    <td align="right"> 44055844.82</td>
    <td align="right"> 38273433.46</td>
    <td align="right">0.111574E+09</td>
    <td align="right"> 43104064.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65030465.91</td>
    <td align="right"> 35503916.09</td>
    <td align="right"> 29526549.83</td>
    <td align="right"> 89474031.71</td>
    <td align="right"> 49884310.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56844991.00</td>
    <td align="right"> 29733008.92</td>
    <td align="right"> 27111982.08</td>
    <td align="right"> 65614463.93</td>
    <td align="right"> 68567599.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 51877789.23</td>
    <td align="right"> 27824182.18</td>
    <td align="right"> 24053607.05</td>
    <td align="right"> 58805669.04</td>
    <td align="right"> 77647427.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.921291E+09</td>
    <td align="right">0.470027E+09</td>
    <td align="right">0.451264E+09</td>
    <td align="right">0.117187E+10</td>
    <td align="right">0.668835E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 50993247.00</td>
    <td align="right"> 25365897.68</td>
    <td align="right"> 24053607.05</td>
    <td align="right"> 56704510.85</td>
    <td align="right"> 36606616.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105897E+09</td>
    <td align="right"> 56662220.97</td>
    <td align="right"> 50814599.47</td>
    <td align="right">0.147198E+09</td>
    <td align="right"> 77647427.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.783293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.783293E+09</td>
    <td align="right">0.383297E+09</td>
    <td align="right">0.305812E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.888090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888090E+09</td>
    <td align="right">0.414185E+09</td>
    <td align="right">0.251639E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120489E+10</td>
    <td align="right">0.699547E+09</td>
    <td align="right">0.283510E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134333E+10</td>
    <td align="right">  5110086.21</td>
    <td align="right">0.133822E+10</td>
    <td align="right">0.984708E+09</td>
    <td align="right">0.216617E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166786E+10</td>
    <td align="right"> 77399808.08</td>
    <td align="right">0.159046E+10</td>
    <td align="right">0.122465E+10</td>
    <td align="right">0.195813E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.155198E+10</td>
    <td align="right">0.149096E+10</td>
    <td align="right">0.145560E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168256E+10</td>
    <td align="right">0.140627E+09</td>
    <td align="right">0.154194E+10</td>
    <td align="right">0.165216E+10</td>
    <td align="right">0.133576E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139750E+10</td>
    <td align="right"> 27809591.20</td>
    <td align="right">0.136969E+10</td>
    <td align="right">0.141541E+10</td>
    <td align="right">0.142568E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114482E+10</td>
    <td align="right">   174759.16</td>
    <td align="right">0.114465E+10</td>
    <td align="right">0.107850E+10</td>
    <td align="right">0.166377E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.938385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938385E+09</td>
    <td align="right">0.971685E+09</td>
    <td align="right">0.192547E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.822233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.822233E+09</td>
    <td align="right">0.431070E+09</td>
    <td align="right">0.271962E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">0.338071E+09</td>
    <td align="right">0.310066E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.143219E+11</td>
    <td align="right">0.418875E+09</td>
    <td align="right">0.139030E+11</td>
    <td align="right">0.110842E+11</td>
    <td align="right">0.261605E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">0.338071E+09</td>
    <td align="right">0.133576E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.159046E+10</td>
    <td align="right">0.165216E+10</td>
    <td align="right">0.310066E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140855E+10</td>
    <td align="right">0.753309E+09</td>
    <td align="right">0.655242E+09</td>
    <td align="right">0.145481E+10</td>
    <td align="right">0.190774E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.727282E+09</td>
    <td align="right">0.131867E+10</td>
    <td align="right">0.158554E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180509E+10</td>
    <td align="right">0.804324E+09</td>
    <td align="right">0.100076E+10</td>
    <td align="right">0.189867E+10</td>
    <td align="right">0.178519E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.223328E+10</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.111319E+10</td>
    <td align="right">0.270455E+10</td>
    <td align="right">0.139351E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217765E+10</td>
    <td align="right">0.908744E+09</td>
    <td align="right">0.126891E+10</td>
    <td align="right">0.252343E+10</td>
    <td align="right">0.131527E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209427E+10</td>
    <td align="right">0.908617E+09</td>
    <td align="right">0.118565E+10</td>
    <td align="right">0.259816E+10</td>
    <td align="right">0.101093E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.121846E+10</td>
    <td align="right">0.123362E+10</td>
    <td align="right">0.331363E+10</td>
    <td align="right">0.932121E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242172E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.113538E+10</td>
    <td align="right">0.332858E+10</td>
    <td align="right">0.952140E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170635E+10</td>
    <td align="right">0.781936E+09</td>
    <td align="right">0.924419E+09</td>
    <td align="right">0.217515E+10</td>
    <td align="right">0.108386E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156074E+10</td>
    <td align="right">0.802180E+09</td>
    <td align="right">0.758565E+09</td>
    <td align="right">0.204115E+10</td>
    <td align="right">0.123206E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137687E+10</td>
    <td align="right">0.699484E+09</td>
    <td align="right">0.677383E+09</td>
    <td align="right">0.143419E+10</td>
    <td align="right">0.170715E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135730E+10</td>
    <td align="right">0.754114E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">0.138439E+10</td>
    <td align="right">0.192664E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219360E+11</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.112836E+11</td>
    <td align="right">0.261754E+11</td>
    <td align="right">0.168321E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">0.131867E+10</td>
    <td align="right">0.932121E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.126891E+10</td>
    <td align="right">0.332858E+10</td>
    <td align="right">0.192664E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517063E+10</td>
    <td align="right">0.379328E+10</td>
    <td align="right">0.137735E+10</td>
    <td align="right">0.719494E+10</td>
    <td align="right">0.290383E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.367021E+10</td>
    <td align="right">0.226091E+10</td>
    <td align="right">0.140930E+10</td>
    <td align="right">0.461037E+10</td>
    <td align="right">0.242624E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323839E+10</td>
    <td align="right">0.156402E+10</td>
    <td align="right">0.167437E+10</td>
    <td align="right">0.370807E+10</td>
    <td align="right">0.282685E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.261779E+10</td>
    <td align="right">0.997495E+09</td>
    <td align="right">0.162029E+10</td>
    <td align="right">0.273078E+10</td>
    <td align="right">0.222891E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192611E+10</td>
    <td align="right">0.236230E+09</td>
    <td align="right">0.168988E+10</td>
    <td align="right">0.160472E+10</td>
    <td align="right">0.210008E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.153721E+10</td>
    <td align="right">0.144628E+10</td>
    <td align="right">0.157925E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178954E+10</td>
    <td align="right">0.200409E+09</td>
    <td align="right">0.158913E+10</td>
    <td align="right">0.179450E+10</td>
    <td align="right">0.142900E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229931E+10</td>
    <td align="right">0.724436E+09</td>
    <td align="right">0.157487E+10</td>
    <td align="right">0.260543E+10</td>
    <td align="right">0.148892E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309702E+10</td>
    <td align="right">0.156892E+10</td>
    <td align="right">0.152810E+10</td>
    <td align="right">0.399897E+10</td>
    <td align="right">0.170251E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.407148E+10</td>
    <td align="right">0.272199E+10</td>
    <td align="right">0.134948E+10</td>
    <td align="right">0.586145E+10</td>
    <td align="right">0.192332E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.478976E+10</td>
    <td align="right">0.338187E+10</td>
    <td align="right">0.140789E+10</td>
    <td align="right">0.656203E+10</td>
    <td align="right">0.259727E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.131912E+10</td>
    <td align="right">0.777719E+10</td>
    <td align="right">0.291974E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398291E+11</td>
    <td align="right">0.217521E+11</td>
    <td align="right">0.180770E+11</td>
    <td align="right">0.498947E+11</td>
    <td align="right">0.261259E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.131912E+10</td>
    <td align="right">0.144628E+10</td>
    <td align="right">0.142900E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.168988E+10</td>
    <td align="right">0.777719E+10</td>
    <td align="right">0.291974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.676181E+09</td>
    <td align="right">0.664525E+09</td>
    <td align="right">0.147020E+10</td>
    <td align="right">0.201004E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144468E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.777762E+09</td>
    <td align="right">0.155396E+10</td>
    <td align="right">0.165447E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183355E+10</td>
    <td align="right">0.811249E+09</td>
    <td align="right">0.102230E+10</td>
    <td align="right">0.201455E+10</td>
    <td align="right">0.186044E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244606E+10</td>
    <td align="right">0.127370E+10</td>
    <td align="right">0.117236E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.146987E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248275E+10</td>
    <td align="right">0.114675E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">0.302833E+10</td>
    <td align="right">0.137824E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254529E+10</td>
    <td align="right">0.127253E+10</td>
    <td align="right">0.127276E+10</td>
    <td align="right">0.331307E+10</td>
    <td align="right">0.104214E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">0.383648E+10</td>
    <td align="right">0.961287E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.261229E+10</td>
    <td align="right">0.141577E+10</td>
    <td align="right">0.119652E+10</td>
    <td align="right">0.364780E+10</td>
    <td align="right">0.999420E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216459E+10</td>
    <td align="right">0.115831E+10</td>
    <td align="right">0.100627E+10</td>
    <td align="right">0.290903E+10</td>
    <td align="right">0.112334E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170977E+10</td>
    <td align="right">0.933467E+09</td>
    <td align="right">0.776304E+09</td>
    <td align="right">0.233460E+10</td>
    <td align="right">0.129731E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149456E+10</td>
    <td align="right">0.781738E+09</td>
    <td align="right">0.712821E+09</td>
    <td align="right">0.170751E+10</td>
    <td align="right">0.178307E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136396E+10</td>
    <td align="right">0.731552E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">0.152637E+10</td>
    <td align="right">0.203345E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242224E+11</td>
    <td align="right">0.123579E+11</td>
    <td align="right">0.118645E+11</td>
    <td align="right">0.304234E+11</td>
    <td align="right">0.176131E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">0.147020E+10</td>
    <td align="right">0.961287E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">0.383648E+10</td>
    <td align="right">0.203345E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      160.11</td>
    <td align="right">     1059.04</td>
    <td align="right">      292.45</td>
    <td align="right">        0.00</td>
    <td align="right">      292.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      187.17</td>
    <td align="right">      966.12</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      274.95</td>
    <td align="right">      995.13</td>
    <td align="right">      449.85</td>
    <td align="right">        0.00</td>
    <td align="right">      449.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      384.88</td>
    <td align="right">      796.00</td>
    <td align="right">      518.26</td>
    <td align="right">        1.97</td>
    <td align="right">      516.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      462.65</td>
    <td align="right">      696.86</td>
    <td align="right">      622.71</td>
    <td align="right">       28.90</td>
    <td align="right">      593.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      575.40</td>
    <td align="right">      539.98</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      613.64</td>
    <td align="right">      481.10</td>
    <td align="right">      628.20</td>
    <td align="right">       52.50</td>
    <td align="right">      575.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      526.63</td>
    <td align="right">      510.97</td>
    <td align="right">      521.77</td>
    <td align="right">       10.38</td>
    <td align="right">      511.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      419.11</td>
    <td align="right">      610.14</td>
    <td align="right">      441.68</td>
    <td align="right">        0.07</td>
    <td align="right">      441.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.44</td>
    <td align="right">      677.20</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      182.19</td>
    <td align="right">      976.86</td>
    <td align="right">      317.22</td>
    <td align="right">        0.00</td>
    <td align="right">      317.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      144.03</td>
    <td align="right">     1070.95</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      359.49</td>
    <td align="right">      780.74</td>
    <td align="right">      454.14</td>
    <td align="right">       13.28</td>
    <td align="right">      440.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      144.03</td>
    <td align="right">      481.10</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      613.64</td>
    <td align="right">     1070.95</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.96</td>
    <td align="right">      666.02</td>
    <td align="right">      525.89</td>
    <td align="right">      281.25</td>
    <td align="right">      244.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      561.43</td>
    <td align="right">      613.22</td>
    <td align="right">      554.76</td>
    <td align="right">      254.13</td>
    <td align="right">      300.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      723.20</td>
    <td align="right">      631.10</td>
    <td align="right">      673.94</td>
    <td align="right">      300.30</td>
    <td align="right">      373.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1050.62</td>
    <td align="right">      515.50</td>
    <td align="right">      861.61</td>
    <td align="right">      432.13</td>
    <td align="right">      429.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      949.92</td>
    <td align="right">      472.08</td>
    <td align="right">      813.04</td>
    <td align="right">      339.29</td>
    <td align="right">      473.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1006.03</td>
    <td align="right">      377.01</td>
    <td align="right">      807.97</td>
    <td align="right">      350.55</td>
    <td align="right">      457.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1238.14</td>
    <td align="right">      337.39</td>
    <td align="right">      915.50</td>
    <td align="right">      454.92</td>
    <td align="right">      460.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1245.03</td>
    <td align="right">      343.27</td>
    <td align="right">      904.17</td>
    <td align="right">      480.27</td>
    <td align="right">      423.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      844.46</td>
    <td align="right">      399.17</td>
    <td align="right">      658.32</td>
    <td align="right">      301.67</td>
    <td align="right">      356.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      770.85</td>
    <td align="right">      436.40</td>
    <td align="right">      582.72</td>
    <td align="right">      299.50</td>
    <td align="right">      283.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      569.21</td>
    <td align="right">      619.18</td>
    <td align="right">      531.20</td>
    <td align="right">      269.86</td>
    <td align="right">      261.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      536.33</td>
    <td align="right">      671.86</td>
    <td align="right">      506.76</td>
    <td align="right">      281.55</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      840.05</td>
    <td align="right">      506.29</td>
    <td align="right">      695.59</td>
    <td align="right">      337.79</td>
    <td align="right">      357.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      536.33</td>
    <td align="right">      337.39</td>
    <td align="right">      506.76</td>
    <td align="right">      254.13</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1245.03</td>
    <td align="right">      671.86</td>
    <td align="right">      915.50</td>
    <td align="right">      480.27</td>
    <td align="right">      473.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2706.30</td>
    <td align="right">     1018.96</td>
    <td align="right">     1930.49</td>
    <td align="right">     1416.25</td>
    <td align="right">      514.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1921.56</td>
    <td align="right">      940.96</td>
    <td align="right">     1517.12</td>
    <td align="right">      934.57</td>
    <td align="right">      582.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1397.35</td>
    <td align="right">      998.72</td>
    <td align="right">     1209.08</td>
    <td align="right">      583.94</td>
    <td align="right">      625.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1058.45</td>
    <td align="right">      822.43</td>
    <td align="right">     1009.95</td>
    <td align="right">      384.84</td>
    <td align="right">      625.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      604.72</td>
    <td align="right">      750.76</td>
    <td align="right">      719.13</td>
    <td align="right">       88.20</td>
    <td align="right">      630.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      558.53</td>
    <td align="right">      587.89</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      593.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      667.72</td>
    <td align="right">      516.62</td>
    <td align="right">      668.14</td>
    <td align="right">       74.82</td>
    <td align="right">      593.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      971.72</td>
    <td align="right">      535.88</td>
    <td align="right">      858.46</td>
    <td align="right">      270.47</td>
    <td align="right">      587.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1544.69</td>
    <td align="right">      627.19</td>
    <td align="right">     1194.84</td>
    <td align="right">      605.29</td>
    <td align="right">      589.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2195.23</td>
    <td align="right">      682.20</td>
    <td align="right">     1520.11</td>
    <td align="right">     1016.28</td>
    <td align="right">      503.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2547.67</td>
    <td align="right">      944.84</td>
    <td align="right">     1847.90</td>
    <td align="right">     1304.74</td>
    <td align="right">      543.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2924.75</td>
    <td align="right">     1024.80</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      492.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1590.64</td>
    <td align="right">      786.81</td>
    <td align="right">     1262.97</td>
    <td align="right">      689.75</td>
    <td align="right">      573.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      558.53</td>
    <td align="right">      516.62</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      492.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2924.75</td>
    <td align="right">     1024.80</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      630.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      559.68</td>
    <td align="right">      699.32</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      248.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      652.12</td>
    <td align="right">      637.90</td>
    <td align="right">      597.17</td>
    <td align="right">      275.68</td>
    <td align="right">      321.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      760.08</td>
    <td align="right">      654.67</td>
    <td align="right">      684.57</td>
    <td align="right">      302.89</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1190.42</td>
    <td align="right">      541.33</td>
    <td align="right">      943.70</td>
    <td align="right">      491.40</td>
    <td align="right">      452.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1132.01</td>
    <td align="right">      491.94</td>
    <td align="right">      926.95</td>
    <td align="right">      428.15</td>
    <td align="right">      498.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1275.82</td>
    <td align="right">      386.81</td>
    <td align="right">      981.98</td>
    <td align="right">      490.95</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1428.22</td>
    <td align="right">      346.32</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      483.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1359.02</td>
    <td align="right">      358.93</td>
    <td align="right">      975.32</td>
    <td align="right">      528.59</td>
    <td align="right">      446.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1122.53</td>
    <td align="right">      412.96</td>
    <td align="right">      835.10</td>
    <td align="right">      446.88</td>
    <td align="right">      388.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      875.47</td>
    <td align="right">      458.22</td>
    <td align="right">      638.36</td>
    <td align="right">      348.52</td>
    <td align="right">      289.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      668.17</td>
    <td align="right">      643.01</td>
    <td align="right">      576.60</td>
    <td align="right">      301.60</td>
    <td align="right">      275.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      581.13</td>
    <td align="right">      706.30</td>
    <td align="right">      509.25</td>
    <td align="right">      273.13</td>
    <td align="right">      236.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      968.58</td>
    <td align="right">      527.59</td>
    <td align="right">      768.09</td>
    <td align="right">      391.87</td>
    <td align="right">      376.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      559.68</td>
    <td align="right">      346.32</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      236.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1428.22</td>
    <td align="right">      706.30</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      498.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      153.56</td>
    <td align="right">     1120.57</td>
    <td align="right">      292.44</td>
    <td align="right">        0.00</td>
    <td align="right">      292.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      191.48</td>
    <td align="right">      998.46</td>
    <td align="right">      367.09</td>
    <td align="right">        0.00</td>
    <td align="right">      367.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      288.06</td>
    <td align="right">     1013.78</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      409.65</td>
    <td align="right">      795.17</td>
    <td align="right">      518.25</td>
    <td align="right">        1.97</td>
    <td align="right">      516.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      487.90</td>
    <td align="right">      700.87</td>
    <td align="right">      622.70</td>
    <td align="right">       28.90</td>
    <td align="right">      593.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      607.47</td>
    <td align="right">      532.81</td>
    <td align="right">      663.46</td>
    <td align="right">       64.72</td>
    <td align="right">      598.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      639.63</td>
    <td align="right">      478.97</td>
    <td align="right">      628.19</td>
    <td align="right">       52.50</td>
    <td align="right">      575.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      547.44</td>
    <td align="right">      509.71</td>
    <td align="right">      521.76</td>
    <td align="right">       10.38</td>
    <td align="right">      511.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      430.16</td>
    <td align="right">      622.95</td>
    <td align="right">      441.67</td>
    <td align="right">        0.07</td>
    <td align="right">      441.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      372.03</td>
    <td align="right">      707.14</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      176.05</td>
    <td align="right">     1034.64</td>
    <td align="right">      317.21</td>
    <td align="right">        0.00</td>
    <td align="right">      317.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      136.30</td>
    <td align="right">     1134.72</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      371.05</td>
    <td align="right">      803.19</td>
    <td align="right">      454.13</td>
    <td align="right">       13.28</td>
    <td align="right">      440.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.30</td>
    <td align="right">      478.97</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      639.63</td>
    <td align="right">     1134.72</td>
    <td align="right">      663.46</td>
    <td align="right">       64.72</td>
    <td align="right">      598.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      551.51</td>
    <td align="right">      715.44</td>
    <td align="right">      525.88</td>
    <td align="right">      281.25</td>
    <td align="right">      244.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      560.87</td>
    <td align="right">      644.11</td>
    <td align="right">      554.75</td>
    <td align="right">      254.13</td>
    <td align="right">      300.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      727.65</td>
    <td align="right">      653.73</td>
    <td align="right">      673.93</td>
    <td align="right">      300.29</td>
    <td align="right">      373.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1062.77</td>
    <td align="right">      529.85</td>
    <td align="right">      861.59</td>
    <td align="right">      432.13</td>
    <td align="right">      429.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      962.00</td>
    <td align="right">      483.19</td>
    <td align="right">      813.03</td>
    <td align="right">      339.28</td>
    <td align="right">      473.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1022.69</td>
    <td align="right">      379.14</td>
    <td align="right">      807.96</td>
    <td align="right">      350.54</td>
    <td align="right">      457.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1251.83</td>
    <td align="right">      346.04</td>
    <td align="right">      915.49</td>
    <td align="right">      454.91</td>
    <td align="right">      460.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1256.68</td>
    <td align="right">      354.28</td>
    <td align="right">      904.15</td>
    <td align="right">      480.26</td>
    <td align="right">      423.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      850.29</td>
    <td align="right">      416.32</td>
    <td align="right">      658.31</td>
    <td align="right">      301.67</td>
    <td align="right">      356.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      771.42</td>
    <td align="right">      462.67</td>
    <td align="right">      582.71</td>
    <td align="right">      299.49</td>
    <td align="right">      283.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      561.44</td>
    <td align="right">      662.84</td>
    <td align="right">      531.19</td>
    <td align="right">      269.86</td>
    <td align="right">      261.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      525.46</td>
    <td align="right">      720.54</td>
    <td align="right">      506.75</td>
    <td align="right">      281.55</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      844.01</td>
    <td align="right">      530.12</td>
    <td align="right">      695.57</td>
    <td align="right">      337.78</td>
    <td align="right">      357.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      525.46</td>
    <td align="right">      346.04</td>
    <td align="right">      506.75</td>
    <td align="right">      254.13</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1256.68</td>
    <td align="right">      720.54</td>
    <td align="right">      915.49</td>
    <td align="right">      480.26</td>
    <td align="right">      473.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2705.70</td>
    <td align="right">     1112.66</td>
    <td align="right">     1930.42</td>
    <td align="right">     1416.19</td>
    <td align="right">      514.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1937.65</td>
    <td align="right">      995.78</td>
    <td align="right">     1517.06</td>
    <td align="right">      934.53</td>
    <td align="right">      582.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1423.30</td>
    <td align="right">     1018.48</td>
    <td align="right">     1209.03</td>
    <td align="right">      583.91</td>
    <td align="right">      625.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1087.80</td>
    <td align="right">      821.15</td>
    <td align="right">     1009.92</td>
    <td align="right">      384.82</td>
    <td align="right">      625.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      641.08</td>
    <td align="right">      736.62</td>
    <td align="right">      719.11</td>
    <td align="right">       88.19</td>
    <td align="right">      630.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      599.16</td>
    <td align="right">      563.39</td>
    <td align="right">      630.82</td>
    <td align="right">       37.77</td>
    <td align="right">      593.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      695.75</td>
    <td align="right">      505.73</td>
    <td align="right">      668.12</td>
    <td align="right">       74.82</td>
    <td align="right">      593.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      993.50</td>
    <td align="right">      535.39</td>
    <td align="right">      858.44</td>
    <td align="right">      270.46</td>
    <td align="right">      587.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1559.03</td>
    <td align="right">      652.45</td>
    <td align="right">     1194.80</td>
    <td align="right">      605.27</td>
    <td align="right">      589.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2200.94</td>
    <td align="right">      735.24</td>
    <td align="right">     1520.06</td>
    <td align="right">     1016.23</td>
    <td align="right">      503.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2552.11</td>
    <td align="right">     1027.24</td>
    <td align="right">     1847.83</td>
    <td align="right">     1304.68</td>
    <td align="right">      543.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2924.74</td>
    <td align="right">     1120.91</td>
    <td align="right">     2062.24</td>
    <td align="right">     1569.75</td>
    <td align="right">      492.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1609.13</td>
    <td align="right">      817.88</td>
    <td align="right">     1262.93</td>
    <td align="right">      689.73</td>
    <td align="right">      573.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      599.16</td>
    <td align="right">      505.73</td>
    <td align="right">      630.82</td>
    <td align="right">       37.77</td>
    <td align="right">      492.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2924.74</td>
    <td align="right">     1120.91</td>
    <td align="right">     2062.24</td>
    <td align="right">     1569.75</td>
    <td align="right">      630.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      556.62</td>
    <td align="right">      753.13</td>
    <td align="right">      500.56</td>
    <td align="right">      252.45</td>
    <td align="right">      248.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.47</td>
    <td align="right">      675.08</td>
    <td align="right">      597.16</td>
    <td align="right">      275.67</td>
    <td align="right">      321.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      769.71</td>
    <td align="right">      683.53</td>
    <td align="right">      684.56</td>
    <td align="right">      302.88</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1206.71</td>
    <td align="right">      561.99</td>
    <td align="right">      943.68</td>
    <td align="right">      491.39</td>
    <td align="right">      452.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1148.03</td>
    <td align="right">      510.83</td>
    <td align="right">      926.94</td>
    <td align="right">      428.14</td>
    <td align="right">      498.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1296.48</td>
    <td align="right">      395.79</td>
    <td align="right">      981.97</td>
    <td align="right">      490.94</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1444.92</td>
    <td align="right">      359.33</td>
    <td align="right">     1039.50</td>
    <td align="right">      556.20</td>
    <td align="right">      483.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1373.73</td>
    <td align="right">      373.85</td>
    <td align="right">      975.31</td>
    <td align="right">      528.58</td>
    <td align="right">      446.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1131.73</td>
    <td align="right">      437.22</td>
    <td align="right">      835.09</td>
    <td align="right">      446.87</td>
    <td align="right">      388.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      878.29</td>
    <td align="right">      489.67</td>
    <td align="right">      638.35</td>
    <td align="right">      348.51</td>
    <td align="right">      289.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      665.55</td>
    <td align="right">      695.50</td>
    <td align="right">      576.60</td>
    <td align="right">      301.59</td>
    <td align="right">      275.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      577.24</td>
    <td align="right">      762.19</td>
    <td align="right">      509.24</td>
    <td align="right">      273.13</td>
    <td align="right">      236.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      976.99</td>
    <td align="right">      557.60</td>
    <td align="right">      768.08</td>
    <td align="right">      391.86</td>
    <td align="right">      376.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      556.62</td>
    <td align="right">      359.33</td>
    <td align="right">      500.56</td>
    <td align="right">      252.45</td>
    <td align="right">      236.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1444.92</td>
    <td align="right">      762.19</td>
    <td align="right">     1039.50</td>
    <td align="right">      556.20</td>
    <td align="right">      498.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      143.11</td>
    <td align="right">     1141.77</td>
    <td align="right">      292.45</td>
    <td align="right">        0.00</td>
    <td align="right">      292.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      171.21</td>
    <td align="right">     1040.18</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      261.18</td>
    <td align="right">     1058.50</td>
    <td align="right">      449.85</td>
    <td align="right">        0.00</td>
    <td align="right">      449.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.90</td>
    <td align="right">      835.71</td>
    <td align="right">      518.26</td>
    <td align="right">        1.97</td>
    <td align="right">      516.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      457.23</td>
    <td align="right">      731.08</td>
    <td align="right">      622.71</td>
    <td align="right">       28.90</td>
    <td align="right">      593.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      575.22</td>
    <td align="right">      561.58</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      616.84</td>
    <td align="right">      498.72</td>
    <td align="right">      628.20</td>
    <td align="right">       52.50</td>
    <td align="right">      575.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      528.45</td>
    <td align="right">      532.29</td>
    <td align="right">      521.77</td>
    <td align="right">       10.38</td>
    <td align="right">      511.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      416.09</td>
    <td align="right">      641.89</td>
    <td align="right">      441.68</td>
    <td align="right">        0.07</td>
    <td align="right">      441.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      362.79</td>
    <td align="right">      718.89</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">      350.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      166.31</td>
    <td align="right">     1049.23</td>
    <td align="right">      317.22</td>
    <td align="right">        0.00</td>
    <td align="right">      317.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.22</td>
    <td align="right">     1157.65</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      351.48</td>
    <td align="right">      829.54</td>
    <td align="right">      454.14</td>
    <td align="right">       13.28</td>
    <td align="right">      440.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      126.22</td>
    <td align="right">      498.72</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">      272.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      616.84</td>
    <td align="right">     1157.65</td>
    <td align="right">      663.48</td>
    <td align="right">       64.72</td>
    <td align="right">      598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      543.16</td>
    <td align="right">      712.27</td>
    <td align="right">      525.89</td>
    <td align="right">      281.25</td>
    <td align="right">      244.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      545.08</td>
    <td align="right">      655.40</td>
    <td align="right">      554.76</td>
    <td align="right">      254.13</td>
    <td align="right">      300.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      708.88</td>
    <td align="right">      666.51</td>
    <td align="right">      673.94</td>
    <td align="right">      300.30</td>
    <td align="right">      373.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1043.42</td>
    <td align="right">      537.62</td>
    <td align="right">      861.61</td>
    <td align="right">      432.13</td>
    <td align="right">      429.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      942.14</td>
    <td align="right">      491.07</td>
    <td align="right">      813.04</td>
    <td align="right">      339.29</td>
    <td align="right">      473.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1002.38</td>
    <td align="right">      390.02</td>
    <td align="right">      807.97</td>
    <td align="right">      350.55</td>
    <td align="right">      457.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1237.17</td>
    <td align="right">      348.01</td>
    <td align="right">      915.50</td>
    <td align="right">      454.92</td>
    <td align="right">      460.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1242.75</td>
    <td align="right">      355.49</td>
    <td align="right">      904.17</td>
    <td align="right">      480.27</td>
    <td align="right">      423.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      839.18</td>
    <td align="right">      418.15</td>
    <td align="right">      658.32</td>
    <td align="right">      301.67</td>
    <td align="right">      356.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      762.08</td>
    <td align="right">      460.00</td>
    <td align="right">      582.72</td>
    <td align="right">      299.50</td>
    <td align="right">      283.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      553.31</td>
    <td align="right">      658.62</td>
    <td align="right">      531.20</td>
    <td align="right">      269.86</td>
    <td align="right">      261.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      516.87</td>
    <td align="right">      719.33</td>
    <td align="right">      506.76</td>
    <td align="right">      281.55</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      830.02</td>
    <td align="right">      533.74</td>
    <td align="right">      695.59</td>
    <td align="right">      337.79</td>
    <td align="right">      357.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      516.87</td>
    <td align="right">      348.01</td>
    <td align="right">      506.76</td>
    <td align="right">      254.13</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1242.75</td>
    <td align="right">      719.33</td>
    <td align="right">      915.50</td>
    <td align="right">      480.27</td>
    <td align="right">      473.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2686.28</td>
    <td align="right">     1084.17</td>
    <td align="right">     1930.49</td>
    <td align="right">     1416.25</td>
    <td align="right">      514.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1905.74</td>
    <td align="right">     1002.91</td>
    <td align="right">     1517.12</td>
    <td align="right">      934.57</td>
    <td align="right">      582.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1384.43</td>
    <td align="right">     1055.43</td>
    <td align="right">     1209.08</td>
    <td align="right">      583.94</td>
    <td align="right">      625.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1053.54</td>
    <td align="right">      859.92</td>
    <td align="right">     1009.95</td>
    <td align="right">      384.84</td>
    <td align="right">      625.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      599.14</td>
    <td align="right">      784.08</td>
    <td align="right">      719.13</td>
    <td align="right">       88.20</td>
    <td align="right">      630.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      557.98</td>
    <td align="right">      609.28</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      593.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      669.99</td>
    <td align="right">      533.53</td>
    <td align="right">      668.14</td>
    <td align="right">       74.82</td>
    <td align="right">      593.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      972.76</td>
    <td align="right">      555.90</td>
    <td align="right">      858.46</td>
    <td align="right">      270.47</td>
    <td align="right">      587.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1542.81</td>
    <td align="right">      656.83</td>
    <td align="right">     1194.84</td>
    <td align="right">      605.29</td>
    <td align="right">      589.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2188.42</td>
    <td align="right">      718.08</td>
    <td align="right">     1520.11</td>
    <td align="right">     1016.28</td>
    <td align="right">      503.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2531.65</td>
    <td align="right">     1002.04</td>
    <td align="right">     1847.90</td>
    <td align="right">     1304.74</td>
    <td align="right">      543.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2903.67</td>
    <td align="right">     1090.10</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      492.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1582.15</td>
    <td align="right">      828.45</td>
    <td align="right">     1262.97</td>
    <td align="right">      689.75</td>
    <td align="right">      573.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      557.98</td>
    <td align="right">      533.53</td>
    <td align="right">      630.83</td>
    <td align="right">       37.77</td>
    <td align="right">      492.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2903.67</td>
    <td align="right">     1090.10</td>
    <td align="right">     2062.32</td>
    <td align="right">     1569.82</td>
    <td align="right">      630.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      548.91</td>
    <td align="right">      750.46</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      248.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      642.35</td>
    <td align="right">      683.89</td>
    <td align="right">      597.17</td>
    <td align="right">      275.68</td>
    <td align="right">      321.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      752.14</td>
    <td align="right">      694.61</td>
    <td align="right">      684.57</td>
    <td align="right">      302.89</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1188.87</td>
    <td align="right">      567.08</td>
    <td align="right">      943.70</td>
    <td align="right">      491.40</td>
    <td align="right">      452.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1130.65</td>
    <td align="right">      514.58</td>
    <td align="right">      926.95</td>
    <td align="right">      428.15</td>
    <td align="right">      498.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1278.19</td>
    <td align="right">      402.06</td>
    <td align="right">      981.98</td>
    <td align="right">      490.95</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1432.38</td>
    <td align="right">      358.90</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      483.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1361.93</td>
    <td align="right">      373.14</td>
    <td align="right">      975.32</td>
    <td align="right">      528.59</td>
    <td align="right">      446.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1122.31</td>
    <td align="right">      433.39</td>
    <td align="right">      835.10</td>
    <td align="right">      446.88</td>
    <td align="right">      388.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      871.64</td>
    <td align="right">      484.36</td>
    <td align="right">      638.36</td>
    <td align="right">      348.52</td>
    <td align="right">      289.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      658.76</td>
    <td align="right">      687.91</td>
    <td align="right">      576.60</td>
    <td align="right">      301.60</td>
    <td align="right">      275.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      569.88</td>
    <td align="right">      759.20</td>
    <td align="right">      509.25</td>
    <td align="right">      273.13</td>
    <td align="right">      236.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      964.72</td>
    <td align="right">      558.51</td>
    <td align="right">      768.09</td>
    <td align="right">      391.87</td>
    <td align="right">      376.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      548.91</td>
    <td align="right">      358.90</td>
    <td align="right">      500.56</td>
    <td align="right">      252.46</td>
    <td align="right">      236.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1432.38</td>
    <td align="right">      759.20</td>
    <td align="right">     1039.51</td>
    <td align="right">      556.21</td>
    <td align="right">      498.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428837E+09</td>
    <td align="right">0.283652E+10</td>
    <td align="right">0.783293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.783293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452797E+09</td>
    <td align="right">0.233724E+10</td>
    <td align="right">0.888090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.736427E+09</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.120489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.997618E+09</td>
    <td align="right">0.206323E+10</td>
    <td align="right">0.134333E+10</td>
    <td align="right">  5110086.21</td>
    <td align="right">0.133822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123917E+10</td>
    <td align="right">0.186646E+10</td>
    <td align="right">0.166786E+10</td>
    <td align="right"> 77399808.08</td>
    <td align="right">0.159046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149144E+10</td>
    <td align="right">0.139963E+10</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.155198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164358E+10</td>
    <td align="right">0.128859E+10</td>
    <td align="right">0.168256E+10</td>
    <td align="right">0.140627E+09</td>
    <td align="right">0.154194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141054E+10</td>
    <td align="right">0.136858E+10</td>
    <td align="right">0.139750E+10</td>
    <td align="right"> 27809591.20</td>
    <td align="right">0.136969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108634E+10</td>
    <td align="right">0.158148E+10</td>
    <td align="right">0.114482E+10</td>
    <td align="right">   174759.16</td>
    <td align="right">0.114465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.992198E+09</td>
    <td align="right">0.181381E+10</td>
    <td align="right">0.938385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.472227E+09</td>
    <td align="right">0.253202E+10</td>
    <td align="right">0.822233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.822233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385765E+09</td>
    <td align="right">0.286844E+10</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113369E+11</td>
    <td align="right">0.246213E+11</td>
    <td align="right">0.143219E+11</td>
    <td align="right">0.418875E+09</td>
    <td align="right">0.139030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385765E+09</td>
    <td align="right">0.128859E+10</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164358E+10</td>
    <td align="right">0.286844E+10</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.159046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150516E+10</td>
    <td align="right">0.178386E+10</td>
    <td align="right">0.140855E+10</td>
    <td align="right">0.753309E+09</td>
    <td align="right">0.655242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135820E+10</td>
    <td align="right">0.148351E+10</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.727282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193702E+10</td>
    <td align="right">0.169035E+10</td>
    <td align="right">0.180509E+10</td>
    <td align="right">0.804324E+09</td>
    <td align="right">0.100076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272320E+10</td>
    <td align="right">0.133617E+10</td>
    <td align="right">0.223328E+10</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.111319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254426E+10</td>
    <td align="right">0.126442E+10</td>
    <td align="right">0.217765E+10</td>
    <td align="right">0.908744E+09</td>
    <td align="right">0.126891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260763E+10</td>
    <td align="right">0.977203E+09</td>
    <td align="right">0.209427E+10</td>
    <td align="right">0.908617E+09</td>
    <td align="right">0.118565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331625E+10</td>
    <td align="right">0.903654E+09</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.121846E+10</td>
    <td align="right">0.123362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333470E+10</td>
    <td align="right">0.919404E+09</td>
    <td align="right">0.242172E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.113538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218883E+10</td>
    <td align="right">0.103465E+10</td>
    <td align="right">0.170635E+10</td>
    <td align="right">0.781936E+09</td>
    <td align="right">0.924419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206463E+10</td>
    <td align="right">0.116886E+10</td>
    <td align="right">0.156074E+10</td>
    <td align="right">0.802180E+09</td>
    <td align="right">0.758565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.147539E+10</td>
    <td align="right">0.160491E+10</td>
    <td align="right">0.137687E+10</td>
    <td align="right">0.699484E+09</td>
    <td align="right">0.677383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143650E+10</td>
    <td align="right">0.179951E+10</td>
    <td align="right">0.135730E+10</td>
    <td align="right">0.754114E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264918E+11</td>
    <td align="right">0.159665E+11</td>
    <td align="right">0.219360E+11</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.112836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135820E+10</td>
    <td align="right">0.903654E+09</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333470E+10</td>
    <td align="right">0.179951E+10</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.126891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.724856E+10</td>
    <td align="right">0.272919E+10</td>
    <td align="right">0.517063E+10</td>
    <td align="right">0.379328E+10</td>
    <td align="right">0.137735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.464864E+10</td>
    <td align="right">0.227638E+10</td>
    <td align="right">0.367021E+10</td>
    <td align="right">0.226091E+10</td>
    <td align="right">0.140930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374265E+10</td>
    <td align="right">0.267497E+10</td>
    <td align="right">0.323839E+10</td>
    <td align="right">0.156402E+10</td>
    <td align="right">0.167437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274350E+10</td>
    <td align="right">0.213175E+10</td>
    <td align="right">0.261779E+10</td>
    <td align="right">0.997495E+09</td>
    <td align="right">0.162029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161968E+10</td>
    <td align="right">0.201084E+10</td>
    <td align="right">0.192611E+10</td>
    <td align="right">0.236230E+09</td>
    <td align="right">0.168988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144771E+10</td>
    <td align="right">0.152381E+10</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.153721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178842E+10</td>
    <td align="right">0.138372E+10</td>
    <td align="right">0.178954E+10</td>
    <td align="right">0.200409E+09</td>
    <td align="right">0.158913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260266E+10</td>
    <td align="right">0.143529E+10</td>
    <td align="right">0.229931E+10</td>
    <td align="right">0.724436E+09</td>
    <td align="right">0.157487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.400383E+10</td>
    <td align="right">0.162567E+10</td>
    <td align="right">0.309702E+10</td>
    <td align="right">0.156892E+10</td>
    <td align="right">0.152810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.587971E+10</td>
    <td align="right">0.182720E+10</td>
    <td align="right">0.407148E+10</td>
    <td align="right">0.272199E+10</td>
    <td align="right">0.134948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.660355E+10</td>
    <td align="right">0.244903E+10</td>
    <td align="right">0.478976E+10</td>
    <td align="right">0.338187E+10</td>
    <td align="right">0.140789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783365E+10</td>
    <td align="right">0.274484E+10</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.131912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501626E+11</td>
    <td align="right">0.248127E+11</td>
    <td align="right">0.398291E+11</td>
    <td align="right">0.217521E+11</td>
    <td align="right">0.180770E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144771E+10</td>
    <td align="right">0.138372E+10</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.131912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783365E+10</td>
    <td align="right">0.274484E+10</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.168988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149905E+10</td>
    <td align="right">0.187307E+10</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.676181E+09</td>
    <td align="right">0.664525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157761E+10</td>
    <td align="right">0.154322E+10</td>
    <td align="right">0.144468E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.777762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203581E+10</td>
    <td align="right">0.175346E+10</td>
    <td align="right">0.183355E+10</td>
    <td align="right">0.811249E+09</td>
    <td align="right">0.102230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308557E+10</td>
    <td align="right">0.140313E+10</td>
    <td align="right">0.244606E+10</td>
    <td align="right">0.127370E+10</td>
    <td align="right">0.117236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303198E+10</td>
    <td align="right">0.131760E+10</td>
    <td align="right">0.248275E+10</td>
    <td align="right">0.114675E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330692E+10</td>
    <td align="right">0.100262E+10</td>
    <td align="right">0.254529E+10</td>
    <td align="right">0.127253E+10</td>
    <td align="right">0.127276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382535E+10</td>
    <td align="right">0.927594E+09</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363999E+10</td>
    <td align="right">0.961356E+09</td>
    <td align="right">0.261229E+10</td>
    <td align="right">0.141577E+10</td>
    <td align="right">0.119652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290959E+10</td>
    <td align="right">0.107039E+10</td>
    <td align="right">0.216459E+10</td>
    <td align="right">0.115831E+10</td>
    <td align="right">0.100627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234487E+10</td>
    <td align="right">0.122730E+10</td>
    <td align="right">0.170977E+10</td>
    <td align="right">0.933467E+09</td>
    <td align="right">0.776304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173189E+10</td>
    <td align="right">0.166667E+10</td>
    <td align="right">0.149456E+10</td>
    <td align="right">0.781738E+09</td>
    <td align="right">0.712821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155649E+10</td>
    <td align="right">0.189176E+10</td>
    <td align="right">0.136396E+10</td>
    <td align="right">0.731552E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305451E+11</td>
    <td align="right">0.166382E+11</td>
    <td align="right">0.242224E+11</td>
    <td align="right">0.123579E+11</td>
    <td align="right">0.118645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149905E+10</td>
    <td align="right">0.927594E+09</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382535E+10</td>
    <td align="right">0.189176E+10</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.411300E+09</td>
    <td align="right">0.300133E+10</td>
    <td align="right">0.783278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.783278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.463227E+09</td>
    <td align="right">0.241548E+10</td>
    <td align="right">0.888072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.771532E+09</td>
    <td align="right">0.271531E+10</td>
    <td align="right">0.120486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106180E+10</td>
    <td align="right">0.206107E+10</td>
    <td align="right">0.134331E+10</td>
    <td align="right">  5109936.01</td>
    <td align="right">0.133820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130678E+10</td>
    <td align="right">0.187720E+10</td>
    <td align="right">0.166783E+10</td>
    <td align="right"> 77397533.09</td>
    <td align="right">0.159043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157456E+10</td>
    <td align="right">0.138104E+10</td>
    <td align="right">0.171969E+10</td>
    <td align="right">0.167749E+09</td>
    <td align="right">0.155195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171318E+10</td>
    <td align="right">0.128288E+10</td>
    <td align="right">0.168253E+10</td>
    <td align="right">0.140623E+09</td>
    <td align="right">0.154191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146627E+10</td>
    <td align="right">0.136521E+10</td>
    <td align="right">0.139747E+10</td>
    <td align="right"> 27808773.80</td>
    <td align="right">0.136966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111497E+10</td>
    <td align="right">0.161470E+10</td>
    <td align="right">0.114480E+10</td>
    <td align="right">   174754.02</td>
    <td align="right">0.114463E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.996441E+09</td>
    <td align="right">0.189400E+10</td>
    <td align="right">0.938367E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938367E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.456315E+09</td>
    <td align="right">0.268179E+10</td>
    <td align="right">0.822217E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.822217E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.365072E+09</td>
    <td align="right">0.303923E+10</td>
    <td align="right">0.729165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117014E+11</td>
    <td align="right">0.253292E+11</td>
    <td align="right">0.143216E+11</td>
    <td align="right">0.418862E+09</td>
    <td align="right">0.139027E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365072E+09</td>
    <td align="right">0.128288E+10</td>
    <td align="right">0.729165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171318E+10</td>
    <td align="right">0.303923E+10</td>
    <td align="right">0.171969E+10</td>
    <td align="right">0.167749E+09</td>
    <td align="right">0.159043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147716E+10</td>
    <td align="right">0.191624E+10</td>
    <td align="right">0.140853E+10</td>
    <td align="right">0.753294E+09</td>
    <td align="right">0.655234E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135686E+10</td>
    <td align="right">0.155824E+10</td>
    <td align="right">0.134206E+10</td>
    <td align="right">0.614786E+09</td>
    <td align="right">0.727273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194894E+10</td>
    <td align="right">0.175096E+10</td>
    <td align="right">0.180506E+10</td>
    <td align="right">0.804309E+09</td>
    <td align="right">0.100075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275471E+10</td>
    <td align="right">0.137337E+10</td>
    <td align="right">0.223325E+10</td>
    <td align="right">0.112007E+10</td>
    <td align="right">0.111318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257663E+10</td>
    <td align="right">0.129417E+10</td>
    <td align="right">0.217762E+10</td>
    <td align="right">0.908726E+09</td>
    <td align="right">0.126889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265082E+10</td>
    <td align="right">0.982742E+09</td>
    <td align="right">0.209424E+10</td>
    <td align="right">0.908599E+09</td>
    <td align="right">0.118564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335291E+10</td>
    <td align="right">0.926841E+09</td>
    <td align="right">0.245204E+10</td>
    <td align="right">0.121843E+10</td>
    <td align="right">0.123360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336589E+10</td>
    <td align="right">0.948913E+09</td>
    <td align="right">0.242168E+10</td>
    <td align="right">0.128632E+10</td>
    <td align="right">0.113537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220394E+10</td>
    <td align="right">0.107911E+10</td>
    <td align="right">0.170633E+10</td>
    <td align="right">0.781920E+09</td>
    <td align="right">0.924409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206617E+10</td>
    <td align="right">0.123921E+10</td>
    <td align="right">0.156072E+10</td>
    <td align="right">0.802164E+09</td>
    <td align="right">0.758557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145526E+10</td>
    <td align="right">0.171808E+10</td>
    <td align="right">0.137685E+10</td>
    <td align="right">0.699470E+09</td>
    <td align="right">0.677375E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140739E+10</td>
    <td align="right">0.192989E+10</td>
    <td align="right">0.135728E+10</td>
    <td align="right">0.754099E+09</td>
    <td align="right">0.603177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266167E+11</td>
    <td align="right">0.167178E+11</td>
    <td align="right">0.219356E+11</td>
    <td align="right">0.106522E+11</td>
    <td align="right">0.112835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135686E+10</td>
    <td align="right">0.926841E+09</td>
    <td align="right">0.134206E+10</td>
    <td align="right">0.614786E+09</td>
    <td align="right">0.603177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336589E+10</td>
    <td align="right">0.192989E+10</td>
    <td align="right">0.245204E+10</td>
    <td align="right">0.128632E+10</td>
    <td align="right">0.126889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.724695E+10</td>
    <td align="right">0.298016E+10</td>
    <td align="right">0.517043E+10</td>
    <td align="right">0.379312E+10</td>
    <td align="right">0.137731E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.468757E+10</td>
    <td align="right">0.240900E+10</td>
    <td align="right">0.367007E+10</td>
    <td align="right">0.226081E+10</td>
    <td align="right">0.140925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381216E+10</td>
    <td align="right">0.272790E+10</td>
    <td align="right">0.323827E+10</td>
    <td align="right">0.156395E+10</td>
    <td align="right">0.167432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281958E+10</td>
    <td align="right">0.212843E+10</td>
    <td align="right">0.261770E+10</td>
    <td align="right">0.997453E+09</td>
    <td align="right">0.162025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171706E+10</td>
    <td align="right">0.197296E+10</td>
    <td align="right">0.192605E+10</td>
    <td align="right">0.236220E+09</td>
    <td align="right">0.168983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155302E+10</td>
    <td align="right">0.146031E+10</td>
    <td align="right">0.163507E+10</td>
    <td align="right"> 97907576.86</td>
    <td align="right">0.153717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186350E+10</td>
    <td align="right">0.135454E+10</td>
    <td align="right">0.178950E+10</td>
    <td align="right">0.200401E+09</td>
    <td align="right">0.158910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266099E+10</td>
    <td align="right">0.143399E+10</td>
    <td align="right">0.229924E+10</td>
    <td align="right">0.724406E+09</td>
    <td align="right">0.157483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.404102E+10</td>
    <td align="right">0.169115E+10</td>
    <td align="right">0.309691E+10</td>
    <td align="right">0.156885E+10</td>
    <td align="right">0.152806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.589499E+10</td>
    <td align="right">0.196927E+10</td>
    <td align="right">0.407132E+10</td>
    <td align="right">0.272188E+10</td>
    <td align="right">0.134944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661507E+10</td>
    <td align="right">0.266259E+10</td>
    <td align="right">0.478957E+10</td>
    <td align="right">0.338173E+10</td>
    <td align="right">0.140784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.783363E+10</td>
    <td align="right">0.300225E+10</td>
    <td align="right">0.552350E+10</td>
    <td align="right">0.420442E+10</td>
    <td align="right">0.131908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.507455E+11</td>
    <td align="right">0.257925E+11</td>
    <td align="right">0.398276E+11</td>
    <td align="right">0.217512E+11</td>
    <td align="right">0.180765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155302E+10</td>
    <td align="right">0.135454E+10</td>
    <td align="right">0.163507E+10</td>
    <td align="right"> 97907576.86</td>
    <td align="right">0.131908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783363E+10</td>
    <td align="right">0.300225E+10</td>
    <td align="right">0.552350E+10</td>
    <td align="right">0.420442E+10</td>
    <td align="right">0.168983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.149085E+10</td>
    <td align="right">0.201718E+10</td>
    <td align="right">0.134069E+10</td>
    <td align="right">0.676169E+09</td>
    <td align="right">0.664519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158814E+10</td>
    <td align="right">0.163315E+10</td>
    <td align="right">0.144466E+10</td>
    <td align="right">0.666908E+09</td>
    <td align="right">0.777753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206160E+10</td>
    <td align="right">0.183075E+10</td>
    <td align="right">0.183353E+10</td>
    <td align="right">0.811235E+09</td>
    <td align="right">0.102229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312780E+10</td>
    <td align="right">0.145668E+10</td>
    <td align="right">0.244603E+10</td>
    <td align="right">0.127368E+10</td>
    <td align="right">0.117235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307488E+10</td>
    <td align="right">0.136820E+10</td>
    <td align="right">0.248272E+10</td>
    <td align="right">0.114673E+10</td>
    <td align="right">0.133599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336048E+10</td>
    <td align="right">0.102588E+10</td>
    <td align="right">0.254526E+10</td>
    <td align="right">0.127251E+10</td>
    <td align="right">0.127274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387006E+10</td>
    <td align="right">0.962440E+09</td>
    <td align="right">0.278419E+10</td>
    <td align="right">0.148973E+10</td>
    <td align="right">0.129445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367941E+10</td>
    <td align="right">0.100133E+10</td>
    <td align="right">0.261226E+10</td>
    <td align="right">0.141575E+10</td>
    <td align="right">0.119651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293343E+10</td>
    <td align="right">0.113327E+10</td>
    <td align="right">0.216456E+10</td>
    <td align="right">0.115829E+10</td>
    <td align="right">0.100626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235241E+10</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.170975E+10</td>
    <td align="right">0.933451E+09</td>
    <td align="right">0.776297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172510E+10</td>
    <td align="right">0.180274E+10</td>
    <td align="right">0.149454E+10</td>
    <td align="right">0.781725E+09</td>
    <td align="right">0.712814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154609E+10</td>
    <td align="right">0.204146E+10</td>
    <td align="right">0.136394E+10</td>
    <td align="right">0.731540E+09</td>
    <td align="right">0.632405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.308103E+11</td>
    <td align="right">0.175846E+11</td>
    <td align="right">0.242221E+11</td>
    <td align="right">0.123577E+11</td>
    <td align="right">0.118644E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149085E+10</td>
    <td align="right">0.962440E+09</td>
    <td align="right">0.134069E+10</td>
    <td align="right">0.666908E+09</td>
    <td align="right">0.632405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.387006E+10</td>
    <td align="right">0.204146E+10</td>
    <td align="right">0.278419E+10</td>
    <td align="right">0.148973E+10</td>
    <td align="right">0.133599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.383297E+09</td>
    <td align="right">0.305812E+10</td>
    <td align="right">0.783293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.783293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.414185E+09</td>
    <td align="right">0.251639E+10</td>
    <td align="right">0.888090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.888090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.699547E+09</td>
    <td align="right">0.283510E+10</td>
    <td align="right">0.120489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.984708E+09</td>
    <td align="right">0.216617E+10</td>
    <td align="right">0.134333E+10</td>
    <td align="right">  5110086.21</td>
    <td align="right">0.133822E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122465E+10</td>
    <td align="right">0.195813E+10</td>
    <td align="right">0.166786E+10</td>
    <td align="right"> 77399808.08</td>
    <td align="right">0.159046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149096E+10</td>
    <td align="right">0.145560E+10</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.155198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165216E+10</td>
    <td align="right">0.133576E+10</td>
    <td align="right">0.168256E+10</td>
    <td align="right">0.140627E+09</td>
    <td align="right">0.154194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141541E+10</td>
    <td align="right">0.142568E+10</td>
    <td align="right">0.139750E+10</td>
    <td align="right"> 27809591.20</td>
    <td align="right">0.136969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107850E+10</td>
    <td align="right">0.166377E+10</td>
    <td align="right">0.114482E+10</td>
    <td align="right">   174759.16</td>
    <td align="right">0.114465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.971685E+09</td>
    <td align="right">0.192547E+10</td>
    <td align="right">0.938385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.938385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.431070E+09</td>
    <td align="right">0.271962E+10</td>
    <td align="right">0.822233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.822233E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338071E+09</td>
    <td align="right">0.310066E+10</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110842E+11</td>
    <td align="right">0.261605E+11</td>
    <td align="right">0.143219E+11</td>
    <td align="right">0.418875E+09</td>
    <td align="right">0.139030E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.338071E+09</td>
    <td align="right">0.133576E+10</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.729179E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165216E+10</td>
    <td align="right">0.310066E+10</td>
    <td align="right">0.171973E+10</td>
    <td align="right">0.167754E+09</td>
    <td align="right">0.159046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145481E+10</td>
    <td align="right">0.190774E+10</td>
    <td align="right">0.140855E+10</td>
    <td align="right">0.753309E+09</td>
    <td align="right">0.655242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131867E+10</td>
    <td align="right">0.158554E+10</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.727282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189867E+10</td>
    <td align="right">0.178519E+10</td>
    <td align="right">0.180509E+10</td>
    <td align="right">0.804324E+09</td>
    <td align="right">0.100076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270455E+10</td>
    <td align="right">0.139351E+10</td>
    <td align="right">0.223328E+10</td>
    <td align="right">0.112009E+10</td>
    <td align="right">0.111319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252343E+10</td>
    <td align="right">0.131527E+10</td>
    <td align="right">0.217765E+10</td>
    <td align="right">0.908744E+09</td>
    <td align="right">0.126891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259816E+10</td>
    <td align="right">0.101093E+10</td>
    <td align="right">0.209427E+10</td>
    <td align="right">0.908617E+09</td>
    <td align="right">0.118565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331363E+10</td>
    <td align="right">0.932121E+09</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.121846E+10</td>
    <td align="right">0.123362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332858E+10</td>
    <td align="right">0.952140E+09</td>
    <td align="right">0.242172E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.113538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217515E+10</td>
    <td align="right">0.108386E+10</td>
    <td align="right">0.170635E+10</td>
    <td align="right">0.781936E+09</td>
    <td align="right">0.924419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204115E+10</td>
    <td align="right">0.123206E+10</td>
    <td align="right">0.156074E+10</td>
    <td align="right">0.802180E+09</td>
    <td align="right">0.758565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143419E+10</td>
    <td align="right">0.170715E+10</td>
    <td align="right">0.137687E+10</td>
    <td align="right">0.699484E+09</td>
    <td align="right">0.677383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.138439E+10</td>
    <td align="right">0.192664E+10</td>
    <td align="right">0.135730E+10</td>
    <td align="right">0.754114E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.261754E+11</td>
    <td align="right">0.168321E+11</td>
    <td align="right">0.219360E+11</td>
    <td align="right">0.106524E+11</td>
    <td align="right">0.112836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131867E+10</td>
    <td align="right">0.932121E+09</td>
    <td align="right">0.134208E+10</td>
    <td align="right">0.614798E+09</td>
    <td align="right">0.603184E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332858E+10</td>
    <td align="right">0.192664E+10</td>
    <td align="right">0.245207E+10</td>
    <td align="right">0.128634E+10</td>
    <td align="right">0.126891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.719494E+10</td>
    <td align="right">0.290383E+10</td>
    <td align="right">0.517063E+10</td>
    <td align="right">0.379328E+10</td>
    <td align="right">0.137735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461037E+10</td>
    <td align="right">0.242624E+10</td>
    <td align="right">0.367021E+10</td>
    <td align="right">0.226091E+10</td>
    <td align="right">0.140930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370807E+10</td>
    <td align="right">0.282685E+10</td>
    <td align="right">0.323839E+10</td>
    <td align="right">0.156402E+10</td>
    <td align="right">0.167437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273078E+10</td>
    <td align="right">0.222891E+10</td>
    <td align="right">0.261779E+10</td>
    <td align="right">0.997495E+09</td>
    <td align="right">0.162029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160472E+10</td>
    <td align="right">0.210008E+10</td>
    <td align="right">0.192611E+10</td>
    <td align="right">0.236230E+09</td>
    <td align="right">0.168988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144628E+10</td>
    <td align="right">0.157925E+10</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.153721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179450E+10</td>
    <td align="right">0.142900E+10</td>
    <td align="right">0.178954E+10</td>
    <td align="right">0.200409E+09</td>
    <td align="right">0.158913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260543E+10</td>
    <td align="right">0.148892E+10</td>
    <td align="right">0.229931E+10</td>
    <td align="right">0.724436E+09</td>
    <td align="right">0.157487E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.399897E+10</td>
    <td align="right">0.170251E+10</td>
    <td align="right">0.309702E+10</td>
    <td align="right">0.156892E+10</td>
    <td align="right">0.152810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.586145E+10</td>
    <td align="right">0.192332E+10</td>
    <td align="right">0.407148E+10</td>
    <td align="right">0.272199E+10</td>
    <td align="right">0.134948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.656203E+10</td>
    <td align="right">0.259727E+10</td>
    <td align="right">0.478976E+10</td>
    <td align="right">0.338187E+10</td>
    <td align="right">0.140789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777719E+10</td>
    <td align="right">0.291974E+10</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.131912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.498947E+11</td>
    <td align="right">0.261259E+11</td>
    <td align="right">0.398291E+11</td>
    <td align="right">0.217521E+11</td>
    <td align="right">0.180770E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144628E+10</td>
    <td align="right">0.142900E+10</td>
    <td align="right">0.163512E+10</td>
    <td align="right"> 97911639.94</td>
    <td align="right">0.131912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.777719E+10</td>
    <td align="right">0.291974E+10</td>
    <td align="right">0.552372E+10</td>
    <td align="right">0.420460E+10</td>
    <td align="right">0.168988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147020E+10</td>
    <td align="right">0.201004E+10</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.676181E+09</td>
    <td align="right">0.664525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155396E+10</td>
    <td align="right">0.165447E+10</td>
    <td align="right">0.144468E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.777762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201455E+10</td>
    <td align="right">0.186044E+10</td>
    <td align="right">0.183355E+10</td>
    <td align="right">0.811249E+09</td>
    <td align="right">0.102230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.146987E+10</td>
    <td align="right">0.244606E+10</td>
    <td align="right">0.127370E+10</td>
    <td align="right">0.117236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302833E+10</td>
    <td align="right">0.137824E+10</td>
    <td align="right">0.248275E+10</td>
    <td align="right">0.114675E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331307E+10</td>
    <td align="right">0.104214E+10</td>
    <td align="right">0.254529E+10</td>
    <td align="right">0.127253E+10</td>
    <td align="right">0.127276E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383648E+10</td>
    <td align="right">0.961287E+09</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.129447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364780E+10</td>
    <td align="right">0.999420E+09</td>
    <td align="right">0.261229E+10</td>
    <td align="right">0.141577E+10</td>
    <td align="right">0.119652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290903E+10</td>
    <td align="right">0.112334E+10</td>
    <td align="right">0.216459E+10</td>
    <td align="right">0.115831E+10</td>
    <td align="right">0.100627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233460E+10</td>
    <td align="right">0.129731E+10</td>
    <td align="right">0.170977E+10</td>
    <td align="right">0.933467E+09</td>
    <td align="right">0.776304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170751E+10</td>
    <td align="right">0.178307E+10</td>
    <td align="right">0.149456E+10</td>
    <td align="right">0.781738E+09</td>
    <td align="right">0.712821E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152637E+10</td>
    <td align="right">0.203345E+10</td>
    <td align="right">0.136396E+10</td>
    <td align="right">0.731552E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304234E+11</td>
    <td align="right">0.176131E+11</td>
    <td align="right">0.242224E+11</td>
    <td align="right">0.123579E+11</td>
    <td align="right">0.118645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147020E+10</td>
    <td align="right">0.961287E+09</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.666919E+09</td>
    <td align="right">0.632411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.383648E+10</td>
    <td align="right">0.203345E+10</td>
    <td align="right">0.278423E+10</td>
    <td align="right">0.148976E+10</td>
    <td align="right">0.133600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.22</td>
    <td align="right">        9.60</td>
    <td align="right">        5.99</td>
    <td align="right">        2.23</td>
    <td align="right">        0.81</td>
    <td align="right">       45.19</td>
    <td align="right">      208.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.28</td>
    <td align="right">       10.19</td>
    <td align="right">        7.03</td>
    <td align="right">        3.12</td>
    <td align="right">        2.95</td>
    <td align="right">       66.07</td>
    <td align="right">      175.60</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.64</td>
    <td align="right">       10.60</td>
    <td align="right">        8.97</td>
    <td align="right">        2.93</td>
    <td align="right">        3.55</td>
    <td align="right">       84.90</td>
    <td align="right">      179.28</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.30</td>
    <td align="right">       12.61</td>
    <td align="right">       10.61</td>
    <td align="right">        2.62</td>
    <td align="right">        4.75</td>
    <td align="right">       81.20</td>
    <td align="right">      282.81</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.56</td>
    <td align="right">       12.64</td>
    <td align="right">       10.56</td>
    <td align="right">        2.92</td>
    <td align="right">        6.16</td>
    <td align="right">      105.80</td>
    <td align="right">      234.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.67</td>
    <td align="right">       14.80</td>
    <td align="right">       13.02</td>
    <td align="right">        2.53</td>
    <td align="right">        9.02</td>
    <td align="right">       98.05</td>
    <td align="right">      261.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.43</td>
    <td align="right">       16.75</td>
    <td align="right">       15.28</td>
    <td align="right">        2.35</td>
    <td align="right">        9.62</td>
    <td align="right">       86.54</td>
    <td align="right">      312.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        2.55</td>
    <td align="right">        9.61</td>
    <td align="right">       74.58</td>
    <td align="right">      307.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.47</td>
    <td align="right">       15.49</td>
    <td align="right">       13.65</td>
    <td align="right">        2.19</td>
    <td align="right">        8.98</td>
    <td align="right">       70.75</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.77</td>
    <td align="right">       13.71</td>
    <td align="right">        9.60</td>
    <td align="right">        2.71</td>
    <td align="right">        7.73</td>
    <td align="right">       53.88</td>
    <td align="right">      216.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.32</td>
    <td align="right">       10.42</td>
    <td align="right">        6.22</td>
    <td align="right">        2.47</td>
    <td align="right">        2.40</td>
    <td align="right">       50.75</td>
    <td align="right">      207.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.59</td>
    <td align="right">        8.80</td>
    <td align="right">        3.19</td>
    <td align="right">        2.50</td>
    <td align="right">        0.04</td>
    <td align="right">       39.49</td>
    <td align="right">      221.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.01</td>
    <td align="right">       12.75</td>
    <td align="right">       10.02</td>
    <td align="right">        2.59</td>
    <td align="right">        5.48</td>
    <td align="right">       71.44</td>
    <td align="right">      237.65</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.64</td>
    <td align="right">        8.80</td>
    <td align="right">        3.19</td>
    <td align="right">        2.19</td>
    <td align="right">        0.04</td>
    <td align="right">       39.49</td>
    <td align="right">      175.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        3.12</td>
    <td align="right">        9.62</td>
    <td align="right">      105.80</td>
    <td align="right">      312.15</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">       15.44</td>
    <td align="right">        8.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      120.00</td>
    <td align="right">      725.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">       14.65</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       10.11</td>
    <td align="right">      166.00</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">11-MAR-10:00</td>
    <td align="right">       13.80</td>
    <td align="right">        6.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      120.00</td>
    <td align="right">      907.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">26-APR-12:00</td>
    <td align="right">       17.11</td>
    <td align="right">       11.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.22</td>
    <td align="right">      159.00</td>
    <td align="right">      884.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">03-MAY-11:00</td>
    <td align="right">       15.03</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.98</td>
    <td align="right">      187.00</td>
    <td align="right">      842.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       19.58</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">19-JUL-10:00</td>
    <td align="right">       20.48</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.65</td>
    <td align="right">      173.00</td>
    <td align="right">      813.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">14-AUG-10:00</td>
    <td align="right">       21.18</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.84</td>
    <td align="right">      148.00</td>
    <td align="right">      840.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.00</td>
    <td align="right">29-SEP-10:00</td>
    <td align="right">       17.88</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">       19.35</td>
    <td align="right">      159.50</td>
    <td align="right">      790.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">16-OCT-10:00</td>
    <td align="right">       17.83</td>
    <td align="right">        4.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      122.00</td>
    <td align="right">      871.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">19-NOV-12:00</td>
    <td align="right">       14.94</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       11.07</td>
    <td align="right">      128.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.06</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.94</td>
    <td align="right">       75.50</td>
    <td align="right">      857.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.06</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">       75.50</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">       18.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      187.00</td>
    <td align="right">      907.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -15.5</td>
    <td align="right">       11.50</td>
    <td align="right">      193.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">04-FEB-05:00</td>
    <td align="right">        0.20</td>
    <td align="right">        -8.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.0</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">14-MAY-03:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">13-JUN-03:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.00</td>
    <td align="right">06-JUL-00:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.00</td>
    <td align="right">24-AUG-01:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.00</td>
    <td align="right">20-SEP-02:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">12-OCT-04:00</td>
    <td align="right">        6.55</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">05-NOV-01:00</td>
    <td align="right">        5.53</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">03-DEC-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -8.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.51</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.02</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      223.50</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.80</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.20</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.40</td>
    <td align="right">22-MAR-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.00</td>
    <td align="right">        3.10</td>
    <td align="right">        8.35</td>
    <td align="right">      145.50</td>
    <td align="right">      876.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.31</td>
    <td align="right">26-APR-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.03</td>
    <td align="right">      141.50</td>
    <td align="right">      915.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.69</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.58</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.18</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.84</td>
    <td align="right">      182.50</td>
    <td align="right">      808.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.18</td>
    <td align="right">18-AUG-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       17.21</td>
    <td align="right">      244.00</td>
    <td align="right">      667.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.84</td>
    <td align="right">22-SEP-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       20.05</td>
    <td align="right">      284.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.08</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      102.00</td>
    <td align="right">      899.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.52</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.10</td>
    <td align="right">        7.15</td>
    <td align="right">      131.00</td>
    <td align="right">      808.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.63</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">        1.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       20.00</td>
    <td align="right">        5.10</td>
    <td align="right">       20.05</td>
    <td align="right">      303.50</td>
    <td align="right">      915.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">17-JAN-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.84</td>
    <td align="right">        2.10</td>
    <td align="right">       11.65</td>
    <td align="right">      241.50</td>
    <td align="right">       67.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.20</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.80</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">       21.67</td>
    <td align="right">       17.33</td>
    <td align="right">        3.77</td>
    <td align="right">        8.01</td>
    <td align="right">      112.00</td>
    <td align="right">      809.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">26-APR-21:19</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        2.23</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.00</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.69</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUN-08:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.66</td>
    <td align="right">        1.50</td>
    <td align="right">       16.12</td>
    <td align="right">      285.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">18-JUL-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
    <td align="right">        4.60</td>
    <td align="right">       12.79</td>
    <td align="right">      169.00</td>
    <td align="right">      819.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.10</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       26.90</td>
    <td align="right">       20.91</td>
    <td align="right">        3.40</td>
    <td align="right">       13.73</td>
    <td align="right">      139.00</td>
    <td align="right">      817.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">22-SEP-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       20.55</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">      296.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       19.17</td>
    <td align="right">       19.06</td>
    <td align="right">        0.25</td>
    <td align="right">       16.82</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.00</td>
    <td align="right">10-NOV-17:19</td>
    <td align="right">       16.67</td>
    <td align="right">       15.62</td>
    <td align="right">        2.77</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.63</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.25</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
    <td align="right">       20.91</td>
    <td align="right">        5.10</td>
    <td align="right">       16.82</td>
    <td align="right">      303.50</td>
    <td align="right">      868.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.43</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.83</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.69</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.73</td>
    <td align="right">       55.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.65</td>
    <td align="right">       58.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.22</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       59.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.81</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.91</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.99</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.33</td>
    <td align="right">       43.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.921738E+09</td>
    <td align="right">-.396416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-924245231.0</td>
    <td align="right">       70.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.861256E+09</td>
    <td align="right">-.360907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-834362700.6</td>
    <td align="right">       70.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116866E+10</td>
    <td align="right">-.422524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-904396206.0</td>
    <td align="right">       69.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.775044E+09</td>
    <td align="right">-.372527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-894891630.9</td>
    <td align="right">       70.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.839370E+09</td>
    <td align="right">-.389332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-919522705.3</td>
    <td align="right">       70.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816612E+09</td>
    <td align="right">-.378291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-881505304.6</td>
    <td align="right">       69.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465027E+09</td>
    <td align="right">-.351484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-936929914.6</td>
    <td align="right">       71.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.806529E+09</td>
    <td align="right">-.387719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-907703042.6</td>
    <td align="right">       69.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582599E+09</td>
    <td align="right">-.353711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-899280857.7</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.684045E+09</td>
    <td align="right">-.373384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-928066427.3</td>
    <td align="right">       70.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.812492E+09</td>
    <td align="right">-.376380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-891600935.5</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.767642E+09</td>
    <td align="right">-.380741E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-932625136.1</td>
    <td align="right">       70.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.950101E+10</td>
    <td align="right">-.454342E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.108551E+11</td>
    <td align="right">       70.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.465027E+09</td>
    <td align="right">-.422524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-936929914.6</td>
    <td align="right">       69.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116866E+10</td>
    <td align="right">-.351484E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-834362700.6</td>
    <td align="right">       71.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:19</td>
    <td align="right">     7847.14</td>
    <td align="right">       37.26</td>
    <td align="right">      285.00</td>
    <td align="right">      280.00</td>
    <td align="right">     1735.63</td>
    <td align="right">       25.85</td>
    <td align="right">      167.67</td>
    <td align="right">      265.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     6950.97</td>
    <td align="right">       35.51</td>
    <td align="right">      275.33</td>
    <td align="right">      274.67</td>
    <td align="right">     1234.75</td>
    <td align="right">       21.02</td>
    <td align="right">      136.67</td>
    <td align="right">      244.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2044.91</td>
    <td align="right">       18.79</td>
    <td align="right">       11.17</td>
    <td align="right">      315.00</td>
    <td align="right">     1003.96</td>
    <td align="right">       20.27</td>
    <td align="right">      146.83</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1326.95</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">      332.50</td>
    <td align="right">      816.72</td>
    <td align="right">       20.17</td>
    <td align="right">       90.33</td>
    <td align="right">      297.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1132.82</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">      364.33</td>
    <td align="right">      657.37</td>
    <td align="right">       19.98</td>
    <td align="right">       57.67</td>
    <td align="right">      320.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1001.37</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      355.50</td>
    <td align="right">      598.65</td>
    <td align="right">       19.66</td>
    <td align="right">       19.83</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1009.05</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">      365.17</td>
    <td align="right">      623.42</td>
    <td align="right">       19.73</td>
    <td align="right">       23.67</td>
    <td align="right">      329.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1137.62</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      353.67</td>
    <td align="right">      714.13</td>
    <td align="right">       19.82</td>
    <td align="right">       46.83</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1622.53</td>
    <td align="right">       18.43</td>
    <td align="right">       11.00</td>
    <td align="right">      308.67</td>
    <td align="right">      952.12</td>
    <td align="right">       20.17</td>
    <td align="right">       86.33</td>
    <td align="right">      277.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     3504.05</td>
    <td align="right">       24.51</td>
    <td align="right">      115.83</td>
    <td align="right">      303.00</td>
    <td align="right">     1191.31</td>
    <td align="right">       20.82</td>
    <td align="right">       82.33</td>
    <td align="right">      276.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     7587.81</td>
    <td align="right">       36.90</td>
    <td align="right">      292.67</td>
    <td align="right">      279.17</td>
    <td align="right">     1559.17</td>
    <td align="right">       25.52</td>
    <td align="right">      178.17</td>
    <td align="right">      270.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     7709.52</td>
    <td align="right">       37.38</td>
    <td align="right">      286.17</td>
    <td align="right">      281.17</td>
    <td align="right">     2207.05</td>
    <td align="right">       28.80</td>
    <td align="right">      180.67</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3255.22</td>
    <td align="right">       23.82</td>
    <td align="right">     1277.17</td>
    <td align="right">     3812.83</td>
    <td align="right">     1056.78</td>
    <td align="right">       21.58</td>
    <td align="right">     1217.00</td>
    <td align="right">     3464.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1001.37</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      274.67</td>
    <td align="right">      598.65</td>
    <td align="right">       19.66</td>
    <td align="right">       19.83</td>
    <td align="right">      244.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7847.14</td>
    <td align="right">       37.38</td>
    <td align="right">      292.67</td>
    <td align="right">      365.17</td>
    <td align="right">     2207.05</td>
    <td align="right">       28.80</td>
    <td align="right">      180.67</td>
    <td align="right">      329.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:19</td>
    <td align="right">     1715.87</td>
    <td align="right">       21.60</td>
    <td align="right">       85.00</td>
    <td align="right">      264.83</td>
    <td align="right">      880.48</td>
    <td align="right">       22.15</td>
    <td align="right">       60.83</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-06:00</td>
    <td align="right">     1843.57</td>
    <td align="right">       20.30</td>
    <td align="right">       70.83</td>
    <td align="right">      267.00</td>
    <td align="right">      990.48</td>
    <td align="right">       22.42</td>
    <td align="right">       55.83</td>
    <td align="right">      220.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:40</td>
    <td align="right">     2284.92</td>
    <td align="right">       21.57</td>
    <td align="right">      106.50</td>
    <td align="right">      315.83</td>
    <td align="right">     1259.90</td>
    <td align="right">       22.48</td>
    <td align="right">       77.67</td>
    <td align="right">      275.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     2272.64</td>
    <td align="right">       19.25</td>
    <td align="right">       77.33</td>
    <td align="right">      336.50</td>
    <td align="right">     1235.52</td>
    <td align="right">       21.75</td>
    <td align="right">       65.17</td>
    <td align="right">      305.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2230.36</td>
    <td align="right">       20.03</td>
    <td align="right">       99.50</td>
    <td align="right">      376.50</td>
    <td align="right">     1221.71</td>
    <td align="right">       21.31</td>
    <td align="right">       69.33</td>
    <td align="right">      329.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2220.44</td>
    <td align="right">       19.19</td>
    <td align="right">       88.83</td>
    <td align="right">      367.17</td>
    <td align="right">      952.16</td>
    <td align="right">       19.36</td>
    <td align="right">       36.33</td>
    <td align="right">      322.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     2449.51</td>
    <td align="right">       19.68</td>
    <td align="right">       99.67</td>
    <td align="right">      376.17</td>
    <td align="right">     1300.64</td>
    <td align="right">       20.87</td>
    <td align="right">       68.67</td>
    <td align="right">      338.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     2466.17</td>
    <td align="right">       20.42</td>
    <td align="right">      102.17</td>
    <td align="right">      362.17</td>
    <td align="right">     1266.88</td>
    <td align="right">       21.43</td>
    <td align="right">       69.67</td>
    <td align="right">      325.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2562.14</td>
    <td align="right">       20.43</td>
    <td align="right">       92.83</td>
    <td align="right">      311.00</td>
    <td align="right">      981.72</td>
    <td align="right">       20.45</td>
    <td align="right">       43.83</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     2335.73</td>
    <td align="right">       20.91</td>
    <td align="right">       88.83</td>
    <td align="right">      282.17</td>
    <td align="right">      967.63</td>
    <td align="right">       20.39</td>
    <td align="right">       42.67</td>
    <td align="right">      234.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:40</td>
    <td align="right">     1952.76</td>
    <td align="right">       21.84</td>
    <td align="right">       95.17</td>
    <td align="right">      263.00</td>
    <td align="right">     1062.64</td>
    <td align="right">       22.47</td>
    <td align="right">       68.33</td>
    <td align="right">      229.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1693.43</td>
    <td align="right">       21.21</td>
    <td align="right">       86.17</td>
    <td align="right">      263.83</td>
    <td align="right">      878.71</td>
    <td align="right">       21.68</td>
    <td align="right">       62.83</td>
    <td align="right">      220.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2193.46</td>
    <td align="right">       20.46</td>
    <td align="right">     1092.83</td>
    <td align="right">     3786.17</td>
    <td align="right">     1097.88</td>
    <td align="right">       21.34</td>
    <td align="right">      721.17</td>
    <td align="right">     3297.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1693.43</td>
    <td align="right">       19.19</td>
    <td align="right">       70.83</td>
    <td align="right">      263.00</td>
    <td align="right">      878.71</td>
    <td align="right">       19.36</td>
    <td align="right">       36.33</td>
    <td align="right">      220.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2562.14</td>
    <td align="right">       21.84</td>
    <td align="right">      106.50</td>
    <td align="right">      376.50</td>
    <td align="right">     1300.64</td>
    <td align="right">       22.48</td>
    <td align="right">       77.67</td>
    <td align="right">      338.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">      526.01</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">      233.17</td>
    <td align="right">      343.61</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">      630.78</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">      246.83</td>
    <td align="right">      389.67</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      739.67</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">      305.67</td>
    <td align="right">      444.45</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">      248.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">      819.44</td>
    <td align="right">       17.62</td>
    <td align="right">        0.00</td>
    <td align="right">      335.83</td>
    <td align="right">      523.63</td>
    <td align="right">       19.82</td>
    <td align="right">        6.00</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1028.86</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">      381.17</td>
    <td align="right">      602.29</td>
    <td align="right">       20.46</td>
    <td align="right">       71.00</td>
    <td align="right">      352.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     1087.98</td>
    <td align="right">       20.12</td>
    <td align="right">       42.50</td>
    <td align="right">      374.17</td>
    <td align="right">      651.49</td>
    <td align="right">       22.20</td>
    <td align="right">      123.83</td>
    <td align="right">      342.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1018.48</td>
    <td align="right">       20.03</td>
    <td align="right">       45.17</td>
    <td align="right">      384.50</td>
    <td align="right">      602.58</td>
    <td align="right">       20.56</td>
    <td align="right">      100.00</td>
    <td align="right">      361.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      840.82</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">      364.67</td>
    <td align="right">      540.12</td>
    <td align="right">       19.91</td>
    <td align="right">       29.50</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      731.76</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      303.67</td>
    <td align="right">      470.82</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">      257.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">      558.60</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">      258.17</td>
    <td align="right">      367.25</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      172.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">      534.62</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">      236.83</td>
    <td align="right">      346.02</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">      160.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">      478.17</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">      226.17</td>
    <td align="right">      318.23</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      132.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      774.13</td>
    <td align="right">       17.11</td>
    <td align="right">       87.67</td>
    <td align="right">     3650.83</td>
    <td align="right">      480.19</td>
    <td align="right">       19.24</td>
    <td align="right">      330.33</td>
    <td align="right">     2986.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      478.17</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">      226.17</td>
    <td align="right">      318.23</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      132.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1087.98</td>
    <td align="right">       20.12</td>
    <td align="right">       45.17</td>
    <td align="right">      384.50</td>
    <td align="right">      651.49</td>
    <td align="right">       22.20</td>
    <td align="right">      123.83</td>
    <td align="right">      361.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     2228.80</td>
    <td align="right">       22.50</td>
    <td align="right">      105.17</td>
    <td align="right">      251.33</td>
    <td align="right">      844.94</td>
    <td align="right">       21.20</td>
    <td align="right">       49.83</td>
    <td align="right">      210.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2004.03</td>
    <td align="right">       20.25</td>
    <td align="right">       73.50</td>
    <td align="right">      253.00</td>
    <td align="right">     1104.71</td>
    <td align="right">       22.50</td>
    <td align="right">       60.00</td>
    <td align="right">      214.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     2279.41</td>
    <td align="right">       20.98</td>
    <td align="right">      100.17</td>
    <td align="right">      309.17</td>
    <td align="right">     1240.08</td>
    <td align="right">       21.91</td>
    <td align="right">       71.67</td>
    <td align="right">      266.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3152.89</td>
    <td align="right">       19.44</td>
    <td align="right">       82.33</td>
    <td align="right">      330.33</td>
    <td align="right">     1195.61</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      298.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     2929.51</td>
    <td align="right">       17.00</td>
    <td align="right">       52.50</td>
    <td align="right">      365.50</td>
    <td align="right">     1204.54</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      328.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2499.95</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      360.83</td>
    <td align="right">     1364.71</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">      323.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     2637.87</td>
    <td align="right">       14.34</td>
    <td align="right">        5.67</td>
    <td align="right">      369.83</td>
    <td align="right">     1409.05</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">     3245.63</td>
    <td align="right">       19.10</td>
    <td align="right">       88.17</td>
    <td align="right">      352.83</td>
    <td align="right">     1333.27</td>
    <td align="right">       17.87</td>
    <td align="right">        7.00</td>
    <td align="right">      323.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2805.65</td>
    <td align="right">       21.82</td>
    <td align="right">      101.83</td>
    <td align="right">      303.83</td>
    <td align="right">     1505.49</td>
    <td align="right">       22.45</td>
    <td align="right">       71.83</td>
    <td align="right">      269.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     2084.04</td>
    <td align="right">       20.48</td>
    <td align="right">       81.83</td>
    <td align="right">      284.33</td>
    <td align="right">     1098.29</td>
    <td align="right">       21.06</td>
    <td align="right">       52.50</td>
    <td align="right">      238.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     2176.77</td>
    <td align="right">       22.38</td>
    <td align="right">      104.33</td>
    <td align="right">      253.83</td>
    <td align="right">     1198.41</td>
    <td align="right">       22.94</td>
    <td align="right">       75.00</td>
    <td align="right">      214.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     1978.10</td>
    <td align="right">       22.36</td>
    <td align="right">      104.67</td>
    <td align="right">      245.67</td>
    <td align="right">     1100.11</td>
    <td align="right">       22.94</td>
    <td align="right">       79.33</td>
    <td align="right">      197.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2545.06</td>
    <td align="right">       19.27</td>
    <td align="right">      900.17</td>
    <td align="right">     3680.50</td>
    <td align="right">     1230.35</td>
    <td align="right">       20.06</td>
    <td align="right">      467.17</td>
    <td align="right">     3226.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1978.10</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      245.67</td>
    <td align="right">      844.94</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      197.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3245.63</td>
    <td align="right">       22.50</td>
    <td align="right">      105.17</td>
    <td align="right">      369.83</td>
    <td align="right">     1505.49</td>
    <td align="right">       22.94</td>
    <td align="right">       79.33</td>
    <td align="right">      341.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:19</td>
    <td align="right">     7692.68</td>
    <td align="right">       36.96</td>
    <td align="right">      284.83</td>
    <td align="right">      279.00</td>
    <td align="right">     1612.86</td>
    <td align="right">       23.45</td>
    <td align="right">       97.33</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     6832.33</td>
    <td align="right">       35.28</td>
    <td align="right">      275.33</td>
    <td align="right">      274.00</td>
    <td align="right">     1182.03</td>
    <td align="right">       21.65</td>
    <td align="right">       61.00</td>
    <td align="right">      251.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
