    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5872.03</td>
    <td align="right">     5872.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21171024</td>
    <td align="right">    0.178359</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5872.03</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00753207</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00753207</td>
    <td align="right">     48.0383</td>
    <td align="right">     4132.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9025.373</td>
    <td align="right">    9025.373</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9025.37</td>
    <td align="right">     9025.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32540099</td>
    <td align="right">    0.274139</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9025.37</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00747085</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00747085</td>
    <td align="right">     47.6528</td>
    <td align="right">     6352.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6036.502</td>
    <td align="right">    6036.502</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     6036.50</td>
    <td align="right">     6036.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21764018</td>
    <td align="right">    0.183355</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6036.50</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00752190</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00752190</td>
    <td align="right">     47.9742</td>
    <td align="right">     4247.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9079.991</td>
    <td align="right">    9079.991</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9079.99</td>
    <td align="right">     9079.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32737021</td>
    <td align="right">    0.275798</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9079.99</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00747832</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00747832</td>
    <td align="right">     47.6998</td>
    <td align="right">     6390.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5990.695</td>
    <td align="right">    5990.695</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5990.70</td>
    <td align="right">     5990.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21598867</td>
    <td align="right">    0.181963</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5990.70</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00751309</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00751309</td>
    <td align="right">     47.9188</td>
    <td align="right">     4215.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91126.037</td>
    <td align="right">   72973.207</td>
    <td align="right">    5.327328</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1810</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.327328</td>
    <td align="right">  6.32348967</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:20:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    90177.18</td>
    <td align="right">    85599.21</td>
    <td align="right">      1.0105</td>
    <td align="right">  6.32348967</td>
    <td align="right">    5.327328</td>
    <td align="right">       24.94</td>
    <td align="right">       16.80</td>
    <td align="right">  0.00879047</td>
    <td align="right">     47449.4</td>
    <td align="right">       11.01</td>
    <td align="right">       11.01</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32490.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11586.344</td>
    <td align="right">    78590.83</td>
    <td align="right">       29.05</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.19</td>
    <td align="right">  0.95610000</td>
    <td align="right">     17.9471</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878958</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00875002</td>
    <td align="right">     46.4151</td>
    <td align="right">    69902.57</td>
    <td align="right">        0.00</td>
    <td align="right">    93916.75</td>
    <td align="right">    73802.16</td>
    <td align="right">  6.07313329</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.79</td>
    <td align="right">       14.22</td>
    <td align="right">  0.00988032</td>
    <td align="right">     39843.4</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14266.579</td>
    <td align="right">   14266.579</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.327328</td>
    <td align="right">  6.32348967</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    14266.58</td>
    <td align="right">    14266.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.89704690</td>
    <td align="right">    1.598199</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">      2487.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14266.58</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.95610000</td>
    <td align="right">     59.8236</td>
    <td align="right">       19.49</td>
    <td align="right">  0.00729801</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00766831</td>
    <td align="right">     48.8951</td>
    <td align="right">    13556.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   69736.589</td>
    <td align="right">   55834.091</td>
    <td align="right">    3.914722</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3322</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.914722</td>
    <td align="right">  4.64673858</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    68891.42</td>
    <td align="right">    64607.15</td>
    <td align="right">      1.0123</td>
    <td align="right">  4.64673858</td>
    <td align="right">    3.914722</td>
    <td align="right">       25.38</td>
    <td align="right">       17.02</td>
    <td align="right">  0.00887180</td>
    <td align="right">     48108.4</td>
    <td align="right">       10.99</td>
    <td align="right">       10.99</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32479.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8569.369</td>
    <td align="right">    60322.05</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  0.95610000</td>
    <td align="right">     24.4232</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889837</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881528</td>
    <td align="right">     46.7564</td>
    <td align="right">    50756.95</td>
    <td align="right">        0.00</td>
    <td align="right">    71872.26</td>
    <td align="right">    56477.82</td>
    <td align="right">  4.46276727</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.30</td>
    <td align="right">       13.98</td>
    <td align="right">  0.00982642</td>
    <td align="right">     39202.8</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17694.138</td>
    <td align="right">   17694.138</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.914722</td>
    <td align="right">  4.64673858</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    17694.14</td>
    <td align="right">    17694.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.39402157</td>
    <td align="right">    1.174417</td>
    <td align="right">       -3.79</td>
    <td align="right">       -3.82</td>
    <td align="right">  0.00276898</td>
    <td align="right">      3099.1</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17694.14</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.95610000</td>
    <td align="right">     81.4106</td>
    <td align="right">       19.30</td>
    <td align="right">  0.00717812</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00765831</td>
    <td align="right">     48.8322</td>
    <td align="right">    17479.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   73525.364</td>
    <td align="right">   58878.759</td>
    <td align="right">    4.177575</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2800</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.177575</td>
    <td align="right">  4.95874247</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">    72723.92</td>
    <td align="right">    68484.05</td>
    <td align="right">      1.0110</td>
    <td align="right">  4.95874247</td>
    <td align="right">    4.177575</td>
    <td align="right">       25.24</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00884368</td>
    <td align="right">     47893.9</td>
    <td align="right">       10.99</td>
    <td align="right">       10.99</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32479.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9144.757</td>
    <td align="right">    63579.16</td>
    <td align="right">       29.40</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.30</td>
    <td align="right">  0.95610000</td>
    <td align="right">     22.8865</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00885838</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880658</td>
    <td align="right">     46.7109</td>
    <td align="right">    56481.12</td>
    <td align="right">        0.00</td>
    <td align="right">    75777.06</td>
    <td align="right">    59540.00</td>
    <td align="right">  4.76241847</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.45</td>
    <td align="right">       14.05</td>
    <td align="right">  0.00984215</td>
    <td align="right">     39396.2</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17719.593</td>
    <td align="right">   17719.593</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.177575</td>
    <td align="right">  4.95874247</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    17719.59</td>
    <td align="right">    17719.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.48762274</td>
    <td align="right">    1.253272</td>
    <td align="right">       -4.18</td>
    <td align="right">       -4.19</td>
    <td align="right">  0.00269347</td>
    <td align="right">      2510.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17719.59</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.95610000</td>
    <td align="right">     76.2883</td>
    <td align="right">       17.50</td>
    <td align="right">  0.00717347</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00784998</td>
    <td align="right">     50.0375</td>
    <td align="right">    17068.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1763.83</td>
    <td align="right">     1911.67</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1052.83</td>
    <td align="right">     3316.33</td>
    <td align="right">       98.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     1202.50</td>
    <td align="right">     3917.33</td>
    <td align="right">      465.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1819.17</td>
    <td align="right">     4419.33</td>
    <td align="right">     1159.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2170.17</td>
    <td align="right">     3935.33</td>
    <td align="right">     1065.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     1987.00</td>
    <td align="right">     3851.00</td>
    <td align="right">      892.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2170.67</td>
    <td align="right">     4095.83</td>
    <td align="right">     1124.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     1132.17</td>
    <td align="right">     4677.33</td>
    <td align="right">      724.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     1725.33</td>
    <td align="right">     3837.17</td>
    <td align="right">      652.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1600.17</td>
    <td align="right">     4326.67</td>
    <td align="right">      782.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1737.33</td>
    <td align="right">     3851.33</td>
    <td align="right">      673.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1370.17</td>
    <td align="right">     4122.17</td>
    <td align="right">      663.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1601.33</td>
    <td align="right">     3193.83</td>
    <td align="right">      613.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     1703.00</td>
    <td align="right">     3472.67</td>
    <td align="right">      479.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1812.33</td>
    <td align="right">     3756.17</td>
    <td align="right">      658.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3713.67</td>
    <td align="right">     4987.33</td>
    <td align="right">     1392.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       36.33</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       42.17</td>
    <td align="right">        5.67</td>
    <td align="right">       39.00</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       31.50</td>
    <td align="right">        3.83</td>
    <td align="right">       29.83</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       41.83</td>
    <td align="right">       13.83</td>
    <td align="right">       39.00</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       10.67</td>
    <td align="right">        3.33</td>
    <td align="right">       10.50</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      388.17</td>
    <td align="right">        1.17</td>
    <td align="right">      388.17</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       10.83</td>
    <td align="right">        8.50</td>
    <td align="right">       10.67</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       13.33</td>
    <td align="right">        6.83</td>
    <td align="right">        9.33</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        6.67</td>
    <td align="right">        4.17</td>
    <td align="right">        6.67</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        8.67</td>
    <td align="right">       13.33</td>
    <td align="right">        8.50</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      406.50</td>
    <td align="right">       47.33</td>
    <td align="right">      402.33</td>
    <td align="right">       35.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.56</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.56</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.56</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.632</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.837</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.845</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.834</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.559</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.745</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.635</td>
    <td align="right">       0.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.735</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.639</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.52</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.791</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.873</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.841</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.56</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.56</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.56</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.88</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.52</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.54</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.88</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      998.58</td>
    <td align="right">    10246.74</td>
    <td align="right">23-APR-17:20</td>
    <td align="right">    83231.70</td>
    <td align="right">28-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      339.91</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34308.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      248.51</td>
    <td align="right">      968.99</td>
    <td align="right">23-APR-17:20</td>
    <td align="right">    26636.91</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      248.51</td>
    <td align="right">      968.99</td>
    <td align="right">23-APR-17:20</td>
    <td align="right">    26636.91</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      174.52</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12066.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      174.52</td>
    <td align="right">     2043.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12066.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       59.10</td>
    <td align="right">      211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5258.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       31.68</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        7.35</td>
    <td align="right">       29.38</td>
    <td align="right">08-JAN-10:30</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       20.01</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        4.61</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       31.53</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        7.20</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       20.00</td>
    <td align="right">      265.98</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        4.60</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       31.66</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        7.33</td>
    <td align="right">       29.38</td>
    <td align="right">08-JAN-10:20</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       20.00</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        4.60</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       31.52</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        7.19</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.99</td>
    <td align="right">      265.98</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        4.59</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       31.68</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.77</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        7.35</td>
    <td align="right">       29.38</td>
    <td align="right">08-JAN-10:30</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       20.01</td>
    <td align="right">      265.99</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">     1610.36</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        4.61</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      701.78</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       31.53</td>
    <td align="right">      420.17</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     2543.76</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        7.20</td>
    <td align="right">       29.38</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1108.52</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       20.00</td>
    <td align="right">      265.98</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">     1610.31</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        4.60</td>
    <td align="right">       18.60</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">      701.74</td>
    <td align="right">02-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      750.07</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56729.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      280.81</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29050.39</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      584.68</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34487.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      115.42</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      115.42</td>
    <td align="right">     1831.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6808.32</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       24.33</td>
    <td align="right">      386.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1435.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       15.40</td>
    <td align="right">      244.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      908.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      202.04</td>
    <td align="right">      168.58</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">    97325.18</td>
    <td align="right">02-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       11.71</td>
    <td align="right">      168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      842.16</td>
    <td align="right">28-DEC-08:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       11.71</td>
    <td align="right">      168.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      842.16</td>
    <td align="right">28-DEC-08:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1248.32</td>
    <td align="right">    10415.32</td>
    <td align="right">23-APR-17:30</td>
    <td align="right">   165796.10</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       51.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    94875.63</td>
    <td align="right">02-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11450.00</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       56.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11450.00</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       47.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       47.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">     5236.50</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       81.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51305.92</td>
    <td align="right">29-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        6.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      748.50</td>
    <td align="right">02-JAN-16:40</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      585.32</td>
    <td align="right">     9277.75</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34574.08</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      176.93</td>
    <td align="right">     1886.44</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    54507.41</td>
    <td align="right">07-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       85.09</td>
    <td align="right">     1886.44</td>
    <td align="right">05-JAN-08:10</td>
    <td align="right">    10122.99</td>
    <td align="right">14-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       85.09</td>
    <td align="right">     1886.44</td>
    <td align="right">05-JAN-08:10</td>
    <td align="right">    10122.99</td>
    <td align="right">14-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       85.09</td>
    <td align="right">     1886.44</td>
    <td align="right">05-JAN-08:10</td>
    <td align="right">    10122.99</td>
    <td align="right">14-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    52620.97</td>
    <td align="right">07-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    52620.97</td>
    <td align="right">07-JAN-08:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6146.52</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6146.52</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6146.52</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1410.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   330266.46</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      899.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   141286.17</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      262.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31006.58</td>
    <td align="right">10-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       47.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    94731.38</td>
    <td align="right">02-JAN-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16420.87</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      852.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   141286.17</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      262.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31006.58</td>
    <td align="right">10-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       26.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7481.39</td>
    <td align="right">10-AUG-14:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4243.75</td>
    <td align="right">09-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7481.39</td>
    <td align="right">10-AUG-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4405.07</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4405.07</td>
    <td align="right">02-JAN-08:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3047.54</td>
    <td align="right">10-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4093.81</td>
    <td align="right">17-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        4.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4093.81</td>
    <td align="right">17-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3795.43</td>
    <td align="right">10-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      136.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17150.40</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17150.40</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      135.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    15985.88</td>
    <td align="right">14-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17943.42</td>
    <td align="right">10-AUG-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17684.73</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      123.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    17943.42</td>
    <td align="right">10-AUG-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5445.45</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3805.67</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5445.45</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8151.22</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2416.68</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8151.22</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       37.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    12006.60</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3807.18</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       34.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12006.60</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8775.30</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2417.28</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8775.30</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3937.16</td>
    <td align="right">24-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3783.89</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       21.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3937.16</td>
    <td align="right">24-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6532.72</td>
    <td align="right">31-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2403.16</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6532.72</td>
    <td align="right">31-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       31.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    10200.33</td>
    <td align="right">29-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        7.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4255.34</td>
    <td align="right">26-DEC-07:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10200.33</td>
    <td align="right">29-AUG-16:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7204.63</td>
    <td align="right">31-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2410.37</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7204.63</td>
    <td align="right">31-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4926.41</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3796.78</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     4926.41</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       21.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8362.70</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2402.70</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8362.70</td>
    <td align="right">31-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       38.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    11673.69</td>
    <td align="right">04-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3804.65</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       37.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    11673.69</td>
    <td align="right">04-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8471.35</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     2400.62</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">     8471.35</td>
    <td align="right">10-AUG-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6146.52</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6146.52</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       50.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6146.52</td>
    <td align="right">15-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      459.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   187822.92</td>
    <td align="right">29-AUG-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      125.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   114957.68</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      333.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   187822.92</td>
    <td align="right">29-AUG-15:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.174</td>
    <td align="right">    -262.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.810</td>
    <td align="right">      59.100</td>
    <td align="right">     280.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -110.089</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.505</td>
    <td align="right">    -135.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.743</td>
    <td align="right">      59.100</td>
    <td align="right">     115.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -73.132</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.745</td>
    <td align="right">    -123.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.532</td>
    <td align="right">      59.100</td>
    <td align="right">     115.423</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -87.181</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.495</td>
    <td align="right">     -22.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.529</td>
    <td align="right">       7.353</td>
    <td align="right">      24.332</td>
    <td align="right">       9.898</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       7.036</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.660</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.115</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.171</td>
    <td align="right">     -20.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.708</td>
    <td align="right">       4.605</td>
    <td align="right">      15.403</td>
    <td align="right">      21.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.021</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.795</td>
    <td align="right">      -3.715</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.702</td>
    <td align="right">     -34.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.376</td>
    <td align="right">       7.201</td>
    <td align="right">      24.332</td>
    <td align="right">      43.549</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.991</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.352</td>
    <td align="right">     -14.475</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.259</td>
    <td align="right">     -21.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.742</td>
    <td align="right">       4.598</td>
    <td align="right">      15.403</td>
    <td align="right">      23.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.630</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.842</td>
    <td align="right">      -4.793</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.158</td>
    <td align="right">     -21.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.475</td>
    <td align="right">       7.329</td>
    <td align="right">      24.332</td>
    <td align="right">      10.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       6.085</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.857</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.075</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.753</td>
    <td align="right">     -19.671</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.662</td>
    <td align="right">       4.595</td>
    <td align="right">      15.403</td>
    <td align="right">      21.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.963</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.762</td>
    <td align="right">      -4.403</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.988</td>
    <td align="right">     -23.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.616</td>
    <td align="right">       7.186</td>
    <td align="right">      24.332</td>
    <td align="right">      44.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.389</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.937</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.950</td>
    <td align="right">      -4.089</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.751</td>
    <td align="right">     -19.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.685</td>
    <td align="right">       4.586</td>
    <td align="right">      15.403</td>
    <td align="right">      23.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.687</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.791</td>
    <td align="right">      -5.710</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.050</td>
    <td align="right">     -25.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.396</td>
    <td align="right">       7.353</td>
    <td align="right">      24.332</td>
    <td align="right">       9.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">      13.285</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.583</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.282</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.700</td>
    <td align="right">     -20.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.420</td>
    <td align="right">       4.605</td>
    <td align="right">      15.403</td>
    <td align="right">      21.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.194</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.237</td>
    <td align="right">      -0.093</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.845</td>
    <td align="right">     -37.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.253</td>
    <td align="right">       7.201</td>
    <td align="right">      24.332</td>
    <td align="right">      43.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.688</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.476</td>
    <td align="right">      -8.013</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.715</td>
    <td align="right">     -22.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.660</td>
    <td align="right">       4.598</td>
    <td align="right">      15.403</td>
    <td align="right">      23.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.846</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.268</td>
    <td align="right">      -0.807</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      10.107</td>
    <td align="right">     -16.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">      17.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.108</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       5.188</td>
    <td align="right">      -9.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">      14.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.870</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       4.790</td>
    <td align="right">     -14.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">      18.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.808</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      20.085</td>
    <td align="right">     -40.021</td>
    <td align="right">      27.009</td>
    <td align="right">    -812.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     172.604</td>
    <td align="right">     248.510</td>
    <td align="right">     750.070</td>
    <td align="right">     294.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.581</td>
    <td align="right">      77.087</td>
    <td align="right">       0.000</td>
    <td align="right">    -302.058</td>
    <td align="right">       0.000</td>
    <td align="right">    -119.732</td>
    <td align="right">    -316.502</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">25-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -46717.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      310.53</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43169.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">25-AUG-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27853.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.40</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24297.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25664.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.50</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22098.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5445.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">      528.76</td>
    <td align="right">     1435.25</td>
    <td align="right">     3093.63</td>
    <td align="right">        0.00</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -394.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JUL-09:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11325.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.24</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">     6623.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4443.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">10-SEP-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15404.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">    11104.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3884.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">06-AUG-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13936.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.17</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">    11893.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1844.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">24-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3937.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">      528.76</td>
    <td align="right">     1435.25</td>
    <td align="right">     2968.46</td>
    <td align="right">        0.00</td>
    <td align="right">       26.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1758.74</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">13-AUG-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10333.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.10</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">     9357.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      727.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">10-SEP-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12516.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.24</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">    11196.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      844.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">23-JUL-17:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11852.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.57</td>
    <td align="right">      244.42</td>
    <td align="right">    10864.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      751.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4926.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.23</td>
    <td align="right">      528.76</td>
    <td align="right">     1435.25</td>
    <td align="right">     3114.16</td>
    <td align="right">        0.00</td>
    <td align="right">       37.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -926.40</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">13-AUG-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12889.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.02</td>
    <td align="right">       18.60</td>
    <td align="right">      302.86</td>
    <td align="right">     9668.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3061.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -177.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">10-SEP-14:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14603.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.76</td>
    <td align="right">       29.38</td>
    <td align="right">      478.41</td>
    <td align="right">     9962.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4213.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">23-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13776.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.57</td>
    <td align="right">      244.42</td>
    <td align="right">    11834.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1743.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10-AUG-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">    -7481.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.50</td>
    <td align="right">     7442.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3047.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.15</td>
    <td align="right">     3019.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">10-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -3795.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.02</td>
    <td align="right">     3770.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13999.61</td>
    <td align="right">        0.00</td>
    <td align="right">  -127284.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17715.20</td>
    <td align="right">    20956.25</td>
    <td align="right">    49315.88</td>
    <td align="right">    53948.30</td>
    <td align="right">        0.00</td>
    <td align="right">      997.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1649.05</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17132.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      508.76</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20878.68</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17920.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      525.80</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21683.85</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18471.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      536.90</td>
    <td align="right">      211.73</td>
    <td align="right">     3025.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22245.79</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">01-JAN-22:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3978.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      386.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1108.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -670.96</td>
    <td align="right">    -2629.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2525.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      244.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -733.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -443.97</td>
    <td align="right">    -1621.04</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3973.77</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.64</td>
    <td align="right">      386.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1102.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.84</td>
    <td align="right">    -2632.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2526.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.26</td>
    <td align="right">      244.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -732.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -444.00</td>
    <td align="right">    -1621.95</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3929.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.23</td>
    <td align="right">       44.64</td>
    <td align="right">      637.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1080.82</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.02</td>
    <td align="right">    -3563.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">01-JAN-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2506.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.46</td>
    <td align="right">       38.99</td>
    <td align="right">      302.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -722.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.01</td>
    <td align="right">    -1990.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4356.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.50</td>
    <td align="right">      369.51</td>
    <td align="right">      637.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10646.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -2644.09</td>
    <td align="right">        0.00</td>
    <td align="right">   -13560.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">01-JAN-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2513.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.46</td>
    <td align="right">       38.99</td>
    <td align="right">      302.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -722.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.04</td>
    <td align="right">    -1997.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">01-JAN-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3962.56</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.57</td>
    <td align="right">       61.58</td>
    <td align="right">      478.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1086.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -397.04</td>
    <td align="right">    -3076.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">01-JAN-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2507.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.52</td>
    <td align="right">       38.99</td>
    <td align="right">      302.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -262.48</td>
    <td align="right">    -1897.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">01-JAN-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3970.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.60</td>
    <td align="right">       61.58</td>
    <td align="right">      478.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1093.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -396.31</td>
    <td align="right">    -3078.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">01-JAN-07:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2505.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.51</td>
    <td align="right">       38.99</td>
    <td align="right">      302.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -262.48</td>
    <td align="right">    -1895.03</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">     4636.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.64</td>
    <td align="right">    -4584.33</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:40</td>
    <td align="right">     4405.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -157.41</td>
    <td align="right">    -4247.84</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">19-JAN-08:05</td>
    <td align="right">     5946.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.64</td>
    <td align="right">    -5796.18</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-06:12</td>
    <td align="right">     7541.08</td>
    <td align="right">        0.00</td>
    <td align="right">    88345.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2510.39</td>
    <td align="right">     2959.66</td>
    <td align="right">    15327.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11563.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -2906.03</td>
    <td align="right">  -102215.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.9839</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.3273</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.7918</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.9147</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.8719</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.1776</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.0753</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0753</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5752</td>
    <td align="right">      3.5752</td>
    <td align="right">      0.6364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0482</td>
    <td align="right">      2.0482</td>
    <td align="right">      0.6370</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0117</td>
    <td align="right">      2.0117</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5079</td>
    <td align="right">      0.5079</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7077</td>
    <td align="right">      0.7077</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8928</td>
    <td align="right">      0.8928</td>
    <td align="right">      0.1339</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7518</td>
    <td align="right">      0.7518</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.4207</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6071</td>
    <td align="right">      0.6071</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7351</td>
    <td align="right">      0.7351</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6459</td>
    <td align="right">      0.6459</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4541</td>
    <td align="right">      0.4541</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7249</td>
    <td align="right">      0.7249</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8466</td>
    <td align="right">      0.8466</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7181</td>
    <td align="right">      0.7181</td>
    <td align="right">      0.0847</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.9839</td>
    <td align="right">      5.3273</td>
    <td align="right">      5.9839</td>
    <td align="right">      1.0753</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.7918</td>
    <td align="right">      3.9147</td>
    <td align="right">      4.7918</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.8719</td>
    <td align="right">      4.1776</td>
    <td align="right">      4.8719</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6364</td>
    <td align="right">      0.6364</td>
    <td align="right">      0.6364</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6370</td>
    <td align="right">      0.6370</td>
    <td align="right">      0.6370</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.6377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.1341</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1339</td>
    <td align="right">      0.1339</td>
    <td align="right">      0.1339</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.1342</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0850</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.1345</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.1344</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0848</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.1346</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0847</td>
    <td align="right">      0.0847</td>
    <td align="right">      0.0847</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.0753</td>
    <td align="right">      1.0753</td>
    <td align="right">      1.0753</td>
    <td align="right">      1.0753</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.0756</td>
    <td align="right">      1.0756</td>
    <td align="right">      1.0756</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.0756</td>
    <td align="right">      1.0756</td>
    <td align="right">      1.0756</td>
    <td align="right">      1.0756</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      402.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       35.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      437.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       51.49</td>
    <td align="right">    94875.63</td>
    <td align="right">       91.84</td>
    <td align="right">    52620.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       81.96</td>
    <td align="right">    51305.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      248.51</td>
    <td align="right">    26636.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       47.55</td>
    <td align="right">     5236.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      584.68</td>
    <td align="right">    34487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.64</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       11.71</td>
    <td align="right">      842.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       56.89</td>
    <td align="right">    11450.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.15</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.09</td>
    <td align="right">    10122.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      750.07</td>
    <td align="right">     1248.32</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      176.93</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      750.07</td>
    <td align="right">     1425.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       49.88</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       16.45</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      150.55</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      250.56</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      250.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       35.51</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       35.51</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       10.06</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       52.63</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        4.17</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2555.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        925.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       20.44</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4C::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_SEATTLE::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.170853E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.836694E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.375322E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.897701E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.275304E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.113172E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.188779E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.114850E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.213928E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.918408E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.268314E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131116E+11</td>
    <td align="right">    22381.71</td>
    <td align="right">25-JAN-08:02</td>
    <td align="right">        4.60</td>
    <td align="right">        3.83</td>
    <td align="right">0.192623E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">20-JAN-10:09</td>
    <td align="right">        4.18</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.147277E+11</td>
    <td align="right">    22402.85</td>
    <td align="right">10-FEB-09:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.40</td>
    <td align="right">0.179047E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">08-FEB-10:09</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210879E+11</td>
    <td align="right">    24300.62</td>
    <td align="right">03-MAR-09:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.02</td>
    <td align="right">0.215118E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">09-MAR-14:09</td>
    <td align="right">       14.90</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212538E+11</td>
    <td align="right">    31657.68</td>
    <td align="right">28-APR-06:02</td>
    <td align="right">       11.10</td>
    <td align="right">       10.22</td>
    <td align="right">0.191354E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">27-APR-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257992E+11</td>
    <td align="right">    39055.78</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">        9.50</td>
    <td align="right">        9.45</td>
    <td align="right">0.207496E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273272E+11</td>
    <td align="right">    45495.29</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">       14.40</td>
    <td align="right">       13.42</td>
    <td align="right">0.206999E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271975E+11</td>
    <td align="right">    46528.66</td>
    <td align="right">31-JUL-05:03</td>
    <td align="right">       17.30</td>
    <td align="right">       14.52</td>
    <td align="right">0.192449E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">18-JUL-09:20</td>
    <td align="right">       17.43</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302558E+11</td>
    <td align="right">    46714.04</td>
    <td align="right">25-AUG-05:03</td>
    <td align="right">       17.53</td>
    <td align="right">       15.06</td>
    <td align="right">0.215921E+10</td>
    <td align="right">     2606.88</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257299E+11</td>
    <td align="right">    42651.37</td>
    <td align="right">25-SEP-05:03</td>
    <td align="right">       13.30</td>
    <td align="right">       13.30</td>
    <td align="right">0.191746E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227363E+11</td>
    <td align="right">    41101.37</td>
    <td align="right">10-OCT-05:03</td>
    <td align="right">       12.20</td>
    <td align="right">       11.22</td>
    <td align="right">0.199078E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181786E+11</td>
    <td align="right">    24747.88</td>
    <td align="right">07-NOV-09:00</td>
    <td align="right">       11.70</td>
    <td align="right">        9.86</td>
    <td align="right">0.196348E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">03-NOV-09:09</td>
    <td align="right">       11.20</td>
    <td align="right">       10.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154021E+11</td>
    <td align="right">    22804.80</td>
    <td align="right">19-DEC-08:04</td>
    <td align="right">        3.40</td>
    <td align="right">        2.89</td>
    <td align="right">0.190274E+10</td>
    <td align="right">     2606.69</td>
    <td align="right">13-DEC-14:09</td>
    <td align="right">        7.10</td>
    <td align="right">        5.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262808E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237845E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131116E+11</td>
    <td align="right">    22381.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.40</td>
    <td align="right">0.179047E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302558E+11</td>
    <td align="right">    46714.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.53</td>
    <td align="right">       15.06</td>
    <td align="right">0.215921E+10</td>
    <td align="right">     2606.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    72387.73</td>
    <td align="right">       71.90</td>
    <td align="right">11-JAN-18:20</td>
    <td align="right">       12.60</td>
    <td align="right">        9.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54733103.75</td>
    <td align="right">     1463.16</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       19.70</td>
    <td align="right">       12.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.401339E+09</td>
    <td align="right">     2280.70</td>
    <td align="right">14-MAR-14:50</td>
    <td align="right">       16.02</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121104E+10</td>
    <td align="right">     6265.91</td>
    <td align="right">27-APR-14:30</td>
    <td align="right">       26.65</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.222338E+10</td>
    <td align="right">     6536.91</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.280816E+10</td>
    <td align="right">     6583.11</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361609E+10</td>
    <td align="right">     7360.70</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354580E+10</td>
    <td align="right">     7481.39</td>
    <td align="right">10-AUG-14:50</td>
    <td align="right">       30.07</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193030E+10</td>
    <td align="right">     5799.50</td>
    <td align="right">14-SEP-14:30</td>
    <td align="right">       23.90</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.560163E+09</td>
    <td align="right">     4063.54</td>
    <td align="right">04-OCT-14:20</td>
    <td align="right">       21.30</td>
    <td align="right">       11.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46853216.60</td>
    <td align="right">     1906.47</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1681785.09</td>
    <td align="right">      312.43</td>
    <td align="right">02-DEC-15:05</td>
    <td align="right">       11.52</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163996E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    72387.73</td>
    <td align="right">       71.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.52</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361609E+10</td>
    <td align="right">     7481.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.07</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10892101.03</td>
    <td align="right">      325.40</td>
    <td align="right">21-JAN-17:25</td>
    <td align="right">        4.40</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82008662.16</td>
    <td align="right">      538.07</td>
    <td align="right">28-FEB-22:00</td>
    <td align="right">        8.30</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225300E+09</td>
    <td align="right">      688.75</td>
    <td align="right">11-MAR-06:40</td>
    <td align="right">       10.20</td>
    <td align="right">        9.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.503368E+09</td>
    <td align="right">     2024.65</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100519E+10</td>
    <td align="right">     2131.84</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149854E+10</td>
    <td align="right">     2385.78</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189781E+10</td>
    <td align="right">     2908.54</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212904E+10</td>
    <td align="right">     3047.54</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       31.20</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125735E+10</td>
    <td align="right">     2488.43</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426571E+09</td>
    <td align="right">     1652.66</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101141E+09</td>
    <td align="right">      764.86</td>
    <td align="right">04-NOV-17:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23783311.03</td>
    <td align="right">      386.84</td>
    <td align="right">30-DEC-17:40</td>
    <td align="right">        5.60</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.916099E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10892101.03</td>
    <td align="right">      325.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212904E+10</td>
    <td align="right">     3047.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 20912132.98</td>
    <td align="right">      856.61</td>
    <td align="right">13-JAN-18:01</td>
    <td align="right">        1.02</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123881E+09</td>
    <td align="right">     1093.30</td>
    <td align="right">09-FEB-18:01</td>
    <td align="right">        2.88</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457726E+09</td>
    <td align="right">     1343.41</td>
    <td align="right">02-MAR-17:09</td>
    <td align="right">       12.43</td>
    <td align="right">        8.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        5.92</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.955268E+09</td>
    <td align="right">     2598.30</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        7.93</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171025E+10</td>
    <td align="right">     2664.41</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.38</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.223302E+10</td>
    <td align="right">     2979.51</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.261592E+10</td>
    <td align="right">     3509.28</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       15.43</td>
    <td align="right">       12.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298605E+10</td>
    <td align="right">     3795.43</td>
    <td align="right">10-AUG-16:10</td>
    <td align="right">       31.30</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.209278E+10</td>
    <td align="right">     3310.67</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.38</td>
    <td align="right">       13.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.992941E+09</td>
    <td align="right">     2625.74</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       14.35</td>
    <td align="right">       12.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211857E+09</td>
    <td align="right">     1024.70</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">        5.50</td>
    <td align="right">        4.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        9.22</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 60085362.10</td>
    <td align="right">     1055.45</td>
    <td align="right">06-DEC-18:01</td>
    <td align="right">        1.40</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144607E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20912132.98</td>
    <td align="right">      856.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.02</td>
    <td align="right">        0.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        3.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298605E+10</td>
    <td align="right">     3795.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.633586E+10</td>
    <td align="right">     6753.57</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.167868E+10</td>
    <td align="right">     2505.35</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.690857E+10</td>
    <td align="right">     8220.86</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.81</td>
    <td align="right">0.162072E+10</td>
    <td align="right">     2606.59</td>
    <td align="right">08-FEB-14:00</td>
    <td align="right">        7.80</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.966027E+10</td>
    <td align="right">    10215.31</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
    <td align="right">0.207685E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">02-MAR-10:20</td>
    <td align="right">        7.43</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106188E+11</td>
    <td align="right">    15238.14</td>
    <td align="right">28-APR-05:03</td>
    <td align="right">       11.10</td>
    <td align="right">        9.92</td>
    <td align="right">0.188554E+10</td>
    <td align="right">     2608.19</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">        9.40</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138810E+11</td>
    <td align="right">    22235.06</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">        9.50</td>
    <td align="right">        9.45</td>
    <td align="right">0.206155E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">26-MAY-13:20</td>
    <td align="right">       12.77</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152564E+11</td>
    <td align="right">    26408.79</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">       14.40</td>
    <td align="right">       13.42</td>
    <td align="right">0.206163E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158587E+11</td>
    <td align="right">    27361.11</td>
    <td align="right">31-JUL-05:03</td>
    <td align="right">       17.30</td>
    <td align="right">       14.52</td>
    <td align="right">0.191787E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">18-JUL-09:20</td>
    <td align="right">       17.43</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174180E+11</td>
    <td align="right">    27853.61</td>
    <td align="right">25-AUG-05:03</td>
    <td align="right">       17.53</td>
    <td align="right">       15.06</td>
    <td align="right">0.215256E+10</td>
    <td align="right">     2606.73</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139260E+11</td>
    <td align="right">    24472.34</td>
    <td align="right">14-SEP-05:03</td>
    <td align="right">       12.62</td>
    <td align="right">       12.25</td>
    <td align="right">0.190683E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107494E+11</td>
    <td align="right">    13896.77</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.195430E+10</td>
    <td align="right">     2607.70</td>
    <td align="right">24-OCT-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        8.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.799010E+10</td>
    <td align="right">     9038.83</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.79</td>
    <td align="right">0.183839E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">        9.90</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.703646E+10</td>
    <td align="right">     6883.63</td>
    <td align="right">06-DEC-15:50</td>
    <td align="right">        3.58</td>
    <td align="right">        3.15</td>
    <td align="right">0.169636E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135640E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228513E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.633586E+10</td>
    <td align="right">     6753.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.58</td>
    <td align="right">        3.15</td>
    <td align="right">0.162072E+10</td>
    <td align="right">     2505.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174180E+11</td>
    <td align="right">    27853.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       15.06</td>
    <td align="right">0.215256E+10</td>
    <td align="right">     2608.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469832E+10</td>
    <td align="right">     6431.86</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.157187E+10</td>
    <td align="right">     2354.21</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        5.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569558E+10</td>
    <td align="right">     7760.33</td>
    <td align="right">27-FEB-16:20</td>
    <td align="right">       19.23</td>
    <td align="right">       12.32</td>
    <td align="right">0.150866E+10</td>
    <td align="right">     2554.47</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.853440E+10</td>
    <td align="right">     9226.27</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">       12.80</td>
    <td align="right">        8.56</td>
    <td align="right">0.196916E+10</td>
    <td align="right">     2606.60</td>
    <td align="right">02-MAR-14:20</td>
    <td align="right">       13.30</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.977422E+10</td>
    <td align="right">    15569.29</td>
    <td align="right">27-APR-15:30</td>
    <td align="right">       27.20</td>
    <td align="right">       17.08</td>
    <td align="right">0.183635E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">14-APR-09:30</td>
    <td align="right">       11.95</td>
    <td align="right">       11.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131424E+11</td>
    <td align="right">    16218.45</td>
    <td align="right">15-MAY-15:50</td>
    <td align="right">       23.80</td>
    <td align="right">       12.79</td>
    <td align="right">0.204261E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">26-MAY-13:20</td>
    <td align="right">       12.77</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148986E+11</td>
    <td align="right">    25076.22</td>
    <td align="right">12-JUN-05:02</td>
    <td align="right">       14.40</td>
    <td align="right">       13.42</td>
    <td align="right">0.205274E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158503E+11</td>
    <td align="right">    20233.72</td>
    <td align="right">10-JUL-05:02</td>
    <td align="right">       13.22</td>
    <td align="right">       11.64</td>
    <td align="right">0.191076E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">18-JUL-09:20</td>
    <td align="right">       17.43</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170849E+11</td>
    <td align="right">    25662.96</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">       15.37</td>
    <td align="right">       13.47</td>
    <td align="right">0.214468E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127338E+11</td>
    <td align="right">    16233.19</td>
    <td align="right">14-SEP-15:30</td>
    <td align="right">       24.15</td>
    <td align="right">       16.99</td>
    <td align="right">0.188708E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">22-SEP-09:09</td>
    <td align="right">       14.37</td>
    <td align="right">       14.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.921663E+10</td>
    <td align="right">    13703.90</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.187828E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">05-OCT-09:20</td>
    <td align="right">       12.43</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.664497E+10</td>
    <td align="right">     7243.16</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.170206E+10</td>
    <td align="right">     2592.38</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        9.40</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534591E+10</td>
    <td align="right">     6045.36</td>
    <td align="right">06-DEC-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        2.90</td>
    <td align="right">0.155827E+10</td>
    <td align="right">     2457.58</td>
    <td align="right">06-DEC-14:00</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123620E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220625E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.469832E+10</td>
    <td align="right">     6045.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.30</td>
    <td align="right">        2.90</td>
    <td align="right">0.150866E+10</td>
    <td align="right">     2354.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170849E+11</td>
    <td align="right">    25662.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       17.08</td>
    <td align="right">0.214468E+10</td>
    <td align="right">     2606.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286966E+09</td>
    <td align="right">     1197.62</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.306163E+09</td>
    <td align="right">      441.50</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.594546E+09</td>
    <td align="right">     1572.62</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">       19.50</td>
    <td align="right">       12.37</td>
    <td align="right">0.288928E+09</td>
    <td align="right">      511.76</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138620E+10</td>
    <td align="right">     1569.71</td>
    <td align="right">10-MAR-14:40</td>
    <td align="right">       16.30</td>
    <td align="right">       11.67</td>
    <td align="right">0.375465E+09</td>
    <td align="right">      533.77</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180027E+10</td>
    <td align="right">     4103.23</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">       27.20</td>
    <td align="right">       17.14</td>
    <td align="right">0.363791E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269918E+10</td>
    <td align="right">     4206.28</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">       23.30</td>
    <td align="right">       12.89</td>
    <td align="right">0.419222E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-MAY-13:20</td>
    <td align="right">       12.77</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323119E+10</td>
    <td align="right">     4606.95</td>
    <td align="right">21-JUN-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       15.83</td>
    <td align="right">0.427824E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.367712E+10</td>
    <td align="right">     5445.45</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.400160E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390307E+10</td>
    <td align="right">     5066.86</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">       28.70</td>
    <td align="right">       18.81</td>
    <td align="right">0.448534E+09</td>
    <td align="right">      549.52</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253068E+10</td>
    <td align="right">     3926.75</td>
    <td align="right">12-SEP-15:20</td>
    <td align="right">       24.40</td>
    <td align="right">       16.80</td>
    <td align="right">0.386560E+09</td>
    <td align="right">      549.49</td>
    <td align="right">14-SEP-09:20</td>
    <td align="right">       17.57</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159507E+10</td>
    <td align="right">     2603.27</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.364465E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-OCT-13:20</td>
    <td align="right">       16.10</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.825294E+09</td>
    <td align="right">     1494.77</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.322282E+09</td>
    <td align="right">      498.31</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360015E+09</td>
    <td align="right">     1046.52</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.298065E+09</td>
    <td align="right">      438.85</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228896E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.440146E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.286966E+09</td>
    <td align="right">     1046.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.288928E+09</td>
    <td align="right">      438.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390307E+10</td>
    <td align="right">     5445.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       18.81</td>
    <td align="right">0.448534E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.211951E+09</td>
    <td align="right">      766.56</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.194211E+09</td>
    <td align="right">      283.37</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434359E+09</td>
    <td align="right">     1045.27</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.188292E+09</td>
    <td align="right">      328.30</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101157E+10</td>
    <td align="right">     2477.35</td>
    <td align="right">14-MAR-09:10</td>
    <td align="right">        8.17</td>
    <td align="right">        6.20</td>
    <td align="right">0.251257E+09</td>
    <td align="right">      347.88</td>
    <td align="right">02-MAR-10:20</td>
    <td align="right">        7.43</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171374E+10</td>
    <td align="right">     6015.41</td>
    <td align="right">27-APR-08:40</td>
    <td align="right">       17.23</td>
    <td align="right">       12.18</td>
    <td align="right">0.241819E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-APR-09:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.242046E+10</td>
    <td align="right">     6889.61</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">       11.97</td>
    <td align="right">        9.43</td>
    <td align="right">0.269632E+09</td>
    <td align="right">      347.88</td>
    <td align="right">15-MAY-09:00</td>
    <td align="right">       18.90</td>
    <td align="right">       13.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319463E+10</td>
    <td align="right">    10107.46</td>
    <td align="right">25-JUN-08:13</td>
    <td align="right">       15.97</td>
    <td align="right">       11.70</td>
    <td align="right">0.273676E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344253E+10</td>
    <td align="right">    11324.47</td>
    <td align="right">30-JUL-09:43</td>
    <td align="right">       21.93</td>
    <td align="right">       16.22</td>
    <td align="right">0.255036E+09</td>
    <td align="right">      347.88</td>
    <td align="right">18-JUL-09:20</td>
    <td align="right">       17.43</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.379291E+10</td>
    <td align="right">    10840.59</td>
    <td align="right">06-AUG-08:53</td>
    <td align="right">       15.30</td>
    <td align="right">       12.83</td>
    <td align="right">0.286168E+09</td>
    <td align="right">      347.92</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236192E+10</td>
    <td align="right">     7377.67</td>
    <td align="right">10-SEP-09:13</td>
    <td align="right">       16.47</td>
    <td align="right">       13.49</td>
    <td align="right">0.248759E+09</td>
    <td align="right">      347.87</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       12.97</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124414E+10</td>
    <td align="right">     4396.62</td>
    <td align="right">04-OCT-08:50</td>
    <td align="right">       15.32</td>
    <td align="right">       10.36</td>
    <td align="right">0.239862E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.551538E+09</td>
    <td align="right">     1006.42</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.206728E+09</td>
    <td align="right">      328.21</td>
    <td align="right">02-NOV-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">       11.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.277392E+09</td>
    <td align="right">      689.52</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.37</td>
    <td align="right">0.189975E+09</td>
    <td align="right">      291.79</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">       10.40</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206571E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284541E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211951E+09</td>
    <td align="right">      689.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.17</td>
    <td align="right">        6.20</td>
    <td align="right">0.188292E+09</td>
    <td align="right">      283.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.43</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379291E+10</td>
    <td align="right">    11324.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.93</td>
    <td align="right">       16.22</td>
    <td align="right">0.286168E+09</td>
    <td align="right">      347.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.662363E+09</td>
    <td align="right">     6749.23</td>
    <td align="right">20-JAN-13:14</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.324164E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:50</td>
    <td align="right">        7.12</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132679E+10</td>
    <td align="right">     7737.52</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">       18.58</td>
    <td align="right">       11.53</td>
    <td align="right">0.316158E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">        8.30</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.251752E+10</td>
    <td align="right">     9222.53</td>
    <td align="right">01-MAR-13:30</td>
    <td align="right">       11.15</td>
    <td align="right">        5.97</td>
    <td align="right">0.401312E+09</td>
    <td align="right">      549.50</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286899E+10</td>
    <td align="right">     9573.99</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       16.26</td>
    <td align="right">0.374353E+09</td>
    <td align="right">      549.51</td>
    <td align="right">27-APR-13:09</td>
    <td align="right">       26.10</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344058E+10</td>
    <td align="right">     7262.12</td>
    <td align="right">15-MAY-12:50</td>
    <td align="right">       22.70</td>
    <td align="right">       13.63</td>
    <td align="right">0.420984E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-MAY-13:20</td>
    <td align="right">       12.77</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375133E+10</td>
    <td align="right">     6058.57</td>
    <td align="right">21-JUN-13:30</td>
    <td align="right">       22.50</td>
    <td align="right">       15.03</td>
    <td align="right">0.427816E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447505E+10</td>
    <td align="right">    10336.87</td>
    <td align="right">30-JUL-13:03</td>
    <td align="right">       26.20</td>
    <td align="right">       17.72</td>
    <td align="right">0.400440E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.537241E+10</td>
    <td align="right">    11409.68</td>
    <td align="right">29-AUG-12:30</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.449526E+09</td>
    <td align="right">      549.52</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.457837E+10</td>
    <td align="right">    15402.11</td>
    <td align="right">10-SEP-13:53</td>
    <td align="right">       22.20</td>
    <td align="right">       14.63</td>
    <td align="right">0.390905E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-SEP-13:09</td>
    <td align="right">       17.98</td>
    <td align="right">       13.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314917E+10</td>
    <td align="right">    12011.48</td>
    <td align="right">04-OCT-13:05</td>
    <td align="right">       20.68</td>
    <td align="right">       11.22</td>
    <td align="right">0.383228E+09</td>
    <td align="right">      555.34</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       18.30</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128730E+10</td>
    <td align="right">     8292.37</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       15.99</td>
    <td align="right">0.343638E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-NOV-14:20</td>
    <td align="right">        9.63</td>
    <td align="right">        6.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.929437E+09</td>
    <td align="right">     6907.88</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">       10.30</td>
    <td align="right">        6.12</td>
    <td align="right">0.322199E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343593E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.455472E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.662363E+09</td>
    <td align="right">     6058.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.316158E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.12</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537241E+10</td>
    <td align="right">    15402.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.65</td>
    <td align="right">       19.73</td>
    <td align="right">0.449526E+09</td>
    <td align="right">      555.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203903E+09</td>
    <td align="right">      779.84</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.195270E+09</td>
    <td align="right">      312.02</td>
    <td align="right">20-JAN-15:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441736E+09</td>
    <td align="right">     2796.82</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       19.70</td>
    <td align="right">       12.29</td>
    <td align="right">0.187838E+09</td>
    <td align="right">      347.79</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106758E+10</td>
    <td align="right">     4761.60</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">       10.93</td>
    <td align="right">0.242170E+09</td>
    <td align="right">      347.83</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168135E+10</td>
    <td align="right">     7439.19</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">       24.40</td>
    <td align="right">       14.46</td>
    <td align="right">0.232430E+09</td>
    <td align="right">      347.85</td>
    <td align="right">27-APR-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258773E+10</td>
    <td align="right">    13814.11</td>
    <td align="right">14-MAY-16:52</td>
    <td align="right">       22.80</td>
    <td align="right">       11.71</td>
    <td align="right">0.266346E+09</td>
    <td align="right">      347.85</td>
    <td align="right">08-MAY-09:20</td>
    <td align="right">       12.23</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297942E+10</td>
    <td align="right">    11567.81</td>
    <td align="right">25-JUN-17:03</td>
    <td align="right">       21.70</td>
    <td align="right">       13.42</td>
    <td align="right">0.271122E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       21.87</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388270E+10</td>
    <td align="right">    13342.73</td>
    <td align="right">30-JUL-17:02</td>
    <td align="right">       26.70</td>
    <td align="right">       17.81</td>
    <td align="right">0.254062E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380803E+10</td>
    <td align="right">    13935.90</td>
    <td align="right">06-AUG-16:32</td>
    <td align="right">       23.53</td>
    <td align="right">       15.25</td>
    <td align="right">0.284574E+09</td>
    <td align="right">      347.86</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245819E+10</td>
    <td align="right">    11460.33</td>
    <td align="right">10-SEP-16:32</td>
    <td align="right">       22.20</td>
    <td align="right">       14.26</td>
    <td align="right">0.246233E+09</td>
    <td align="right">      347.85</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       12.97</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126611E+10</td>
    <td align="right">     6110.35</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.233491E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-OCT-13:20</td>
    <td align="right">       18.30</td>
    <td align="right">       10.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.541237E+09</td>
    <td align="right">     2142.94</td>
    <td align="right">04-NOV-15:40</td>
    <td align="right">       20.37</td>
    <td align="right">       15.92</td>
    <td align="right">0.206107E+09</td>
    <td align="right">      347.74</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260340E+09</td>
    <td align="right">      850.62</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.191289E+09</td>
    <td align="right">      335.18</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211783E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.281093E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203903E+09</td>
    <td align="right">      779.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.187838E+09</td>
    <td align="right">      312.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.388270E+10</td>
    <td align="right">    13935.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       17.81</td>
    <td align="right">0.284574E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469928E+09</td>
    <td align="right">     1199.01</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.310630E+09</td>
    <td align="right">      450.67</td>
    <td align="right">27-JAN-14:09</td>
    <td align="right">        9.72</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.776554E+09</td>
    <td align="right">     1501.04</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.291519E+09</td>
    <td align="right">      488.18</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146762E+10</td>
    <td align="right">     1472.10</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       12.01</td>
    <td align="right">0.374240E+09</td>
    <td align="right">      500.29</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163985E+10</td>
    <td align="right">     2337.81</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">       27.20</td>
    <td align="right">       16.88</td>
    <td align="right">0.356387E+09</td>
    <td align="right">      549.49</td>
    <td align="right">27-APR-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218280E+10</td>
    <td align="right">     2731.49</td>
    <td align="right">05-MAY-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       17.24</td>
    <td align="right">0.417631E+09</td>
    <td align="right">      549.50</td>
    <td align="right">26-MAY-13:20</td>
    <td align="right">       12.77</td>
    <td align="right">       11.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259906E+10</td>
    <td align="right">     3323.99</td>
    <td align="right">21-JUN-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       16.15</td>
    <td align="right">0.427958E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       21.87</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299638E+10</td>
    <td align="right">     3937.16</td>
    <td align="right">24-JUL-15:20</td>
    <td align="right">       30.03</td>
    <td align="right">       18.70</td>
    <td align="right">0.400790E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333857E+10</td>
    <td align="right">     3922.27</td>
    <td align="right">09-AUG-15:40</td>
    <td align="right">       28.93</td>
    <td align="right">       18.92</td>
    <td align="right">0.450209E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236575E+10</td>
    <td align="right">     3085.03</td>
    <td align="right">14-SEP-15:50</td>
    <td align="right">       24.32</td>
    <td align="right">       17.01</td>
    <td align="right">0.392666E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       12.97</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175585E+10</td>
    <td align="right">     2081.06</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.382017E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-OCT-13:20</td>
    <td align="right">       16.10</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128438E+10</td>
    <td align="right">     1530.80</td>
    <td align="right">04-NOV-14:50</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.343602E+09</td>
    <td align="right">      512.50</td>
    <td align="right">06-NOV-14:20</td>
    <td align="right">       11.50</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.759807E+09</td>
    <td align="right">     1152.88</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.308358E+09</td>
    <td align="right">      451.66</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        9.40</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216366E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.445601E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.469928E+09</td>
    <td align="right">     1152.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.291519E+09</td>
    <td align="right">      450.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333857E+10</td>
    <td align="right">     3937.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.03</td>
    <td align="right">       18.92</td>
    <td align="right">0.450209E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321021E+09</td>
    <td align="right">      772.39</td>
    <td align="right">11-JAN-14:10</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.197260E+09</td>
    <td align="right">      285.88</td>
    <td align="right">11-JAN-14:30</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.561495E+09</td>
    <td align="right">     1004.25</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.15</td>
    <td align="right">0.190327E+09</td>
    <td align="right">      315.57</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104333E+10</td>
    <td align="right">     1598.92</td>
    <td align="right">02-MAR-08:30</td>
    <td align="right">        3.05</td>
    <td align="right">        1.84</td>
    <td align="right">0.251482E+09</td>
    <td align="right">      347.88</td>
    <td align="right">02-MAR-10:20</td>
    <td align="right">        7.43</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145286E+10</td>
    <td align="right">     4376.58</td>
    <td align="right">27-APR-08:30</td>
    <td align="right">       16.95</td>
    <td align="right">       12.17</td>
    <td align="right">0.242575E+09</td>
    <td align="right">      347.88</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197124E+10</td>
    <td align="right">     6416.07</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">       11.97</td>
    <td align="right">        9.43</td>
    <td align="right">0.270961E+09</td>
    <td align="right">      347.88</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       12.62</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274690E+10</td>
    <td align="right">     6729.87</td>
    <td align="right">20-JUN-06:02</td>
    <td align="right">       14.60</td>
    <td align="right">       11.93</td>
    <td align="right">0.274620E+09</td>
    <td align="right">      347.88</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302651E+10</td>
    <td align="right">     9607.52</td>
    <td align="right">23-JUL-07:22</td>
    <td align="right">       16.95</td>
    <td align="right">       13.08</td>
    <td align="right">0.255644E+09</td>
    <td align="right">      347.87</td>
    <td align="right">18-JUL-09:20</td>
    <td align="right">       17.43</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355610E+10</td>
    <td align="right">    10332.39</td>
    <td align="right">13-AUG-09:02</td>
    <td align="right">       21.20</td>
    <td align="right">       16.01</td>
    <td align="right">0.287143E+09</td>
    <td align="right">      347.91</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228387E+10</td>
    <td align="right">     7484.70</td>
    <td align="right">10-SEP-08:23</td>
    <td align="right">       15.25</td>
    <td align="right">       13.15</td>
    <td align="right">0.252205E+09</td>
    <td align="right">      347.87</td>
    <td align="right">05-SEP-09:20</td>
    <td align="right">       12.97</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137314E+10</td>
    <td align="right">     3921.70</td>
    <td align="right">04-OCT-08:20</td>
    <td align="right">       14.47</td>
    <td align="right">        9.99</td>
    <td align="right">0.250330E+09</td>
    <td align="right">      347.88</td>
    <td align="right">05-OCT-09:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.827286E+09</td>
    <td align="right">     1028.83</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.93</td>
    <td align="right">0.220612E+09</td>
    <td align="right">      336.54</td>
    <td align="right">02-NOV-09:09</td>
    <td align="right">       11.20</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.506852E+09</td>
    <td align="right">      734.70</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.197726E+09</td>
    <td align="right">      301.53</td>
    <td align="right">05-DEC-14:20</td>
    <td align="right">       10.40</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196706E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289089E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321021E+09</td>
    <td align="right">      734.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.05</td>
    <td align="right">        1.84</td>
    <td align="right">0.190327E+09</td>
    <td align="right">      285.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.43</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.355610E+10</td>
    <td align="right">    10332.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       16.01</td>
    <td align="right">0.287143E+09</td>
    <td align="right">      347.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.278605E+09</td>
    <td align="right">     1869.12</td>
    <td align="right">20-JAN-13:50</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.295833E+09</td>
    <td align="right">      544.71</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">        6.78</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699216E+09</td>
    <td align="right">     4506.42</td>
    <td align="right">27-FEB-13:08</td>
    <td align="right">       17.88</td>
    <td align="right">       11.29</td>
    <td align="right">0.292862E+09</td>
    <td align="right">      549.51</td>
    <td align="right">07-FEB-14:09</td>
    <td align="right">        7.88</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136501E+10</td>
    <td align="right">     5341.58</td>
    <td align="right">02-MAR-13:08</td>
    <td align="right">       12.38</td>
    <td align="right">        7.46</td>
    <td align="right">0.367581E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-MAR-13:20</td>
    <td align="right">       11.30</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164277E+10</td>
    <td align="right">     6863.00</td>
    <td align="right">27-APR-13:10</td>
    <td align="right">       26.10</td>
    <td align="right">       16.35</td>
    <td align="right">0.343952E+09</td>
    <td align="right">      549.50</td>
    <td align="right">27-APR-13:20</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201414E+10</td>
    <td align="right">     4639.94</td>
    <td align="right">15-MAY-13:05</td>
    <td align="right">       22.88</td>
    <td align="right">       13.74</td>
    <td align="right">0.391697E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-MAY-13:20</td>
    <td align="right">       16.10</td>
    <td align="right">       10.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236612E+10</td>
    <td align="right">     5137.69</td>
    <td align="right">28-JUN-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.72</td>
    <td align="right">0.406577E+09</td>
    <td align="right">      549.51</td>
    <td align="right">09-JUN-13:09</td>
    <td align="right">       21.78</td>
    <td align="right">       13.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322750E+10</td>
    <td align="right">     8339.85</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">       28.80</td>
    <td align="right">       19.09</td>
    <td align="right">0.391721E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JUL-13:20</td>
    <td align="right">       18.87</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457153E+10</td>
    <td align="right">    10200.33</td>
    <td align="right">29-AUG-16:20</td>
    <td align="right">       31.23</td>
    <td align="right">       19.43</td>
    <td align="right">0.443200E+09</td>
    <td align="right">      549.53</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.356188E+10</td>
    <td align="right">    12514.72</td>
    <td align="right">10-SEP-13:53</td>
    <td align="right">       22.20</td>
    <td align="right">       14.63</td>
    <td align="right">0.381925E+09</td>
    <td align="right">      549.50</td>
    <td align="right">06-SEP-13:20</td>
    <td align="right">       14.60</td>
    <td align="right">       11.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238566E+10</td>
    <td align="right">     9872.71</td>
    <td align="right">04-OCT-13:40</td>
    <td align="right">       20.93</td>
    <td align="right">       11.32</td>
    <td align="right">0.374594E+09</td>
    <td align="right">      551.85</td>
    <td align="right">04-OCT-13:20</td>
    <td align="right">       20.77</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.985958E+09</td>
    <td align="right">     6270.17</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">       20.85</td>
    <td align="right">       15.99</td>
    <td align="right">0.323786E+09</td>
    <td align="right">      549.51</td>
    <td align="right">15-NOV-14:09</td>
    <td align="right">        9.82</td>
    <td align="right">        6.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.561209E+09</td>
    <td align="right">     4277.50</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.06</td>
    <td align="right">0.300584E+09</td>
    <td align="right">      549.51</td>
    <td align="right">06-DEC-14:09</td>
    <td align="right">        5.08</td>
    <td align="right">        4.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236596E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.431431E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278605E+09</td>
    <td align="right">     1869.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        4.71</td>
    <td align="right">0.292862E+09</td>
    <td align="right">      544.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.08</td>
    <td align="right">        4.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457153E+10</td>
    <td align="right">    12514.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.23</td>
    <td align="right">       19.43</td>
    <td align="right">0.443200E+09</td>
    <td align="right">      551.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       16.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.312080E+09</td>
    <td align="right">      780.07</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.197615E+09</td>
    <td align="right">      302.45</td>
    <td align="right">20-JAN-15:00</td>
    <td align="right">        5.60</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567515E+09</td>
    <td align="right">     1723.40</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">       19.70</td>
    <td align="right">       12.29</td>
    <td align="right">0.189479E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-FEB-16:30</td>
    <td align="right">       19.15</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105091E+10</td>
    <td align="right">     2902.19</td>
    <td align="right">02-MAR-16:40</td>
    <td align="right">       12.97</td>
    <td align="right">        8.49</td>
    <td align="right">0.244320E+09</td>
    <td align="right">      346.35</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138609E+10</td>
    <td align="right">     5328.38</td>
    <td align="right">26-APR-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       13.92</td>
    <td align="right">0.234185E+09</td>
    <td align="right">      347.85</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206762E+10</td>
    <td align="right">    11210.98</td>
    <td align="right">14-MAY-16:52</td>
    <td align="right">       22.80</td>
    <td align="right">       11.71</td>
    <td align="right">0.269795E+09</td>
    <td align="right">      347.85</td>
    <td align="right">05-MAY-09:20</td>
    <td align="right">       16.33</td>
    <td align="right">       13.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250738E+10</td>
    <td align="right">     6299.32</td>
    <td align="right">18-JUN-17:33</td>
    <td align="right">       16.87</td>
    <td align="right">       12.25</td>
    <td align="right">0.273141E+09</td>
    <td align="right">      347.85</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       21.87</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341378E+10</td>
    <td align="right">    11851.77</td>
    <td align="right">23-JUL-17:41</td>
    <td align="right">       26.20</td>
    <td align="right">       15.84</td>
    <td align="right">0.255921E+09</td>
    <td align="right">      347.85</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349583E+10</td>
    <td align="right">    11410.41</td>
    <td align="right">06-AUG-18:22</td>
    <td align="right">       22.80</td>
    <td align="right">       15.11</td>
    <td align="right">0.286826E+09</td>
    <td align="right">      347.87</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233483E+10</td>
    <td align="right">     8539.02</td>
    <td align="right">10-SEP-16:32</td>
    <td align="right">       22.20</td>
    <td align="right">       14.26</td>
    <td align="right">0.252106E+09</td>
    <td align="right">      347.85</td>
    <td align="right">22-SEP-09:20</td>
    <td align="right">       14.83</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136322E+10</td>
    <td align="right">     5460.04</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       21.10</td>
    <td align="right">       11.38</td>
    <td align="right">0.246949E+09</td>
    <td align="right">      347.85</td>
    <td align="right">05-OCT-09:20</td>
    <td align="right">       12.43</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.827965E+09</td>
    <td align="right">     1918.65</td>
    <td align="right">04-NOV-15:40</td>
    <td align="right">       20.37</td>
    <td align="right">       15.92</td>
    <td align="right">0.219183E+09</td>
    <td align="right">      347.64</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.507782E+09</td>
    <td align="right">      846.94</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.197625E+09</td>
    <td align="right">      333.11</td>
    <td align="right">05-DEC-15:50</td>
    <td align="right">        6.75</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198350E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286715E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312080E+09</td>
    <td align="right">      780.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.40</td>
    <td align="right">        5.39</td>
    <td align="right">0.189479E+09</td>
    <td align="right">      302.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349583E+10</td>
    <td align="right">    11851.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.20</td>
    <td align="right">       15.92</td>
    <td align="right">0.286826E+09</td>
    <td align="right">      347.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.563816E+09</td>
    <td align="right">     1271.92</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.313984E+09</td>
    <td align="right">      463.72</td>
    <td align="right">27-JAN-14:20</td>
    <td align="right">        9.43</td>
    <td align="right">        7.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.954829E+09</td>
    <td align="right">     1602.58</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">       19.60</td>
    <td align="right">       12.33</td>
    <td align="right">0.300394E+09</td>
    <td align="right">      525.11</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165300E+10</td>
    <td align="right">     1602.40</td>
    <td align="right">10-MAR-14:10</td>
    <td align="right">       16.60</td>
    <td align="right">       11.92</td>
    <td align="right">0.396479E+09</td>
    <td align="right">      540.91</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">       11.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193968E+10</td>
    <td align="right">     3759.07</td>
    <td align="right">27-APR-15:50</td>
    <td align="right">       27.20</td>
    <td align="right">       16.95</td>
    <td align="right">0.377264E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       11.70</td>
    <td align="right">       11.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279416E+10</td>
    <td align="right">     3875.89</td>
    <td align="right">05-MAY-13:30</td>
    <td align="right">       23.85</td>
    <td align="right">       16.50</td>
    <td align="right">0.427514E+09</td>
    <td align="right">      549.50</td>
    <td align="right">12-MAY-09:20</td>
    <td align="right">       12.43</td>
    <td align="right">       10.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.327127E+10</td>
    <td align="right">     4251.19</td>
    <td align="right">21-JUN-15:40</td>
    <td align="right">       24.80</td>
    <td align="right">       15.83</td>
    <td align="right">0.431890E+09</td>
    <td align="right">      549.50</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">       21.87</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363814E+10</td>
    <td align="right">     4926.41</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.402646E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JUL-09:20</td>
    <td align="right">       14.40</td>
    <td align="right">       10.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393579E+10</td>
    <td align="right">     4656.84</td>
    <td align="right">25-AUG-14:00</td>
    <td align="right">       27.40</td>
    <td align="right">       18.72</td>
    <td align="right">0.451672E+09</td>
    <td align="right">      549.52</td>
    <td align="right">09-AUG-09:00</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269154E+10</td>
    <td align="right">     3749.10</td>
    <td align="right">12-SEP-14:50</td>
    <td align="right">       24.40</td>
    <td align="right">       16.67</td>
    <td align="right">0.395454E+09</td>
    <td align="right">      549.50</td>
    <td align="right">22-SEP-09:20</td>
    <td align="right">       14.83</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182469E+10</td>
    <td align="right">     2685.95</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">       21.40</td>
    <td align="right">       11.43</td>
    <td align="right">0.385454E+09</td>
    <td align="right">      549.49</td>
    <td align="right">12-OCT-13:20</td>
    <td align="right">       14.27</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123423E+10</td>
    <td align="right">     1548.63</td>
    <td align="right">04-NOV-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.92</td>
    <td align="right">0.341600E+09</td>
    <td align="right">      521.09</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777692E+09</td>
    <td align="right">     1173.32</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.310074E+09</td>
    <td align="right">      463.14</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252789E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.453443E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.563816E+09</td>
    <td align="right">     1173.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">        8.42</td>
    <td align="right">0.300394E+09</td>
    <td align="right">      463.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.43</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393579E+10</td>
    <td align="right">     4926.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       18.76</td>
    <td align="right">0.451672E+09</td>
    <td align="right">      549.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       15.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287968E+09</td>
    <td align="right">      848.71</td>
    <td align="right">11-JAN-15:10</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
    <td align="right">0.147562E+09</td>
    <td align="right">      306.37</td>
    <td align="right">11-JAN-15:09</td>
    <td align="right">       14.40</td>
    <td align="right">       10.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509626E+09</td>
    <td align="right">     2003.66</td>
    <td align="right">28-FEB-15:05</td>
    <td align="right">       13.90</td>
    <td align="right">       10.76</td>
    <td align="right">0.145526E+09</td>
    <td align="right">      355.33</td>
    <td align="right">28-FEB-15:09</td>
    <td align="right">       13.90</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103509E+10</td>
    <td align="right">     5661.61</td>
    <td align="right">01-MAR-13:01</td>
    <td align="right">       10.78</td>
    <td align="right">        5.74</td>
    <td align="right">0.193517E+09</td>
    <td align="right">      356.46</td>
    <td align="right">14-MAR-10:09</td>
    <td align="right">       10.28</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.172044E+10</td>
    <td align="right">     6462.33</td>
    <td align="right">27-APR-08:30</td>
    <td align="right">       16.95</td>
    <td align="right">       12.17</td>
    <td align="right">0.182201E+09</td>
    <td align="right">      356.46</td>
    <td align="right">20-APR-10:09</td>
    <td align="right">       10.28</td>
    <td align="right">        7.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235657E+10</td>
    <td align="right">     7887.52</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">       11.97</td>
    <td align="right">        9.43</td>
    <td align="right">0.201499E+09</td>
    <td align="right">      356.47</td>
    <td align="right">15-MAY-10:09</td>
    <td align="right">       19.18</td>
    <td align="right">       13.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.308666E+10</td>
    <td align="right">    11223.90</td>
    <td align="right">25-JUN-08:23</td>
    <td align="right">       16.15</td>
    <td align="right">       11.78</td>
    <td align="right">0.203351E+09</td>
    <td align="right">      356.46</td>
    <td align="right">28-JUN-10:09</td>
    <td align="right">       21.20</td>
    <td align="right">       14.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328889E+10</td>
    <td align="right">    12849.50</td>
    <td align="right">30-JUL-08:52</td>
    <td align="right">       20.60</td>
    <td align="right">       15.78</td>
    <td align="right">0.190048E+09</td>
    <td align="right">      356.46</td>
    <td align="right">19-JUL-10:09</td>
    <td align="right">       18.68</td>
    <td align="right">       13.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367502E+10</td>
    <td align="right">    12889.18</td>
    <td align="right">13-AUG-08:52</td>
    <td align="right">       20.90</td>
    <td align="right">       15.89</td>
    <td align="right">0.212491E+09</td>
    <td align="right">      356.50</td>
    <td align="right">09-AUG-10:09</td>
    <td align="right">       23.92</td>
    <td align="right">       15.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235465E+10</td>
    <td align="right">    11256.76</td>
    <td align="right">10-SEP-08:53</td>
    <td align="right">       16.10</td>
    <td align="right">       13.45</td>
    <td align="right">0.186673E+09</td>
    <td align="right">      356.46</td>
    <td align="right">11-SEP-10:09</td>
    <td align="right">       19.08</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128837E+10</td>
    <td align="right">     5306.91</td>
    <td align="right">11-OCT-12:02</td>
    <td align="right">       12.38</td>
    <td align="right">        8.14</td>
    <td align="right">0.184560E+09</td>
    <td align="right">      356.46</td>
    <td align="right">05-OCT-10:09</td>
    <td align="right">       14.08</td>
    <td align="right">        9.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.636974E+09</td>
    <td align="right">     3844.86</td>
    <td align="right">02-NOV-12:02</td>
    <td align="right">       13.48</td>
    <td align="right">       11.00</td>
    <td align="right">0.162742E+09</td>
    <td align="right">      356.46</td>
    <td align="right">02-NOV-10:09</td>
    <td align="right">       11.88</td>
    <td align="right">       10.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.400043E+09</td>
    <td align="right">      780.56</td>
    <td align="right">05-DEC-13:02</td>
    <td align="right">       10.60</td>
    <td align="right">        6.21</td>
    <td align="right">0.147199E+09</td>
    <td align="right">      313.78</td>
    <td align="right">05-DEC-15:09</td>
    <td align="right">        9.35</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206403E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.215737E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.287968E+09</td>
    <td align="right">      780.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.60</td>
    <td align="right">        5.74</td>
    <td align="right">0.145526E+09</td>
    <td align="right">      306.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.35</td>
    <td align="right">        6.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367502E+10</td>
    <td align="right">    12889.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.90</td>
    <td align="right">       15.89</td>
    <td align="right">0.212491E+09</td>
    <td align="right">      356.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.92</td>
    <td align="right">       15.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
