    <td align="right">0.660337E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">0.144953E+09</td>
    <td align="right">0.846331E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">0.361116E+10</td>
    <td align="right">0.250792E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283679E+10</td>
    <td align="right">0.168413E+10</td>
    <td align="right">0.115266E+10</td>
    <td align="right">0.234515E+10</td>
    <td align="right">0.347912E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394175E+10</td>
    <td align="right">0.244004E+10</td>
    <td align="right">0.150170E+10</td>
    <td align="right">0.360909E+10</td>
    <td align="right">0.288821E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.469619E+10</td>
    <td align="right">0.250530E+10</td>
    <td align="right">0.219089E+10</td>
    <td align="right">0.417318E+10</td>
    <td align="right">0.287911E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479683E+10</td>
    <td align="right">0.208298E+10</td>
    <td align="right">0.271385E+10</td>
    <td align="right">0.394567E+10</td>
    <td align="right">0.235208E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.453129E+10</td>
    <td align="right">0.134947E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">0.337345E+10</td>
    <td align="right">0.204685E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401192E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.293520E+10</td>
    <td align="right">0.287155E+10</td>
    <td align="right">0.157112E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452090E+10</td>
    <td align="right">0.165530E+10</td>
    <td align="right">0.286560E+10</td>
    <td align="right">0.363212E+10</td>
    <td align="right">0.145798E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485760E+10</td>
    <td align="right">0.226498E+10</td>
    <td align="right">0.259262E+10</td>
    <td align="right">0.451213E+10</td>
    <td align="right">0.139846E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.287813E+10</td>
    <td align="right">0.233233E+10</td>
    <td align="right">0.505037E+10</td>
    <td align="right">0.188918E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487687E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.186527E+10</td>
    <td align="right">0.482120E+10</td>
    <td align="right">0.253515E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.159812E+10</td>
    <td align="right">0.119093E+10</td>
    <td align="right">0.242614E+10</td>
    <td align="right">0.288619E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301502E+10</td>
    <td align="right">0.195078E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">0.278922E+10</td>
    <td align="right">0.360712E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500847E+11</td>
    <td align="right">0.244976E+11</td>
    <td align="right">0.255871E+11</td>
    <td align="right">0.435493E+11</td>
    <td align="right">0.289906E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">0.234515E+10</td>
    <td align="right">0.139846E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">0.505037E+10</td>
    <td align="right">0.360712E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725741E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.511697E+09</td>
    <td align="right">0.192317E+09</td>
    <td align="right">0.248481E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117524E+10</td>
    <td align="right">0.441721E+09</td>
    <td align="right">0.733522E+09</td>
    <td align="right">0.614382E+09</td>
    <td align="right">0.200115E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182323E+10</td>
    <td align="right">0.615420E+09</td>
    <td align="right">0.120781E+10</td>
    <td align="right">0.119051E+10</td>
    <td align="right">0.189309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268441E+10</td>
    <td align="right">0.102642E+10</td>
    <td align="right">0.165799E+10</td>
    <td align="right">0.222016E+10</td>
    <td align="right">0.152429E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356878E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">0.330458E+10</td>
    <td align="right">0.133588E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332138E+10</td>
    <td align="right">0.128928E+10</td>
    <td align="right">0.203209E+10</td>
    <td align="right">0.312169E+10</td>
    <td align="right">0.102256E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.201148E+10</td>
    <td align="right">0.453629E+10</td>
    <td align="right">0.961812E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350777E+10</td>
    <td align="right">0.179110E+10</td>
    <td align="right">0.171667E+10</td>
    <td align="right">0.381905E+10</td>
    <td align="right">0.929935E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276463E+10</td>
    <td align="right">0.132660E+10</td>
    <td align="right">0.143804E+10</td>
    <td align="right">0.269348E+10</td>
    <td align="right">0.126144E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162629E+10</td>
    <td align="right">0.662631E+09</td>
    <td align="right">0.963663E+09</td>
    <td align="right">0.119334E+10</td>
    <td align="right">0.169242E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.783809E+09</td>
    <td align="right">0.221099E+09</td>
    <td align="right">0.562710E+09</td>
    <td align="right">0.299323E+09</td>
    <td align="right">0.199044E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.233380E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">0.244641E+09</td>
    <td align="right">0.253236E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269020E+11</td>
    <td align="right">0.114995E+11</td>
    <td align="right">0.154024E+11</td>
    <td align="right">0.234298E+11</td>
    <td align="right">0.196302E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">0.192317E+09</td>
    <td align="right">0.929935E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">0.453629E+10</td>
    <td align="right">0.253236E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214075E+09</td>
    <td align="right">  2095338.88</td>
    <td align="right">0.136568E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300871E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.300871E+09</td>
    <td align="right"> 35382747.43</td>
    <td align="right">0.110107E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490781E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.490781E+09</td>
    <td align="right">0.140285E+09</td>
    <td align="right">0.985996E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672077E+09</td>
    <td align="right">  2360009.66</td>
    <td align="right">0.669717E+09</td>
    <td align="right">0.336949E+09</td>
    <td align="right">0.754276E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.893589E+09</td>
    <td align="right"> 26485428.23</td>
    <td align="right">0.867103E+09</td>
    <td align="right">0.554532E+09</td>
    <td align="right">0.635425E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.909247E+09</td>
    <td align="right"> 59953945.09</td>
    <td align="right">0.849293E+09</td>
    <td align="right">0.604111E+09</td>
    <td align="right">0.469734E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.892969E+09</td>
    <td align="right"> 69902572.78</td>
    <td align="right">0.823067E+09</td>
    <td align="right">0.682017E+09</td>
    <td align="right">0.438295E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722882E+09</td>
    <td align="right"> 19463877.60</td>
    <td align="right">0.703418E+09</td>
    <td align="right">0.597816E+09</td>
    <td align="right">0.437788E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543451E+09</td>
    <td align="right">   155063.71</td>
    <td align="right">0.543296E+09</td>
    <td align="right">0.317023E+09</td>
    <td align="right">0.639841E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.384770E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384770E+09</td>
    <td align="right">0.107488E+09</td>
    <td align="right">0.916798E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234549E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234549E+09</td>
    <td align="right"> 14081829.62</td>
    <td align="right">0.113026E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.181909E+09</td>
    <td align="right">   602723.15</td>
    <td align="right">0.141016E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.644117E+10</td>
    <td align="right">0.178321E+09</td>
    <td align="right">0.626285E+10</td>
    <td align="right">0.339238E+10</td>
    <td align="right">0.102853E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.181909E+09</td>
    <td align="right">   602723.15</td>
    <td align="right">0.437788E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.909247E+09</td>
    <td align="right"> 69902572.78</td>
    <td align="right">0.867103E+09</td>
    <td align="right">0.682017E+09</td>
    <td align="right">0.141016E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214083E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214083E+09</td>
    <td align="right">  2094995.41</td>
    <td align="right">0.136577E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.300882E+09</td>
    <td align="right"> 35382185.60</td>
    <td align="right">0.110114E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.490799E+09</td>
    <td align="right">0.140285E+09</td>
    <td align="right">0.986059E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672103E+09</td>
    <td align="right">  2360073.09</td>
    <td align="right">0.669743E+09</td>
    <td align="right">0.336957E+09</td>
    <td align="right">0.754324E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.893624E+09</td>
    <td align="right"> 26486140.16</td>
    <td align="right">0.867137E+09</td>
    <td align="right">0.554547E+09</td>
    <td align="right">0.635465E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.909283E+09</td>
    <td align="right"> 59955556.67</td>
    <td align="right">0.849327E+09</td>
    <td align="right">0.604129E+09</td>
    <td align="right">0.469763E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.893005E+09</td>
    <td align="right"> 69904451.78</td>
    <td align="right">0.823101E+09</td>
    <td align="right">0.682042E+09</td>
    <td align="right">0.438321E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722911E+09</td>
    <td align="right"> 19464400.79</td>
    <td align="right">0.703447E+09</td>
    <td align="right">0.597839E+09</td>
    <td align="right">0.437814E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543472E+09</td>
    <td align="right">   155067.88</td>
    <td align="right">0.543317E+09</td>
    <td align="right">0.317032E+09</td>
    <td align="right">0.639880E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.384784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384784E+09</td>
    <td align="right">0.107488E+09</td>
    <td align="right">0.916855E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234557E+09</td>
    <td align="right"> 14081333.22</td>
    <td align="right">0.113034E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.181915E+09</td>
    <td align="right">   602620.16</td>
    <td align="right">0.141025E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.644142E+10</td>
    <td align="right">0.178326E+09</td>
    <td align="right">0.626309E+10</td>
    <td align="right">0.339248E+10</td>
    <td align="right">0.102860E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.181915E+09</td>
    <td align="right">   602620.16</td>
    <td align="right">0.437814E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.909283E+09</td>
    <td align="right"> 69904451.78</td>
    <td align="right">0.867137E+09</td>
    <td align="right">0.682042E+09</td>
    <td align="right">0.141025E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214083E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214083E+09</td>
    <td align="right">  2094995.41</td>
    <td align="right">0.136577E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.300882E+09</td>
    <td align="right"> 35382185.60</td>
    <td align="right">0.110114E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.490799E+09</td>
    <td align="right">0.140285E+09</td>
    <td align="right">0.986059E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672103E+09</td>
    <td align="right">  2360073.09</td>
    <td align="right">0.669743E+09</td>
    <td align="right">0.336957E+09</td>
    <td align="right">0.754324E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.893624E+09</td>
    <td align="right"> 26486140.16</td>
    <td align="right">0.867137E+09</td>
    <td align="right">0.554547E+09</td>
    <td align="right">0.635465E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.909283E+09</td>
    <td align="right"> 59955556.67</td>
    <td align="right">0.849327E+09</td>
    <td align="right">0.604129E+09</td>
    <td align="right">0.469763E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.893005E+09</td>
    <td align="right"> 69904451.78</td>
    <td align="right">0.823101E+09</td>
    <td align="right">0.682042E+09</td>
    <td align="right">0.438321E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722911E+09</td>
    <td align="right"> 19464400.79</td>
    <td align="right">0.703447E+09</td>
    <td align="right">0.597839E+09</td>
    <td align="right">0.437814E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543472E+09</td>
    <td align="right">   155067.88</td>
    <td align="right">0.543317E+09</td>
    <td align="right">0.317032E+09</td>
    <td align="right">0.639880E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.384784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.384784E+09</td>
    <td align="right">0.107488E+09</td>
    <td align="right">0.916855E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234557E+09</td>
    <td align="right"> 14081333.22</td>
    <td align="right">0.113034E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.181915E+09</td>
    <td align="right">   602620.16</td>
    <td align="right">0.141025E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.644142E+10</td>
    <td align="right">0.178326E+09</td>
    <td align="right">0.626309E+10</td>
    <td align="right">0.339248E+10</td>
    <td align="right">0.102860E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181915E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.181915E+09</td>
    <td align="right">   602620.16</td>
    <td align="right">0.437814E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.909283E+09</td>
    <td align="right"> 69904451.78</td>
    <td align="right">0.867137E+09</td>
    <td align="right">0.682042E+09</td>
    <td align="right">0.141025E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.661872E+09</td>
    <td align="right">0.167831E+09</td>
    <td align="right">0.494040E+09</td>
    <td align="right">0.134376E+09</td>
    <td align="right">0.249433E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109691E+10</td>
    <td align="right">0.389335E+09</td>
    <td align="right">0.707578E+09</td>
    <td align="right">0.508939E+09</td>
    <td align="right">0.198448E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181324E+10</td>
    <td align="right">0.656433E+09</td>
    <td align="right">0.115681E+10</td>
    <td align="right">0.117753E+10</td>
    <td align="right">0.182589E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272023E+10</td>
    <td align="right">0.113037E+10</td>
    <td align="right">0.158986E+10</td>
    <td align="right">0.229289E+10</td>
    <td align="right">0.142352E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.299070E+10</td>
    <td align="right">0.103966E+10</td>
    <td align="right">0.195104E+10</td>
    <td align="right">0.261700E+10</td>
    <td align="right">0.124106E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346598E+10</td>
    <td align="right">0.150783E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.332924E+10</td>
    <td align="right">0.950815E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333513E+10</td>
    <td align="right">0.149672E+10</td>
    <td align="right">0.183841E+10</td>
    <td align="right">0.334673E+10</td>
    <td align="right">0.856896E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327833E+10</td>
    <td align="right">0.163994E+10</td>
    <td align="right">0.163839E+10</td>
    <td align="right">0.348950E+10</td>
    <td align="right">0.846593E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234601E+10</td>
    <td align="right">0.108215E+10</td>
    <td align="right">0.126387E+10</td>
    <td align="right">0.215131E+10</td>
    <td align="right">0.120371E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.157991E+10</td>
    <td align="right">0.671310E+09</td>
    <td align="right">0.908602E+09</td>
    <td align="right">0.110378E+10</td>
    <td align="right">0.170931E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.749431E+09</td>
    <td align="right">0.211588E+09</td>
    <td align="right">0.537843E+09</td>
    <td align="right">0.244010E+09</td>
    <td align="right">0.208265E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635211E+09</td>
    <td align="right">0.204519E+09</td>
    <td align="right">0.430692E+09</td>
    <td align="right">0.170046E+09</td>
    <td align="right">0.258488E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246730E+11</td>
    <td align="right">0.101977E+11</td>
    <td align="right">0.144753E+11</td>
    <td align="right">0.205654E+11</td>
    <td align="right">0.192041E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.635211E+09</td>
    <td align="right">0.167831E+09</td>
    <td align="right">0.430692E+09</td>
    <td align="right">0.134376E+09</td>
    <td align="right">0.846593E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.346598E+10</td>
    <td align="right">0.163994E+10</td>
    <td align="right">0.195815E+10</td>
    <td align="right">0.348950E+10</td>
    <td align="right">0.258488E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26169803.48</td>
    <td align="right">  6635891.42</td>
    <td align="right"> 19533912.06</td>
    <td align="right">  5313093.44</td>
    <td align="right"> 98623395.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43370971.17</td>
    <td align="right"> 15393968.28</td>
    <td align="right"> 27977002.89</td>
    <td align="right"> 20122994.73</td>
    <td align="right"> 78464716.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71693826.08</td>
    <td align="right"> 25954772.61</td>
    <td align="right"> 45739053.47</td>
    <td align="right"> 46558621.77</td>
    <td align="right"> 72194133.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107555E+09</td>
    <td align="right"> 44693834.02</td>
    <td align="right"> 62861605.67</td>
    <td align="right"> 90658918.85</td>
    <td align="right"> 56284627.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118249E+09</td>
    <td align="right"> 41107106.22</td>
    <td align="right"> 77142369.30</td>
    <td align="right">0.103474E+09</td>
    <td align="right"> 49070404.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137042E+09</td>
    <td align="right"> 59618281.74</td>
    <td align="right"> 77423480.21</td>
    <td align="right">0.131635E+09</td>
    <td align="right"> 37594384.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131868E+09</td>
    <td align="right"> 59178792.78</td>
    <td align="right"> 72689105.61</td>
    <td align="right">0.132327E+09</td>
    <td align="right"> 33880904.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129622E+09</td>
    <td align="right"> 64841800.82</td>
    <td align="right"> 64780374.71</td>
    <td align="right">0.137972E+09</td>
    <td align="right"> 33473544.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92759308.69</td>
    <td align="right"> 42787052.80</td>
    <td align="right"> 49972255.89</td>
    <td align="right"> 85060702.23</td>
    <td align="right"> 47593493.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62468317.20</td>
    <td align="right"> 26542993.64</td>
    <td align="right"> 35925323.56</td>
    <td align="right"> 43642409.70</td>
    <td align="right"> 67584747.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29631831.20</td>
    <td align="right">  8366008.41</td>
    <td align="right"> 21265822.79</td>
    <td align="right">  9647933.02</td>
    <td align="right"> 82346170.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25115676.35</td>
    <td align="right">  8086512.61</td>
    <td align="right"> 17029163.74</td>
    <td align="right">  6723481.85</td>
    <td align="right">0.102204E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.975546E+09</td>
    <td align="right">0.403207E+09</td>
    <td align="right">0.572339E+09</td>
    <td align="right">0.813136E+09</td>
    <td align="right">0.759314E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25115676.35</td>
    <td align="right">  6635891.42</td>
    <td align="right"> 17029163.74</td>
    <td align="right">  5313093.44</td>
    <td align="right"> 33473544.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137042E+09</td>
    <td align="right"> 64841800.82</td>
    <td align="right"> 77423480.21</td>
    <td align="right">0.137972E+09</td>
    <td align="right">0.102204E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.945578E+09</td>
    <td align="right">0.561365E+09</td>
    <td align="right">0.384213E+09</td>
    <td align="right">0.790311E+09</td>
    <td align="right">0.119662E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131389E+10</td>
    <td align="right">0.813331E+09</td>
    <td align="right">0.500560E+09</td>
    <td align="right">0.121326E+10</td>
    <td align="right">0.100430E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156537E+10</td>
    <td align="right">0.835083E+09</td>
    <td align="right">0.730288E+09</td>
    <td align="right">0.141617E+10</td>
    <td align="right">0.979460E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159892E+10</td>
    <td align="right">0.694312E+09</td>
    <td align="right">0.904607E+09</td>
    <td align="right">0.134671E+10</td>
    <td align="right">0.781214E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151041E+10</td>
    <td align="right">0.449815E+09</td>
    <td align="right">0.106059E+10</td>
    <td align="right">0.116075E+10</td>
    <td align="right">0.672165E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133729E+10</td>
    <td align="right">0.358900E+09</td>
    <td align="right">0.978392E+09</td>
    <td align="right">0.989344E+09</td>
    <td align="right">0.514543E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150695E+10</td>
    <td align="right">0.551754E+09</td>
    <td align="right">0.955192E+09</td>
    <td align="right">0.123074E+10</td>
    <td align="right">0.487784E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161918E+10</td>
    <td align="right">0.754979E+09</td>
    <td align="right">0.864199E+09</td>
    <td align="right">0.151706E+10</td>
    <td align="right">0.478934E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173679E+10</td>
    <td align="right">0.959357E+09</td>
    <td align="right">0.777435E+09</td>
    <td align="right">0.169261E+10</td>
    <td align="right">0.662346E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162560E+10</td>
    <td align="right">0.100385E+10</td>
    <td align="right">0.621748E+09</td>
    <td align="right">0.161016E+10</td>
    <td align="right">0.910981E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.929669E+09</td>
    <td align="right">0.532697E+09</td>
    <td align="right">0.396971E+09</td>
    <td align="right">0.809672E+09</td>
    <td align="right">0.102611E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100499E+10</td>
    <td align="right">0.650248E+09</td>
    <td align="right">0.354740E+09</td>
    <td align="right">0.931499E+09</td>
    <td align="right">0.126469E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166946E+11</td>
    <td align="right">0.816569E+10</td>
    <td align="right">0.852894E+10</td>
    <td align="right">0.147083E+11</td>
    <td align="right">0.997915E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929669E+09</td>
    <td align="right">0.358900E+09</td>
    <td align="right">0.354740E+09</td>
    <td align="right">0.790311E+09</td>
    <td align="right">0.478934E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173679E+10</td>
    <td align="right">0.100385E+10</td>
    <td align="right">0.106059E+10</td>
    <td align="right">0.169261E+10</td>
    <td align="right">0.126469E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.945578E+09</td>
    <td align="right">0.561365E+09</td>
    <td align="right">0.384213E+09</td>
    <td align="right">0.790311E+09</td>
    <td align="right">0.119662E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131389E+10</td>
    <td align="right">0.813331E+09</td>
    <td align="right">0.500560E+09</td>
    <td align="right">0.121326E+10</td>
    <td align="right">0.100430E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156537E+10</td>
    <td align="right">0.835083E+09</td>
    <td align="right">0.730288E+09</td>
    <td align="right">0.141617E+10</td>
    <td align="right">0.979460E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159892E+10</td>
    <td align="right">0.694312E+09</td>
    <td align="right">0.904607E+09</td>
    <td align="right">0.134671E+10</td>
    <td align="right">0.781214E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151041E+10</td>
    <td align="right">0.449815E+09</td>
    <td align="right">0.106059E+10</td>
    <td align="right">0.116075E+10</td>
    <td align="right">0.672165E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133729E+10</td>
    <td align="right">0.358900E+09</td>
    <td align="right">0.978392E+09</td>
    <td align="right">0.989344E+09</td>
    <td align="right">0.514543E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150695E+10</td>
    <td align="right">0.551754E+09</td>
    <td align="right">0.955192E+09</td>
    <td align="right">0.123074E+10</td>
    <td align="right">0.487784E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161918E+10</td>
    <td align="right">0.754979E+09</td>
    <td align="right">0.864199E+09</td>
    <td align="right">0.151706E+10</td>
    <td align="right">0.478934E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173679E+10</td>
    <td align="right">0.959357E+09</td>
    <td align="right">0.777435E+09</td>
    <td align="right">0.169261E+10</td>
    <td align="right">0.662346E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162560E+10</td>
    <td align="right">0.100385E+10</td>
    <td align="right">0.621748E+09</td>
    <td align="right">0.161016E+10</td>
    <td align="right">0.910981E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.929669E+09</td>
    <td align="right">0.532697E+09</td>
    <td align="right">0.396971E+09</td>
    <td align="right">0.809672E+09</td>
    <td align="right">0.102611E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100499E+10</td>
    <td align="right">0.650248E+09</td>
    <td align="right">0.354740E+09</td>
    <td align="right">0.931499E+09</td>
    <td align="right">0.126469E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166946E+11</td>
    <td align="right">0.816569E+10</td>
    <td align="right">0.852894E+10</td>
    <td align="right">0.147083E+11</td>
    <td align="right">0.997915E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929669E+09</td>
    <td align="right">0.358900E+09</td>
    <td align="right">0.354740E+09</td>
    <td align="right">0.790311E+09</td>
    <td align="right">0.478934E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173679E+10</td>
    <td align="right">0.100385E+10</td>
    <td align="right">0.106059E+10</td>
    <td align="right">0.169261E+10</td>
    <td align="right">0.126469E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.945519E+09</td>
    <td align="right">0.561330E+09</td>
    <td align="right">0.384189E+09</td>
    <td align="right">0.790261E+09</td>
    <td align="right">0.119654E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131381E+10</td>
    <td align="right">0.813280E+09</td>
    <td align="right">0.500528E+09</td>
    <td align="right">0.121318E+10</td>
    <td align="right">0.100424E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156527E+10</td>
    <td align="right">0.835030E+09</td>
    <td align="right">0.730242E+09</td>
    <td align="right">0.141608E+10</td>
    <td align="right">0.979399E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159882E+10</td>
    <td align="right">0.694269E+09</td>
    <td align="right">0.904549E+09</td>
    <td align="right">0.134662E+10</td>
    <td align="right">0.781165E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151031E+10</td>
    <td align="right">0.449787E+09</td>
    <td align="right">0.106053E+10</td>
    <td align="right">0.116067E+10</td>
    <td align="right">0.672122E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133721E+10</td>
    <td align="right">0.358877E+09</td>
    <td align="right">0.978330E+09</td>
    <td align="right">0.989282E+09</td>
    <td align="right">0.514510E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150685E+10</td>
    <td align="right">0.551719E+09</td>
    <td align="right">0.955132E+09</td>
    <td align="right">0.123066E+10</td>
    <td align="right">0.487753E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161908E+10</td>
    <td align="right">0.754931E+09</td>
    <td align="right">0.864144E+09</td>
    <td align="right">0.151696E+10</td>
    <td align="right">0.478904E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173668E+10</td>
    <td align="right">0.959296E+09</td>
    <td align="right">0.777386E+09</td>
    <td align="right">0.169250E+10</td>
    <td align="right">0.662304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162549E+10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">0.621708E+09</td>
    <td align="right">0.161006E+10</td>
    <td align="right">0.910924E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.929610E+09</td>
    <td align="right">0.532664E+09</td>
    <td align="right">0.396946E+09</td>
    <td align="right">0.809621E+09</td>
    <td align="right">0.102605E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100492E+10</td>
    <td align="right">0.650207E+09</td>
    <td align="right">0.354718E+09</td>
    <td align="right">0.931440E+09</td>
    <td align="right">0.126461E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166936E+11</td>
    <td align="right">0.816517E+10</td>
    <td align="right">0.852840E+10</td>
    <td align="right">0.147073E+11</td>
    <td align="right">0.997852E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.929610E+09</td>
    <td align="right">0.358877E+09</td>
    <td align="right">0.354718E+09</td>
    <td align="right">0.790261E+09</td>
    <td align="right">0.478904E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173668E+10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">0.106053E+10</td>
    <td align="right">0.169250E+10</td>
    <td align="right">0.126461E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.698128E+09</td>
    <td align="right">0.205899E+09</td>
    <td align="right">0.492229E+09</td>
    <td align="right">0.184226E+09</td>
    <td align="right">0.250698E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113053E+10</td>
    <td align="right">0.424913E+09</td>
    <td align="right">0.705614E+09</td>
    <td align="right">0.591736E+09</td>
    <td align="right">0.202073E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175386E+10</td>
    <td align="right">0.592003E+09</td>
    <td align="right">0.116186E+10</td>
    <td align="right">0.116528E+10</td>
    <td align="right">0.187883E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258227E+10</td>
    <td align="right">0.987364E+09</td>
    <td align="right">0.159491E+10</td>
    <td align="right">0.217101E+10</td>
    <td align="right">0.149457E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343300E+10</td>
    <td align="right">0.139440E+10</td>
    <td align="right">0.203860E+10</td>
    <td align="right">0.321752E+10</td>
    <td align="right">0.132244E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319501E+10</td>
    <td align="right">0.124022E+10</td>
    <td align="right">0.195478E+10</td>
    <td align="right">0.304045E+10</td>
    <td align="right">0.100767E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.407845E+10</td>
    <td align="right">0.214350E+10</td>
    <td align="right">0.193495E+10</td>
    <td align="right">0.439359E+10</td>
    <td align="right">0.966929E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337431E+10</td>
    <td align="right">0.172295E+10</td>
    <td align="right">0.165136E+10</td>
    <td align="right">0.369295E+10</td>
    <td align="right">0.939017E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265944E+10</td>
    <td align="right">0.127612E+10</td>
    <td align="right">0.138333E+10</td>
    <td align="right">0.259679E+10</td>
    <td align="right">0.128957E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156442E+10</td>
    <td align="right">0.637417E+09</td>
    <td align="right">0.926999E+09</td>
    <td align="right">0.113370E+10</td>
    <td align="right">0.176918E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.753987E+09</td>
    <td align="right">0.212686E+09</td>
    <td align="right">0.541301E+09</td>
    <td align="right">0.276854E+09</td>
    <td align="right">0.209353E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.655024E+09</td>
    <td align="right">0.224500E+09</td>
    <td align="right">0.430524E+09</td>
    <td align="right">0.230113E+09</td>
    <td align="right">0.261071E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258784E+11</td>
    <td align="right">0.110620E+11</td>
    <td align="right">0.148165E+11</td>
    <td align="right">0.226942E+11</td>
    <td align="right">0.199001E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.655024E+09</td>
    <td align="right">0.205899E+09</td>
    <td align="right">0.430524E+09</td>
    <td align="right">0.184226E+09</td>
    <td align="right">0.939017E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.407845E+10</td>
    <td align="right">0.214350E+10</td>
    <td align="right">0.203860E+10</td>
    <td align="right">0.439359E+10</td>
    <td align="right">0.261071E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27603269.99</td>
    <td align="right">  8141029.96</td>
    <td align="right"> 19462240.03</td>
    <td align="right">  7284082.73</td>
    <td align="right"> 99123583.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44699894.00</td>
    <td align="right"> 16800618.08</td>
    <td align="right"> 27899275.92</td>
    <td align="right"> 23396619.00</td>
    <td align="right"> 79897953.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69345821.92</td>
    <td align="right"> 23407177.88</td>
    <td align="right"> 45938644.04</td>
    <td align="right"> 46073748.55</td>
    <td align="right"> 74287081.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102100E+09</td>
    <td align="right"> 39039361.54</td>
    <td align="right"> 63061087.71</td>
    <td align="right"> 85839467.15</td>
    <td align="right"> 59093962.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.135737E+09</td>
    <td align="right"> 55132960.81</td>
    <td align="right"> 80604277.51</td>
    <td align="right">0.127218E+09</td>
    <td align="right"> 52288083.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126327E+09</td>
    <td align="right"> 49037209.17</td>
    <td align="right"> 77290215.90</td>
    <td align="right">0.120216E+09</td>
    <td align="right"> 39842270.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161258E+09</td>
    <td align="right"> 84751839.48</td>
    <td align="right"> 76506085.29</td>
    <td align="right">0.173718E+09</td>
    <td align="right"> 38231504.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133417E+09</td>
    <td align="right"> 68123550.95</td>
    <td align="right"> 65293134.21</td>
    <td align="right">0.146015E+09</td>
    <td align="right"> 37127876.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105152E+09</td>
    <td align="right"> 50456400.87</td>
    <td align="right"> 54695317.78</td>
    <td align="right">0.102674E+09</td>
    <td align="right"> 50988493.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 61855455.46</td>
    <td align="right"> 25202823.21</td>
    <td align="right"> 36652632.25</td>
    <td align="right"> 44825396.41</td>
    <td align="right"> 69951668.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29811868.86</td>
    <td align="right">  8409382.36</td>
    <td align="right"> 21402486.50</td>
    <td align="right"> 10946515.83</td>
    <td align="right"> 82776149.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25898986.11</td>
    <td align="right">  8876481.66</td>
    <td align="right"> 17022504.45</td>
    <td align="right">  9098395.03</td>
    <td align="right">0.103225E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102321E+10</td>
    <td align="right">0.437379E+09</td>
    <td align="right">0.585828E+09</td>
    <td align="right">0.897306E+09</td>
    <td align="right">0.786834E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25898986.11</td>
    <td align="right">  8141029.96</td>
    <td align="right"> 17022504.45</td>
    <td align="right">  7284082.73</td>
    <td align="right"> 37127876.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161258E+09</td>
    <td align="right"> 84751839.48</td>
    <td align="right"> 80604277.51</td>
    <td align="right">0.173718E+09</td>
    <td align="right">0.103225E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.642256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642256E+09</td>
    <td align="right">  4598156.40</td>
    <td align="right">0.415242E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.902655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.902655E+09</td>
    <td align="right"> 94406951.08</td>
    <td align="right">0.339376E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147241E+10</td>
    <td align="right">0.362072E+09</td>
    <td align="right">0.311634E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201633E+10</td>
    <td align="right">  7080363.95</td>
    <td align="right">0.200925E+10</td>
    <td align="right">0.919242E+09</td>
    <td align="right">0.240215E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268089E+10</td>
    <td align="right"> 79460044.09</td>
    <td align="right">0.260143E+10</td>
    <td align="right">0.157471E+10</td>
    <td align="right">0.200151E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272787E+10</td>
    <td align="right">0.179870E+09</td>
    <td align="right">0.254800E+10</td>
    <td align="right">0.173989E+10</td>
    <td align="right">0.146814E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267903E+10</td>
    <td align="right">0.209718E+09</td>
    <td align="right">0.246932E+10</td>
    <td align="right">0.199075E+10</td>
    <td align="right">0.136171E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216875E+10</td>
    <td align="right"> 58394395.56</td>
    <td align="right">0.211035E+10</td>
    <td align="right">0.175502E+10</td>
    <td align="right">0.135183E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163043E+10</td>
    <td align="right">   465213.15</td>
    <td align="right">0.162996E+10</td>
    <td align="right">0.919491E+09</td>
    <td align="right">0.195942E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115436E+10</td>
    <td align="right">0.306544E+09</td>
    <td align="right">0.277052E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.703680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.703680E+09</td>
    <td align="right"> 40503382.77</td>
    <td align="right">0.337031E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545752E+09</td>
    <td align="right">  1613106.98</td>
    <td align="right">0.423533E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193244E+11</td>
    <td align="right">0.534988E+09</td>
    <td align="right">0.187894E+11</td>
    <td align="right">0.970885E+10</td>
    <td align="right">0.315834E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545752E+09</td>
    <td align="right">  1613106.98</td>
    <td align="right">0.135183E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272787E+10</td>
    <td align="right">0.209718E+09</td>
    <td align="right">0.260143E+10</td>
    <td align="right">0.199075E+10</td>
    <td align="right">0.423533E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.688052E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.513582E+09</td>
    <td align="right">0.134225E+09</td>
    <td align="right">0.263175E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114030E+10</td>
    <td align="right">0.404737E+09</td>
    <td align="right">0.735565E+09</td>
    <td align="right">0.508421E+09</td>
    <td align="right">0.211351E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188496E+10</td>
    <td align="right">0.682401E+09</td>
    <td align="right">0.120256E+10</td>
    <td align="right">0.117007E+10</td>
    <td align="right">0.197272E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282783E+10</td>
    <td align="right">0.117509E+10</td>
    <td align="right">0.165274E+10</td>
    <td align="right">0.232482E+10</td>
    <td align="right">0.152317E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.310899E+10</td>
    <td align="right">0.108079E+10</td>
    <td align="right">0.202821E+10</td>
    <td align="right">0.266589E+10</td>
    <td align="right">0.132054E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.156748E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">0.341864E+10</td>
    <td align="right">0.995842E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346705E+10</td>
    <td align="right">0.155592E+10</td>
    <td align="right">0.191112E+10</td>
    <td align="right">0.344116E+10</td>
    <td align="right">0.897898E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340800E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.170319E+10</td>
    <td align="right">0.359954E+10</td>
    <td align="right">0.875380E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243881E+10</td>
    <td align="right">0.112495E+10</td>
    <td align="right">0.131386E+10</td>
    <td align="right">0.221250E+10</td>
    <td align="right">0.124965E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164241E+10</td>
    <td align="right">0.697867E+09</td>
    <td align="right">0.944540E+09</td>
    <td align="right">0.112988E+10</td>
    <td align="right">0.176488E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779075E+09</td>
    <td align="right">0.219959E+09</td>
    <td align="right">0.559117E+09</td>
    <td align="right">0.248370E+09</td>
    <td align="right">0.215477E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660337E+09</td>
    <td align="right">0.212610E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">0.173249E+09</td>
    <td align="right">0.269431E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256489E+11</td>
    <td align="right">0.106011E+11</td>
    <td align="right">0.150478E+11</td>
    <td align="right">0.210268E+11</td>
    <td align="right">0.201944E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.660337E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">0.134225E+09</td>
    <td align="right">0.875380E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">0.359954E+10</td>
    <td align="right">0.269431E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283679E+10</td>
    <td align="right">0.168413E+10</td>
    <td align="right">0.115266E+10</td>
    <td align="right">0.230436E+10</td>
    <td align="right">0.369555E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394175E+10</td>
    <td align="right">0.244004E+10</td>
    <td align="right">0.150170E+10</td>
    <td align="right">0.355720E+10</td>
    <td align="right">0.307949E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.469619E+10</td>
    <td align="right">0.250530E+10</td>
    <td align="right">0.219089E+10</td>
    <td align="right">0.413492E+10</td>
    <td align="right">0.306376E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479683E+10</td>
    <td align="right">0.208298E+10</td>
    <td align="right">0.271385E+10</td>
    <td align="right">0.391353E+10</td>
    <td align="right">0.246997E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.453129E+10</td>
    <td align="right">0.134947E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">0.335631E+10</td>
    <td align="right">0.213114E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401192E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.293520E+10</td>
    <td align="right">0.286672E+10</td>
    <td align="right">0.162519E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452090E+10</td>
    <td align="right">0.165530E+10</td>
    <td align="right">0.286560E+10</td>
    <td align="right">0.362999E+10</td>
    <td align="right">0.150462E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.485760E+10</td>
    <td align="right">0.226498E+10</td>
    <td align="right">0.259262E+10</td>
    <td align="right">0.450765E+10</td>
    <td align="right">0.144920E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.287813E+10</td>
    <td align="right">0.233233E+10</td>
    <td align="right">0.503242E+10</td>
    <td align="right">0.198239E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487687E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.186527E+10</td>
    <td align="right">0.478037E+10</td>
    <td align="right">0.271369E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.159812E+10</td>
    <td align="right">0.119093E+10</td>
    <td align="right">0.237884E+10</td>
    <td align="right">0.311246E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.301502E+10</td>
    <td align="right">0.195078E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">0.274687E+10</td>
    <td align="right">0.386049E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500847E+11</td>
    <td align="right">0.244976E+11</td>
    <td align="right">0.255871E+11</td>
    <td align="right">0.432092E+11</td>
    <td align="right">0.306879E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">0.230436E+10</td>
    <td align="right">0.144920E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">0.503242E+10</td>
    <td align="right">0.386049E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.725741E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.511697E+09</td>
    <td align="right">0.183986E+09</td>
    <td align="right">0.264073E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117524E+10</td>
    <td align="right">0.441721E+09</td>
    <td align="right">0.733522E+09</td>
    <td align="right">0.593790E+09</td>
    <td align="right">0.214207E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182323E+10</td>
    <td align="right">0.615420E+09</td>
    <td align="right">0.120781E+10</td>
    <td align="right">0.116486E+10</td>
    <td align="right">0.202324E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268441E+10</td>
    <td align="right">0.102642E+10</td>
    <td align="right">0.165799E+10</td>
    <td align="right">0.219896E+10</td>
    <td align="right">0.160585E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.356878E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">0.329622E+10</td>
    <td align="right">0.139374E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332138E+10</td>
    <td align="right">0.128928E+10</td>
    <td align="right">0.203209E+10</td>
    <td align="right">0.312207E+10</td>
    <td align="right">0.105972E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.201148E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.994751E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350777E+10</td>
    <td align="right">0.179110E+10</td>
    <td align="right">0.171667E+10</td>
    <td align="right">0.381881E+10</td>
    <td align="right">0.965496E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276463E+10</td>
    <td align="right">0.132660E+10</td>
    <td align="right">0.143804E+10</td>
    <td align="right">0.268276E+10</td>
    <td align="right">0.132682E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162629E+10</td>
    <td align="right">0.662631E+09</td>
    <td align="right">0.963663E+09</td>
    <td align="right">0.116704E+10</td>
    <td align="right">0.182314E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.783809E+09</td>
    <td align="right">0.221099E+09</td>
    <td align="right">0.562710E+09</td>
    <td align="right">0.283656E+09</td>
    <td align="right">0.215662E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.233380E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">0.234027E+09</td>
    <td align="right">0.271397E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269020E+11</td>
    <td align="right">0.114995E+11</td>
    <td align="right">0.154024E+11</td>
    <td align="right">0.232861E+11</td>
    <td align="right">0.208461E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">0.183986E+09</td>
    <td align="right">0.965496E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.271397E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.17</td>
    <td align="right">     1458.00</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.72</td>
    <td align="right">     1307.30</td>
    <td align="right">      373.12</td>
    <td align="right">        0.00</td>
    <td align="right">      373.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      149.00</td>
    <td align="right">     1086.63</td>
    <td align="right">      549.74</td>
    <td align="right">        0.00</td>
    <td align="right">      549.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.11</td>
    <td align="right">      877.29</td>
    <td align="right">      777.90</td>
    <td align="right">        2.73</td>
    <td align="right">      775.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      593.94</td>
    <td align="right">      714.26</td>
    <td align="right">     1000.93</td>
    <td align="right">       29.67</td>
    <td align="right">      971.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      674.13</td>
    <td align="right">      546.49</td>
    <td align="right">     1052.42</td>
    <td align="right">       69.39</td>
    <td align="right">      983.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      744.03</td>
    <td align="right">      491.06</td>
    <td align="right">     1000.24</td>
    <td align="right">       78.30</td>
    <td align="right">      921.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      656.85</td>
    <td align="right">      484.58</td>
    <td align="right">      809.72</td>
    <td align="right">       21.80</td>
    <td align="right">      787.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.05</td>
    <td align="right">      716.12</td>
    <td align="right">      629.02</td>
    <td align="right">        0.18</td>
    <td align="right">      628.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.22</td>
    <td align="right">      956.95</td>
    <td align="right">      430.99</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.06</td>
    <td align="right">     1197.10</td>
    <td align="right">      271.48</td>
    <td align="right">        0.00</td>
    <td align="right">      271.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.44</td>
    <td align="right">     1472.15</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.85</td>
    <td align="right">      940.51</td>
    <td align="right">      612.77</td>
    <td align="right">       16.96</td>
    <td align="right">      595.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.44</td>
    <td align="right">      484.58</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      744.03</td>
    <td align="right">     1472.15</td>
    <td align="right">     1052.42</td>
    <td align="right">       78.30</td>
    <td align="right">      983.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       54.12</td>
    <td align="right">      924.38</td>
    <td align="right">      256.89</td>
    <td align="right">       65.14</td>
    <td align="right">      191.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      222.64</td>
    <td align="right">      815.20</td>
    <td align="right">      471.36</td>
    <td align="right">      167.30</td>
    <td align="right">      304.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      452.00</td>
    <td align="right">      689.59</td>
    <td align="right">      703.76</td>
    <td align="right">      254.78</td>
    <td align="right">      448.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      909.74</td>
    <td align="right">      559.63</td>
    <td align="right">     1090.98</td>
    <td align="right">      453.35</td>
    <td align="right">      637.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1003.26</td>
    <td align="right">      474.33</td>
    <td align="right">     1160.77</td>
    <td align="right">      403.52</td>
    <td align="right">      757.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1323.04</td>
    <td align="right">      372.46</td>
    <td align="right">     1390.08</td>
    <td align="right">      604.74</td>
    <td align="right">      785.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1288.70</td>
    <td align="right">      325.72</td>
    <td align="right">     1294.45</td>
    <td align="right">      580.92</td>
    <td align="right">      713.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1348.25</td>
    <td align="right">      315.98</td>
    <td align="right">     1272.40</td>
    <td align="right">      636.51</td>
    <td align="right">      635.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      861.87</td>
    <td align="right">      458.82</td>
    <td align="right">      940.90</td>
    <td align="right">      434.01</td>
    <td align="right">      506.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.01</td>
    <td align="right">      612.40</td>
    <td align="right">      613.20</td>
    <td align="right">      260.55</td>
    <td align="right">      352.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      104.00</td>
    <td align="right">      765.09</td>
    <td align="right">      300.57</td>
    <td align="right">       84.86</td>
    <td align="right">      215.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       69.87</td>
    <td align="right">      936.35</td>
    <td align="right">      246.54</td>
    <td align="right">       79.38</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      675.10</td>
    <td align="right">      603.14</td>
    <td align="right">      813.32</td>
    <td align="right">      336.16</td>
    <td align="right">      477.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.12</td>
    <td align="right">      315.98</td>
    <td align="right">      246.54</td>
    <td align="right">       65.14</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1348.25</td>
    <td align="right">      936.35</td>
    <td align="right">     1390.08</td>
    <td align="right">      636.51</td>
    <td align="right">      785.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      875.58</td>
    <td align="right">     1298.96</td>
    <td align="right">     1059.14</td>
    <td align="right">      628.78</td>
    <td align="right">      430.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1491.85</td>
    <td align="right">     1193.87</td>
    <td align="right">     1629.36</td>
    <td align="right">     1008.62</td>
    <td align="right">      620.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1558.09</td>
    <td align="right">     1074.94</td>
    <td align="right">     1753.36</td>
    <td align="right">      935.37</td>
    <td align="right">      817.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1522.25</td>
    <td align="right">      907.44</td>
    <td align="right">     1850.63</td>
    <td align="right">      803.62</td>
    <td align="right">     1047.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1259.50</td>
    <td align="right">      764.21</td>
    <td align="right">     1691.79</td>
    <td align="right">      503.84</td>
    <td align="right">     1187.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1107.85</td>
    <td align="right">      606.14</td>
    <td align="right">     1547.81</td>
    <td align="right">      415.40</td>
    <td align="right">     1132.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1356.08</td>
    <td align="right">      544.35</td>
    <td align="right">     1687.91</td>
    <td align="right">      618.02</td>
    <td align="right">     1069.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1684.64</td>
    <td align="right">      522.12</td>
    <td align="right">     1813.62</td>
    <td align="right">      845.65</td>
    <td align="right">      967.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1948.45</td>
    <td align="right">      728.85</td>
    <td align="right">     2010.21</td>
    <td align="right">     1110.39</td>
    <td align="right">      899.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1800.03</td>
    <td align="right">      946.52</td>
    <td align="right">     1820.82</td>
    <td align="right">     1124.40</td>
    <td align="right">      696.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      936.01</td>
    <td align="right">     1113.50</td>
    <td align="right">     1076.02</td>
    <td align="right">      616.56</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1041.37</td>
    <td align="right">     1346.74</td>
    <td align="right">     1125.68</td>
    <td align="right">      728.34</td>
    <td align="right">      397.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1380.94</td>
    <td align="right">      919.28</td>
    <td align="right">     1588.17</td>
    <td align="right">      776.81</td>
    <td align="right">      811.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      875.58</td>
    <td align="right">      522.12</td>
    <td align="right">     1059.14</td>
    <td align="right">      415.40</td>
    <td align="right">      397.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1948.45</td>
    <td align="right">     1346.74</td>
    <td align="right">     2010.21</td>
    <td align="right">     1124.40</td>
    <td align="right">     1187.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.80</td>
    <td align="right">      927.72</td>
    <td align="right">      270.96</td>
    <td align="right">       79.91</td>
    <td align="right">      191.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      253.96</td>
    <td align="right">      827.19</td>
    <td align="right">      485.80</td>
    <td align="right">      182.59</td>
    <td align="right">      303.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      444.49</td>
    <td align="right">      706.80</td>
    <td align="right">      680.72</td>
    <td align="right">      229.77</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      856.54</td>
    <td align="right">      588.08</td>
    <td align="right">     1035.65</td>
    <td align="right">      396.00</td>
    <td align="right">      639.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1233.79</td>
    <td align="right">      498.76</td>
    <td align="right">     1332.43</td>
    <td align="right">      541.20</td>
    <td align="right">      791.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.35</td>
    <td align="right">      394.51</td>
    <td align="right">     1281.40</td>
    <td align="right">      497.41</td>
    <td align="right">      783.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1693.66</td>
    <td align="right">      359.10</td>
    <td align="right">     1582.95</td>
    <td align="right">      831.95</td>
    <td align="right">      751.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.87</td>
    <td align="right">      347.20</td>
    <td align="right">     1309.65</td>
    <td align="right">      668.72</td>
    <td align="right">      640.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1039.15</td>
    <td align="right">      486.67</td>
    <td align="right">     1066.60</td>
    <td align="right">      511.80</td>
    <td align="right">      554.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      445.54</td>
    <td align="right">      631.88</td>
    <td align="right">      607.19</td>
    <td align="right">      247.40</td>
    <td align="right">      359.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      115.48</td>
    <td align="right">      767.92</td>
    <td align="right">      302.40</td>
    <td align="right">       85.30</td>
    <td align="right">      217.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.34</td>
    <td align="right">      945.47</td>
    <td align="right">      254.23</td>
    <td align="right">       87.13</td>
    <td align="right">      167.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      742.95</td>
    <td align="right">      622.47</td>
    <td align="right">      853.06</td>
    <td align="right">      364.65</td>
    <td align="right">      488.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.80</td>
    <td align="right">      347.20</td>
    <td align="right">      254.23</td>
    <td align="right">       79.91</td>
    <td align="right">      167.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1693.66</td>
    <td align="right">      945.47</td>
    <td align="right">     1582.95</td>
    <td align="right">      831.95</td>
    <td align="right">      791.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.35</td>
    <td align="right">     1529.72</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       43.88</td>
    <td align="right">     1365.47</td>
    <td align="right">      373.11</td>
    <td align="right">        0.00</td>
    <td align="right">      373.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      157.13</td>
    <td align="right">     1104.43</td>
    <td align="right">      549.72</td>
    <td align="right">        0.00</td>
    <td align="right">      549.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      389.99</td>
    <td align="right">      873.04</td>
    <td align="right">      777.89</td>
    <td align="right">        2.73</td>
    <td align="right">      775.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      621.13</td>
    <td align="right">      711.75</td>
    <td align="right">     1000.91</td>
    <td align="right">       29.67</td>
    <td align="right">      971.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      699.22</td>
    <td align="right">      543.70</td>
    <td align="right">     1052.40</td>
    <td align="right">       69.39</td>
    <td align="right">      983.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      763.93</td>
    <td align="right">      490.94</td>
    <td align="right">     1000.22</td>
    <td align="right">       78.30</td>
    <td align="right">      921.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      669.61</td>
    <td align="right">      490.37</td>
    <td align="right">      809.70</td>
    <td align="right">       21.80</td>
    <td align="right">      787.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      366.93</td>
    <td align="right">      740.59</td>
    <td align="right">      629.01</td>
    <td align="right">        0.18</td>
    <td align="right">      628.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      120.39</td>
    <td align="right">     1026.92</td>
    <td align="right">      430.98</td>
    <td align="right">        0.00</td>
    <td align="right">      430.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.30</td>
    <td align="right">     1308.23</td>
    <td align="right">      271.48</td>
    <td align="right">        0.00</td>
    <td align="right">      271.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.68</td>
    <td align="right">     1579.55</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      322.72</td>
    <td align="right">      978.48</td>
    <td align="right">      612.76</td>
    <td align="right">       16.96</td>
    <td align="right">      595.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.68</td>
    <td align="right">      490.37</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      763.93</td>
    <td align="right">     1579.55</td>
    <td align="right">     1052.40</td>
    <td align="right">       78.30</td>
    <td align="right">      983.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       52.15</td>
    <td align="right">      968.10</td>
    <td align="right">      256.89</td>
    <td align="right">       65.14</td>
    <td align="right">      191.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      218.69</td>
    <td align="right">      852.74</td>
    <td align="right">      471.35</td>
    <td align="right">      167.30</td>
    <td align="right">      304.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.02</td>
    <td align="right">      708.66</td>
    <td align="right">      703.75</td>
    <td align="right">      254.77</td>
    <td align="right">      448.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      919.58</td>
    <td align="right">      570.91</td>
    <td align="right">     1090.97</td>
    <td align="right">      453.34</td>
    <td align="right">      637.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1015.71</td>
    <td align="right">      481.68</td>
    <td align="right">     1160.75</td>
    <td align="right">      403.51</td>
    <td align="right">      757.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1335.21</td>
    <td align="right">      381.33</td>
    <td align="right">     1390.06</td>
    <td align="right">      604.73</td>
    <td align="right">      785.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1298.93</td>
    <td align="right">      332.58</td>
    <td align="right">     1294.43</td>
    <td align="right">      580.90</td>
    <td align="right">      713.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1354.34</td>
    <td align="right">      328.58</td>
    <td align="right">     1272.38</td>
    <td align="right">      636.49</td>
    <td align="right">      635.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      862.80</td>
    <td align="right">      482.75</td>
    <td align="right">      940.89</td>
    <td align="right">      434.00</td>
    <td align="right">      506.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.40</td>
    <td align="right">      663.42</td>
    <td align="right">      613.19</td>
    <td align="right">      260.55</td>
    <td align="right">      352.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.86</td>
    <td align="right">      835.26</td>
    <td align="right">      300.56</td>
    <td align="right">       84.86</td>
    <td align="right">      215.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.00</td>
    <td align="right">     1003.24</td>
    <td align="right">      246.54</td>
    <td align="right">       79.38</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      677.91</td>
    <td align="right">      633.04</td>
    <td align="right">      813.31</td>
    <td align="right">      336.15</td>
    <td align="right">      477.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.15</td>
    <td align="right">      328.58</td>
    <td align="right">      246.54</td>
    <td align="right">       65.14</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1354.34</td>
    <td align="right">     1003.24</td>
    <td align="right">     1390.06</td>
    <td align="right">      636.49</td>
    <td align="right">      785.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      885.19</td>
    <td align="right">     1340.27</td>
    <td align="right">     1059.09</td>
    <td align="right">      628.76</td>
    <td align="right">      430.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1504.50</td>
    <td align="right">     1245.39</td>
    <td align="right">     1629.30</td>
    <td align="right">     1008.57</td>
    <td align="right">      620.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1586.18</td>
    <td align="right">     1097.04</td>
    <td align="right">     1753.29</td>
    <td align="right">      935.33</td>
    <td align="right">      817.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1558.66</td>
    <td align="right">      904.16</td>
    <td align="right">     1850.56</td>
    <td align="right">      803.59</td>
    <td align="right">     1046.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.09</td>
    <td align="right">      752.86</td>
    <td align="right">     1691.73</td>
    <td align="right">      503.81</td>
    <td align="right">     1187.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1145.05</td>
    <td align="right">      595.52</td>
    <td align="right">     1547.76</td>
    <td align="right">      415.38</td>
    <td align="right">     1132.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1378.49</td>
    <td align="right">      546.34</td>
    <td align="right">     1687.85</td>
    <td align="right">      617.99</td>
    <td align="right">     1069.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1699.18</td>
    <td align="right">      536.43</td>
    <td align="right">     1813.56</td>
    <td align="right">      845.61</td>
    <td align="right">      967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1959.00</td>
    <td align="right">      766.59</td>
    <td align="right">     2010.13</td>
    <td align="right">     1110.34</td>
    <td align="right">      899.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1803.46</td>
    <td align="right">     1020.34</td>
    <td align="right">     1820.75</td>
    <td align="right">     1124.36</td>
    <td align="right">      696.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      937.10</td>
    <td align="right">     1187.61</td>
    <td align="right">     1075.98</td>
    <td align="right">      616.53</td>
    <td align="right">      459.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1043.32</td>
    <td align="right">     1416.51</td>
    <td align="right">     1125.64</td>
    <td align="right">      728.31</td>
    <td align="right">      397.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1399.16</td>
    <td align="right">      949.29</td>
    <td align="right">     1588.12</td>
    <td align="right">      776.78</td>
    <td align="right">      811.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      885.19</td>
    <td align="right">      536.43</td>
    <td align="right">     1059.09</td>
    <td align="right">      415.38</td>
    <td align="right">      397.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1959.00</td>
    <td align="right">     1416.51</td>
    <td align="right">     2010.13</td>
    <td align="right">     1124.36</td>
    <td align="right">     1187.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       71.50</td>
    <td align="right">      973.01</td>
    <td align="right">      270.96</td>
    <td align="right">       79.91</td>
    <td align="right">      191.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      254.27</td>
    <td align="right">      868.32</td>
    <td align="right">      485.79</td>
    <td align="right">      182.59</td>
    <td align="right">      303.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      452.27</td>
    <td align="right">      729.21</td>
    <td align="right">      680.71</td>
    <td align="right">      229.77</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      870.70</td>
    <td align="right">      599.41</td>
    <td align="right">     1035.64</td>
    <td align="right">      395.99</td>
    <td align="right">      639.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1248.78</td>
    <td align="right">      513.26</td>
    <td align="right">     1332.41</td>
    <td align="right">      541.19</td>
    <td align="right">      791.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1219.39</td>
    <td align="right">      404.13</td>
    <td align="right">     1281.38</td>
    <td align="right">      497.40</td>
    <td align="right">      783.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1705.24</td>
    <td align="right">      375.28</td>
    <td align="right">     1582.93</td>
    <td align="right">      831.93</td>
    <td align="right">      750.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1433.30</td>
    <td align="right">      364.45</td>
    <td align="right">     1309.63</td>
    <td align="right">      668.71</td>
    <td align="right">      640.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1041.46</td>
    <td align="right">      517.19</td>
    <td align="right">     1066.59</td>
    <td align="right">      511.80</td>
    <td align="right">      554.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      440.01</td>
    <td align="right">      686.65</td>
    <td align="right">      607.18</td>
    <td align="right">      247.39</td>
    <td align="right">      359.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.03</td>
    <td align="right">      839.62</td>
    <td align="right">      302.39</td>
    <td align="right">       85.30</td>
    <td align="right">      217.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.31</td>
    <td align="right">     1013.27</td>
    <td align="right">      254.23</td>
    <td align="right">       87.13</td>
    <td align="right">      167.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      748.08</td>
    <td align="right">      655.98</td>
    <td align="right">      853.05</td>
    <td align="right">      364.64</td>
    <td align="right">      488.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.50</td>
    <td align="right">      364.45</td>
    <td align="right">      254.23</td>
    <td align="right">       79.91</td>
    <td align="right">      167.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.24</td>
    <td align="right">     1013.27</td>
    <td align="right">     1582.93</td>
    <td align="right">      831.93</td>
    <td align="right">      791.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.72</td>
    <td align="right">     1550.34</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">      239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.02</td>
    <td align="right">     1402.84</td>
    <td align="right">      373.12</td>
    <td align="right">        0.00</td>
    <td align="right">      373.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      135.18</td>
    <td align="right">     1163.51</td>
    <td align="right">      549.74</td>
    <td align="right">        0.00</td>
    <td align="right">      549.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      354.65</td>
    <td align="right">      926.76</td>
    <td align="right">      777.90</td>
    <td align="right">        2.73</td>
    <td align="right">      775.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      587.93</td>
    <td align="right">      747.28</td>
    <td align="right">     1000.93</td>
    <td align="right">       29.67</td>
    <td align="right">      971.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      671.25</td>
    <td align="right">      566.41</td>
    <td align="right">     1052.42</td>
    <td align="right">       69.39</td>
    <td align="right">      983.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      743.26</td>
    <td align="right">      508.40</td>
    <td align="right">     1000.24</td>
    <td align="right">       78.30</td>
    <td align="right">      921.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      655.25</td>
    <td align="right">      504.71</td>
    <td align="right">      809.72</td>
    <td align="right">       21.80</td>
    <td align="right">      787.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.74</td>
    <td align="right">      755.95</td>
    <td align="right">      629.02</td>
    <td align="right">        0.18</td>
    <td align="right">      628.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.45</td>
    <td align="right">     1034.39</td>
    <td align="right">      430.99</td>
    <td align="right">        0.00</td>
    <td align="right">      430.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.63</td>
    <td align="right">     1300.27</td>
    <td align="right">      271.48</td>
    <td align="right">        0.00</td>
    <td align="right">      271.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.60</td>
    <td align="right">     1581.29</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      307.87</td>
    <td align="right">     1001.50</td>
    <td align="right">      612.77</td>
    <td align="right">       16.96</td>
    <td align="right">      595.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.60</td>
    <td align="right">      504.71</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      743.26</td>
    <td align="right">     1581.29</td>
    <td align="right">     1052.42</td>
    <td align="right">       78.30</td>
    <td align="right">      983.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.11</td>
    <td align="right">      982.58</td>
    <td align="right">      256.89</td>
    <td align="right">       65.14</td>
    <td align="right">      191.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      210.16</td>
    <td align="right">      873.64</td>
    <td align="right">      471.36</td>
    <td align="right">      167.30</td>
    <td align="right">      304.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      436.85</td>
    <td align="right">      736.53</td>
    <td align="right">      703.76</td>
    <td align="right">      254.78</td>
    <td align="right">      448.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      896.92</td>
    <td align="right">      587.64</td>
    <td align="right">     1090.98</td>
    <td align="right">      453.35</td>
    <td align="right">      637.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      995.33</td>
    <td align="right">      493.03</td>
    <td align="right">     1160.77</td>
    <td align="right">      403.52</td>
    <td align="right">      757.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1318.92</td>
    <td align="right">      384.20</td>
    <td align="right">     1390.08</td>
    <td align="right">      604.74</td>
    <td align="right">      785.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1284.78</td>
    <td align="right">      335.24</td>
    <td align="right">     1294.45</td>
    <td align="right">      580.92</td>
    <td align="right">      713.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1343.91</td>
    <td align="right">      326.83</td>
    <td align="right">     1272.40</td>
    <td align="right">      636.51</td>
    <td align="right">      635.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      853.59</td>
    <td align="right">      482.12</td>
    <td align="right">      940.90</td>
    <td align="right">      434.01</td>
    <td align="right">      506.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      421.85</td>
    <td align="right">      658.93</td>
    <td align="right">      613.20</td>
    <td align="right">      260.55</td>
    <td align="right">      352.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.82</td>
    <td align="right">      831.32</td>
    <td align="right">      300.57</td>
    <td align="right">       84.86</td>
    <td align="right">      215.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.68</td>
    <td align="right">     1005.94</td>
    <td align="right">      246.54</td>
    <td align="right">       79.38</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      666.75</td>
    <td align="right">      640.36</td>
    <td align="right">      813.32</td>
    <td align="right">      336.16</td>
    <td align="right">      477.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.11</td>
    <td align="right">      326.83</td>
    <td align="right">      246.54</td>
    <td align="right">       65.14</td>
    <td align="right">      167.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1343.91</td>
    <td align="right">     1005.94</td>
    <td align="right">     1390.08</td>
    <td align="right">      636.51</td>
    <td align="right">      785.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      860.35</td>
    <td align="right">     1379.76</td>
    <td align="right">     1059.14</td>
    <td align="right">      628.78</td>
    <td align="right">      430.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1470.40</td>
    <td align="right">     1272.94</td>
    <td align="right">     1629.36</td>
    <td align="right">     1008.62</td>
    <td align="right">      620.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1543.80</td>
    <td align="right">     1143.88</td>
    <td align="right">     1753.36</td>
    <td align="right">      935.37</td>
    <td align="right">      817.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1509.85</td>
    <td align="right">      952.92</td>
    <td align="right">     1850.63</td>
    <td align="right">      803.62</td>
    <td align="right">     1047.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1253.10</td>
    <td align="right">      795.68</td>
    <td align="right">     1691.79</td>
    <td align="right">      503.84</td>
    <td align="right">     1187.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1105.99</td>
    <td align="right">      627.00</td>
    <td align="right">     1547.81</td>
    <td align="right">      415.40</td>
    <td align="right">     1132.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1355.28</td>
    <td align="right">      561.76</td>
    <td align="right">     1687.91</td>
    <td align="right">      618.02</td>
    <td align="right">     1069.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1682.96</td>
    <td align="right">      541.07</td>
    <td align="right">     1813.62</td>
    <td align="right">      845.65</td>
    <td align="right">      967.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1941.52</td>
    <td align="right">      764.81</td>
    <td align="right">     2010.21</td>
    <td align="right">     1110.39</td>
    <td align="right">      899.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1784.78</td>
    <td align="right">     1013.18</td>
    <td align="right">     1820.82</td>
    <td align="right">     1124.40</td>
    <td align="right">      696.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      917.76</td>
    <td align="right">     1200.79</td>
    <td align="right">     1076.02</td>
    <td align="right">      616.56</td>
    <td align="right">      459.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1025.56</td>
    <td align="right">     1441.34</td>
    <td align="right">     1125.68</td>
    <td align="right">      728.34</td>
    <td align="right">      397.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1370.15</td>
    <td align="right">      973.11</td>
    <td align="right">     1588.17</td>
    <td align="right">      776.81</td>
    <td align="right">      811.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      860.35</td>
    <td align="right">      541.07</td>
    <td align="right">     1059.14</td>
    <td align="right">      415.40</td>
    <td align="right">      397.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1941.52</td>
    <td align="right">     1441.34</td>
    <td align="right">     2010.21</td>
    <td align="right">     1124.40</td>
    <td align="right">     1187.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       68.69</td>
    <td align="right">      985.93</td>
    <td align="right">      270.96</td>
    <td align="right">       79.91</td>
    <td align="right">      191.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.45</td>
    <td align="right">      885.45</td>
    <td align="right">      485.80</td>
    <td align="right">      182.59</td>
    <td align="right">      303.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      434.91</td>
    <td align="right">      755.39</td>
    <td align="right">      680.72</td>
    <td align="right">      229.77</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      848.36</td>
    <td align="right">      619.54</td>
    <td align="right">     1035.65</td>
    <td align="right">      396.00</td>
    <td align="right">      639.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.67</td>
    <td align="right">      520.36</td>
    <td align="right">     1332.43</td>
    <td align="right">      541.20</td>
    <td align="right">      791.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1204.50</td>
    <td align="right">      408.84</td>
    <td align="right">     1281.40</td>
    <td align="right">      497.41</td>
    <td align="right">      783.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1695.01</td>
    <td align="right">      371.40</td>
    <td align="right">     1582.95</td>
    <td align="right">      831.95</td>
    <td align="right">      751.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.78</td>
    <td align="right">      360.47</td>
    <td align="right">     1309.65</td>
    <td align="right">      668.72</td>
    <td align="right">      640.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1035.01</td>
    <td align="right">      511.89</td>
    <td align="right">     1066.60</td>
    <td align="right">      511.80</td>
    <td align="right">      554.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      435.72</td>
    <td align="right">      680.68</td>
    <td align="right">      607.19</td>
    <td align="right">      247.40</td>
    <td align="right">      359.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.44</td>
    <td align="right">      832.03</td>
    <td align="right">      302.40</td>
    <td align="right">       85.30</td>
    <td align="right">      217.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.38</td>
    <td align="right">     1013.28</td>
    <td align="right">      254.23</td>
    <td align="right">       87.13</td>
    <td align="right">      167.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      738.40</td>
    <td align="right">      661.03</td>
    <td align="right">      853.06</td>
    <td align="right">      364.65</td>
    <td align="right">      488.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.69</td>
    <td align="right">      360.47</td>
    <td align="right">      254.23</td>
    <td align="right">       79.91</td>
    <td align="right">      167.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1695.01</td>
    <td align="right">     1013.28</td>
    <td align="right">     1582.95</td>
    <td align="right">      831.95</td>
    <td align="right">      791.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8494380.17</td>
    <td align="right">0.390510E+10</td>
    <td align="right">0.642256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110609E+09</td>
    <td align="right">0.316262E+10</td>
    <td align="right">0.902655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.902655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399085E+09</td>
    <td align="right">0.291044E+10</td>
    <td align="right">0.147241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.951557E+09</td>
    <td align="right">0.227393E+10</td>
    <td align="right">0.201633E+10</td>
    <td align="right">  7080363.95</td>
    <td align="right">0.200925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159080E+10</td>
    <td align="right">0.191308E+10</td>
    <td align="right">0.268089E+10</td>
    <td align="right"> 79460044.09</td>
    <td align="right">0.260143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174734E+10</td>
    <td align="right">0.141650E+10</td>
    <td align="right">0.272787E+10</td>
    <td align="right">0.179870E+09</td>
    <td align="right">0.254800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199280E+10</td>
    <td align="right">0.131525E+10</td>
    <td align="right">0.267903E+10</td>
    <td align="right">0.209718E+09</td>
    <td align="right">0.246932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175931E+10</td>
    <td align="right">0.129790E+10</td>
    <td align="right">0.216875E+10</td>
    <td align="right"> 58394395.56</td>
    <td align="right">0.211035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938435E+09</td>
    <td align="right">0.185618E+10</td>
    <td align="right">0.163043E+10</td>
    <td align="right">   465213.15</td>
    <td align="right">0.162996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343430E+09</td>
    <td align="right">0.256310E+10</td>
    <td align="right">0.115436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51995648.85</td>
    <td align="right">0.310288E+10</td>
    <td align="right">0.703680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.703680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3868998.83</td>
    <td align="right">0.394300E+10</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.989772E+10</td>
    <td align="right">0.296600E+11</td>
    <td align="right">0.193244E+11</td>
    <td align="right">0.534988E+09</td>
    <td align="right">0.187894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3868998.83</td>
    <td align="right">0.129790E+10</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199280E+10</td>
    <td align="right">0.394300E+10</td>
    <td align="right">0.272787E+10</td>
    <td align="right">0.209718E+09</td>
    <td align="right">0.260143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144953E+09</td>
    <td align="right">0.247586E+10</td>
    <td align="right">0.688052E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.513582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.538603E+09</td>
    <td align="right">0.197214E+10</td>
    <td align="right">0.114030E+10</td>
    <td align="right">0.404737E+09</td>
    <td align="right">0.735565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121065E+10</td>
    <td align="right">0.184700E+10</td>
    <td align="right">0.188496E+10</td>
    <td align="right">0.682401E+09</td>
    <td align="right">0.120256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235803E+10</td>
    <td align="right">0.145056E+10</td>
    <td align="right">0.282783E+10</td>
    <td align="right">0.117509E+10</td>
    <td align="right">0.165274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268713E+10</td>
    <td align="right">0.127044E+10</td>
    <td align="right">0.310899E+10</td>
    <td align="right">0.108079E+10</td>
    <td align="right">0.202821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.342932E+10</td>
    <td align="right">0.965411E+09</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.156748E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345166E+10</td>
    <td align="right">0.872408E+09</td>
    <td align="right">0.346705E+10</td>
    <td align="right">0.155592E+10</td>
    <td align="right">0.191112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361116E+10</td>
    <td align="right">0.846331E+09</td>
    <td align="right">0.340800E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.170319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223396E+10</td>
    <td align="right">0.118925E+10</td>
    <td align="right">0.243881E+10</td>
    <td align="right">0.112495E+10</td>
    <td align="right">0.131386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116782E+10</td>
    <td align="right">0.164025E+10</td>
    <td align="right">0.164241E+10</td>
    <td align="right">0.697867E+09</td>
    <td align="right">0.944540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269579E+09</td>
    <td align="right">0.198311E+10</td>
    <td align="right">0.779075E+09</td>
    <td align="right">0.219959E+09</td>
    <td align="right">0.559117E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187135E+09</td>
    <td align="right">0.250792E+10</td>
    <td align="right">0.660337E+09</td>
    <td align="right">0.212610E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212900E+11</td>
    <td align="right">0.190207E+11</td>
    <td align="right">0.256489E+11</td>
    <td align="right">0.106011E+11</td>
    <td align="right">0.150478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.144953E+09</td>
    <td align="right">0.846331E+09</td>
    <td align="right">0.660337E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361116E+10</td>
    <td align="right">0.250792E+10</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234515E+10</td>
    <td align="right">0.347912E+10</td>
    <td align="right">0.283679E+10</td>
    <td align="right">0.168413E+10</td>
    <td align="right">0.115266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360909E+10</td>
    <td align="right">0.288821E+10</td>
    <td align="right">0.394175E+10</td>
    <td align="right">0.244004E+10</td>
    <td align="right">0.150170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.417318E+10</td>
    <td align="right">0.287911E+10</td>
    <td align="right">0.469619E+10</td>
    <td align="right">0.250530E+10</td>
    <td align="right">0.219089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394567E+10</td>
    <td align="right">0.235208E+10</td>
    <td align="right">0.479683E+10</td>
    <td align="right">0.208298E+10</td>
    <td align="right">0.271385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337345E+10</td>
    <td align="right">0.204685E+10</td>
    <td align="right">0.453129E+10</td>
    <td align="right">0.134947E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287155E+10</td>
    <td align="right">0.157112E+10</td>
    <td align="right">0.401192E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.293520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363212E+10</td>
    <td align="right">0.145798E+10</td>
    <td align="right">0.452090E+10</td>
    <td align="right">0.165530E+10</td>
    <td align="right">0.286560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451213E+10</td>
    <td align="right">0.139846E+10</td>
    <td align="right">0.485760E+10</td>
    <td align="right">0.226498E+10</td>
    <td align="right">0.259262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505037E+10</td>
    <td align="right">0.188918E+10</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.287813E+10</td>
    <td align="right">0.233233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482120E+10</td>
    <td align="right">0.253515E+10</td>
    <td align="right">0.487687E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.186527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242614E+10</td>
    <td align="right">0.288619E+10</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.159812E+10</td>
    <td align="right">0.119093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278922E+10</td>
    <td align="right">0.360712E+10</td>
    <td align="right">0.301502E+10</td>
    <td align="right">0.195078E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.435493E+11</td>
    <td align="right">0.289906E+11</td>
    <td align="right">0.500847E+11</td>
    <td align="right">0.244976E+11</td>
    <td align="right">0.255871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.234515E+10</td>
    <td align="right">0.139846E+10</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505037E+10</td>
    <td align="right">0.360712E+10</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.192317E+09</td>
    <td align="right">0.248481E+10</td>
    <td align="right">0.725741E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.511697E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.614382E+09</td>
    <td align="right">0.200115E+10</td>
    <td align="right">0.117524E+10</td>
    <td align="right">0.441721E+09</td>
    <td align="right">0.733522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119051E+10</td>
    <td align="right">0.189309E+10</td>
    <td align="right">0.182323E+10</td>
    <td align="right">0.615420E+09</td>
    <td align="right">0.120781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222016E+10</td>
    <td align="right">0.152429E+10</td>
    <td align="right">0.268441E+10</td>
    <td align="right">0.102642E+10</td>
    <td align="right">0.165799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330458E+10</td>
    <td align="right">0.133588E+10</td>
    <td align="right">0.356878E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312169E+10</td>
    <td align="right">0.102256E+10</td>
    <td align="right">0.332138E+10</td>
    <td align="right">0.128928E+10</td>
    <td align="right">0.203209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453629E+10</td>
    <td align="right">0.961812E+09</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.201148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381905E+10</td>
    <td align="right">0.929935E+09</td>
    <td align="right">0.350777E+10</td>
    <td align="right">0.179110E+10</td>
    <td align="right">0.171667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269348E+10</td>
    <td align="right">0.126144E+10</td>
    <td align="right">0.276463E+10</td>
    <td align="right">0.132660E+10</td>
    <td align="right">0.143804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119334E+10</td>
    <td align="right">0.169242E+10</td>
    <td align="right">0.162629E+10</td>
    <td align="right">0.662631E+09</td>
    <td align="right">0.963663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299323E+09</td>
    <td align="right">0.199044E+10</td>
    <td align="right">0.783809E+09</td>
    <td align="right">0.221099E+09</td>
    <td align="right">0.562710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244641E+09</td>
    <td align="right">0.253236E+10</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.233380E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234298E+11</td>
    <td align="right">0.196302E+11</td>
    <td align="right">0.269020E+11</td>
    <td align="right">0.114995E+11</td>
    <td align="right">0.154024E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.192317E+09</td>
    <td align="right">0.929935E+09</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453629E+10</td>
    <td align="right">0.253236E+10</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6285329.70</td>
    <td align="right">0.409721E+10</td>
    <td align="right">0.642242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106147E+09</td>
    <td align="right">0.330335E+10</td>
    <td align="right">0.902635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.902635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.420855E+09</td>
    <td align="right">0.295811E+10</td>
    <td align="right">0.147238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101086E+10</td>
    <td align="right">0.226292E+10</td>
    <td align="right">0.201628E+10</td>
    <td align="right">  7080155.84</td>
    <td align="right">0.200920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166363E+10</td>
    <td align="right">0.190636E+10</td>
    <td align="right">0.268084E+10</td>
    <td align="right"> 79457708.55</td>
    <td align="right">0.260138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181237E+10</td>
    <td align="right">0.140926E+10</td>
    <td align="right">0.272781E+10</td>
    <td align="right">0.179865E+09</td>
    <td align="right">0.254795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204610E+10</td>
    <td align="right">0.131494E+10</td>
    <td align="right">0.267898E+10</td>
    <td align="right">0.209711E+09</td>
    <td align="right">0.246927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.179349E+10</td>
    <td align="right">0.131342E+10</td>
    <td align="right">0.216870E+10</td>
    <td align="right"> 58392679.19</td>
    <td align="right">0.211031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.951087E+09</td>
    <td align="right">0.191960E+10</td>
    <td align="right">0.163040E+10</td>
    <td align="right">   465199.48</td>
    <td align="right">0.162993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.322464E+09</td>
    <td align="right">0.275051E+10</td>
    <td align="right">0.115434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42244496.07</td>
    <td align="right">0.339094E+10</td>
    <td align="right">0.703663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.703663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1807963.46</td>
    <td align="right">0.423066E+10</td>
    <td align="right">0.545740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101773E+11</td>
    <td align="right">0.308573E+11</td>
    <td align="right">0.193240E+11</td>
    <td align="right">0.534972E+09</td>
    <td align="right">0.187890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1807963.46</td>
    <td align="right">0.131342E+10</td>
    <td align="right">0.545740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204610E+10</td>
    <td align="right">0.423066E+10</td>
    <td align="right">0.272781E+10</td>
    <td align="right">0.209711E+09</td>
    <td align="right">0.260138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139689E+09</td>
    <td align="right">0.259295E+10</td>
    <td align="right">0.688041E+09</td>
    <td align="right">0.174467E+09</td>
    <td align="right">0.513574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529062E+09</td>
    <td align="right">0.206295E+10</td>
    <td align="right">0.114028E+10</td>
    <td align="right">0.404729E+09</td>
    <td align="right">0.735555E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122409E+10</td>
    <td align="right">0.189809E+10</td>
    <td align="right">0.188493E+10</td>
    <td align="right">0.682388E+09</td>
    <td align="right">0.120254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238355E+10</td>
    <td align="right">0.147980E+10</td>
    <td align="right">0.282779E+10</td>
    <td align="right">0.117506E+10</td>
    <td align="right">0.165272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272048E+10</td>
    <td align="right">0.129013E+10</td>
    <td align="right">0.310895E+10</td>
    <td align="right">0.108076E+10</td>
    <td align="right">0.202818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346087E+10</td>
    <td align="right">0.988410E+09</td>
    <td align="right">0.360302E+10</td>
    <td align="right">0.156745E+10</td>
    <td align="right">0.203557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347906E+10</td>
    <td align="right">0.890777E+09</td>
    <td align="right">0.346699E+10</td>
    <td align="right">0.155589E+10</td>
    <td align="right">0.191110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362747E+10</td>
    <td align="right">0.880067E+09</td>
    <td align="right">0.340795E+10</td>
    <td align="right">0.170478E+10</td>
    <td align="right">0.170317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223637E+10</td>
    <td align="right">0.125130E+10</td>
    <td align="right">0.243877E+10</td>
    <td align="right">0.112493E+10</td>
    <td align="right">0.131384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114742E+10</td>
    <td align="right">0.177690E+10</td>
    <td align="right">0.164238E+10</td>
    <td align="right">0.697853E+09</td>
    <td align="right">0.944528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253658E+09</td>
    <td align="right">0.216500E+10</td>
    <td align="right">0.779063E+09</td>
    <td align="right">0.219954E+09</td>
    <td align="right">0.559109E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.176770E+09</td>
    <td align="right">0.268709E+10</td>
    <td align="right">0.660327E+09</td>
    <td align="right">0.212606E+09</td>
    <td align="right">0.447721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213785E+11</td>
    <td align="right">0.199635E+11</td>
    <td align="right">0.256485E+11</td>
    <td align="right">0.106009E+11</td>
    <td align="right">0.150476E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139689E+09</td>
    <td align="right">0.880067E+09</td>
    <td align="right">0.660327E+09</td>
    <td align="right">0.174467E+09</td>
    <td align="right">0.447721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362747E+10</td>
    <td align="right">0.268709E+10</td>
    <td align="right">0.360302E+10</td>
    <td align="right">0.170478E+10</td>
    <td align="right">0.203557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237088E+10</td>
    <td align="right">0.358978E+10</td>
    <td align="right">0.283668E+10</td>
    <td align="right">0.168406E+10</td>
    <td align="right">0.115261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363969E+10</td>
    <td align="right">0.301284E+10</td>
    <td align="right">0.394159E+10</td>
    <td align="right">0.243994E+10</td>
    <td align="right">0.150165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.424842E+10</td>
    <td align="right">0.293832E+10</td>
    <td align="right">0.469601E+10</td>
    <td align="right">0.250520E+10</td>
    <td align="right">0.219082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404004E+10</td>
    <td align="right">0.234359E+10</td>
    <td align="right">0.479666E+10</td>
    <td align="right">0.208289E+10</td>
    <td align="right">0.271376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348216E+10</td>
    <td align="right">0.201645E+10</td>
    <td align="right">0.453113E+10</td>
    <td align="right">0.134942E+10</td>
    <td align="right">0.318171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296797E+10</td>
    <td align="right">0.154360E+10</td>
    <td align="right">0.401179E+10</td>
    <td align="right">0.107668E+10</td>
    <td align="right">0.293511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369214E+10</td>
    <td align="right">0.146332E+10</td>
    <td align="right">0.452074E+10</td>
    <td align="right">0.165523E+10</td>
    <td align="right">0.286552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455107E+10</td>
    <td align="right">0.143677E+10</td>
    <td align="right">0.485743E+10</td>
    <td align="right">0.226489E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.507773E+10</td>
    <td align="right">0.198700E+10</td>
    <td align="right">0.521027E+10</td>
    <td align="right">0.287801E+10</td>
    <td align="right">0.233226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.483038E+10</td>
    <td align="right">0.273289E+10</td>
    <td align="right">0.487668E+10</td>
    <td align="right">0.301148E+10</td>
    <td align="right">0.186520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242897E+10</td>
    <td align="right">0.307827E+10</td>
    <td align="right">0.278895E+10</td>
    <td align="right">0.159806E+10</td>
    <td align="right">0.119089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279444E+10</td>
    <td align="right">0.379399E+10</td>
    <td align="right">0.301490E+10</td>
    <td align="right">0.195070E+10</td>
    <td align="right">0.106420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441239E+11</td>
    <td align="right">0.299368E+11</td>
    <td align="right">0.500828E+11</td>
    <td align="right">0.244966E+11</td>
    <td align="right">0.255863E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237088E+10</td>
    <td align="right">0.143677E+10</td>
    <td align="right">0.278895E+10</td>
    <td align="right">0.107668E+10</td>
    <td align="right">0.106420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507773E+10</td>
    <td align="right">0.379399E+10</td>
    <td align="right">0.521027E+10</td>
    <td align="right">0.301148E+10</td>
    <td align="right">0.318171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191510E+09</td>
    <td align="right">0.260610E+10</td>
    <td align="right">0.725731E+09</td>
    <td align="right">0.214040E+09</td>
    <td align="right">0.511691E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.615133E+09</td>
    <td align="right">0.210063E+10</td>
    <td align="right">0.117523E+10</td>
    <td align="right">0.441713E+09</td>
    <td align="right">0.733513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121135E+10</td>
    <td align="right">0.195311E+10</td>
    <td align="right">0.182320E+10</td>
    <td align="right">0.615410E+09</td>
    <td align="right">0.120780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225685E+10</td>
    <td align="right">0.155366E+10</td>
    <td align="right">0.268437E+10</td>
    <td align="right">0.102640E+10</td>
    <td align="right">0.165797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.334474E+10</td>
    <td align="right">0.137473E+10</td>
    <td align="right">0.356873E+10</td>
    <td align="right">0.144953E+10</td>
    <td align="right">0.211921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.316067E+10</td>
    <td align="right">0.104751E+10</td>
    <td align="right">0.332134E+10</td>
    <td align="right">0.128926E+10</td>
    <td align="right">0.203207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456731E+10</td>
    <td align="right">0.100516E+10</td>
    <td align="right">0.423971E+10</td>
    <td align="right">0.222825E+10</td>
    <td align="right">0.201146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383896E+10</td>
    <td align="right">0.976145E+09</td>
    <td align="right">0.350772E+10</td>
    <td align="right">0.179107E+10</td>
    <td align="right">0.171665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269946E+10</td>
    <td align="right">0.134056E+10</td>
    <td align="right">0.276460E+10</td>
    <td align="right">0.132657E+10</td>
    <td align="right">0.143802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117853E+10</td>
    <td align="right">0.183913E+10</td>
    <td align="right">0.162627E+10</td>
    <td align="right">0.662620E+09</td>
    <td align="right">0.963652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.287801E+09</td>
    <td align="right">0.217630E+10</td>
    <td align="right">0.783798E+09</td>
    <td align="right">0.221095E+09</td>
    <td align="right">0.562703E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239211E+09</td>
    <td align="right">0.271393E+10</td>
    <td align="right">0.680923E+09</td>
    <td align="right">0.233376E+09</td>
    <td align="right">0.447547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235915E+11</td>
    <td align="right">0.206870E+11</td>
    <td align="right">0.269016E+11</td>
    <td align="right">0.114993E+11</td>
    <td align="right">0.154023E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.191510E+09</td>
    <td align="right">0.976145E+09</td>
    <td align="right">0.680923E+09</td>
    <td align="right">0.214040E+09</td>
    <td align="right">0.447547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456731E+10</td>
    <td align="right">0.271393E+10</td>
    <td align="right">0.423971E+10</td>
    <td align="right">0.222825E+10</td>
    <td align="right">0.211921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4598156.40</td>
    <td align="right">0.415242E+10</td>
    <td align="right">0.642256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.642256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94406951.08</td>
    <td align="right">0.339376E+10</td>
    <td align="right">0.902655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.902655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362072E+09</td>
    <td align="right">0.311634E+10</td>
    <td align="right">0.147241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.919242E+09</td>
    <td align="right">0.240215E+10</td>
    <td align="right">0.201633E+10</td>
    <td align="right">  7080363.95</td>
    <td align="right">0.200925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157471E+10</td>
    <td align="right">0.200151E+10</td>
    <td align="right">0.268089E+10</td>
    <td align="right"> 79460044.09</td>
    <td align="right">0.260143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173989E+10</td>
    <td align="right">0.146814E+10</td>
    <td align="right">0.272787E+10</td>
    <td align="right">0.179870E+09</td>
    <td align="right">0.254800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199075E+10</td>
    <td align="right">0.136171E+10</td>
    <td align="right">0.267903E+10</td>
    <td align="right">0.209718E+09</td>
    <td align="right">0.246932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175502E+10</td>
    <td align="right">0.135183E+10</td>
    <td align="right">0.216875E+10</td>
    <td align="right"> 58394395.56</td>
    <td align="right">0.211035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.919491E+09</td>
    <td align="right">0.195942E+10</td>
    <td align="right">0.163043E+10</td>
    <td align="right">   465213.15</td>
    <td align="right">0.162996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.306544E+09</td>
    <td align="right">0.277052E+10</td>
    <td align="right">0.115436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 40503382.77</td>
    <td align="right">0.337031E+10</td>
    <td align="right">0.703680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.703680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1613106.98</td>
    <td align="right">0.423533E+10</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.970885E+10</td>
    <td align="right">0.315834E+11</td>
    <td align="right">0.193244E+11</td>
    <td align="right">0.534988E+09</td>
    <td align="right">0.187894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1613106.98</td>
    <td align="right">0.135183E+10</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.545752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199075E+10</td>
    <td align="right">0.423533E+10</td>
    <td align="right">0.272787E+10</td>
    <td align="right">0.209718E+09</td>
    <td align="right">0.260143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134225E+09</td>
    <td align="right">0.263175E+10</td>
    <td align="right">0.688052E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.513582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508421E+09</td>
    <td align="right">0.211351E+10</td>
    <td align="right">0.114030E+10</td>
    <td align="right">0.404737E+09</td>
    <td align="right">0.735565E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117007E+10</td>
    <td align="right">0.197272E+10</td>
    <td align="right">0.188496E+10</td>
    <td align="right">0.682401E+09</td>
    <td align="right">0.120256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232482E+10</td>
    <td align="right">0.152317E+10</td>
    <td align="right">0.282783E+10</td>
    <td align="right">0.117509E+10</td>
    <td align="right">0.165274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.266589E+10</td>
    <td align="right">0.132054E+10</td>
    <td align="right">0.310899E+10</td>
    <td align="right">0.108079E+10</td>
    <td align="right">0.202821E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341864E+10</td>
    <td align="right">0.995842E+09</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.156748E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344116E+10</td>
    <td align="right">0.897898E+09</td>
    <td align="right">0.346705E+10</td>
    <td align="right">0.155592E+10</td>
    <td align="right">0.191112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359954E+10</td>
    <td align="right">0.875380E+09</td>
    <td align="right">0.340800E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.170319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221250E+10</td>
    <td align="right">0.124965E+10</td>
    <td align="right">0.243881E+10</td>
    <td align="right">0.112495E+10</td>
    <td align="right">0.131386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112988E+10</td>
    <td align="right">0.176488E+10</td>
    <td align="right">0.164241E+10</td>
    <td align="right">0.697867E+09</td>
    <td align="right">0.944540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248370E+09</td>
    <td align="right">0.215477E+10</td>
    <td align="right">0.779075E+09</td>
    <td align="right">0.219959E+09</td>
    <td align="right">0.559117E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173249E+09</td>
    <td align="right">0.269431E+10</td>
    <td align="right">0.660337E+09</td>
    <td align="right">0.212610E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210268E+11</td>
    <td align="right">0.201944E+11</td>
    <td align="right">0.256489E+11</td>
    <td align="right">0.106011E+11</td>
    <td align="right">0.150478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134225E+09</td>
    <td align="right">0.875380E+09</td>
    <td align="right">0.660337E+09</td>
    <td align="right">0.174470E+09</td>
    <td align="right">0.447727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359954E+10</td>
    <td align="right">0.269431E+10</td>
    <td align="right">0.360308E+10</td>
    <td align="right">0.170482E+10</td>
    <td align="right">0.203560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230436E+10</td>
    <td align="right">0.369555E+10</td>
    <td align="right">0.283679E+10</td>
    <td align="right">0.168413E+10</td>
    <td align="right">0.115266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.355720E+10</td>
    <td align="right">0.307949E+10</td>
    <td align="right">0.394175E+10</td>
    <td align="right">0.244004E+10</td>
    <td align="right">0.150170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.413492E+10</td>
    <td align="right">0.306376E+10</td>
    <td align="right">0.469619E+10</td>
    <td align="right">0.250530E+10</td>
    <td align="right">0.219089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391353E+10</td>
    <td align="right">0.246997E+10</td>
    <td align="right">0.479683E+10</td>
    <td align="right">0.208298E+10</td>
    <td align="right">0.271385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335631E+10</td>
    <td align="right">0.213114E+10</td>
    <td align="right">0.453129E+10</td>
    <td align="right">0.134947E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286672E+10</td>
    <td align="right">0.162519E+10</td>
    <td align="right">0.401192E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.293520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362999E+10</td>
    <td align="right">0.150462E+10</td>
    <td align="right">0.452090E+10</td>
    <td align="right">0.165530E+10</td>
    <td align="right">0.286560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450765E+10</td>
    <td align="right">0.144920E+10</td>
    <td align="right">0.485760E+10</td>
    <td align="right">0.226498E+10</td>
    <td align="right">0.259262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.503242E+10</td>
    <td align="right">0.198239E+10</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.287813E+10</td>
    <td align="right">0.233233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478037E+10</td>
    <td align="right">0.271369E+10</td>
    <td align="right">0.487687E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.186527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237884E+10</td>
    <td align="right">0.311246E+10</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.159812E+10</td>
    <td align="right">0.119093E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.274687E+10</td>
    <td align="right">0.386049E+10</td>
    <td align="right">0.301502E+10</td>
    <td align="right">0.195078E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.432092E+11</td>
    <td align="right">0.306879E+11</td>
    <td align="right">0.500847E+11</td>
    <td align="right">0.244976E+11</td>
    <td align="right">0.255871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230436E+10</td>
    <td align="right">0.144920E+10</td>
    <td align="right">0.278906E+10</td>
    <td align="right">0.107672E+10</td>
    <td align="right">0.106424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.503242E+10</td>
    <td align="right">0.386049E+10</td>
    <td align="right">0.521046E+10</td>
    <td align="right">0.301161E+10</td>
    <td align="right">0.318181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183986E+09</td>
    <td align="right">0.264073E+10</td>
    <td align="right">0.725741E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.511697E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.593790E+09</td>
    <td align="right">0.214207E+10</td>
    <td align="right">0.117524E+10</td>
    <td align="right">0.441721E+09</td>
    <td align="right">0.733522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116486E+10</td>
    <td align="right">0.202324E+10</td>
    <td align="right">0.182323E+10</td>
    <td align="right">0.615420E+09</td>
    <td align="right">0.120781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219896E+10</td>
    <td align="right">0.160585E+10</td>
    <td align="right">0.268441E+10</td>
    <td align="right">0.102642E+10</td>
    <td align="right">0.165799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329622E+10</td>
    <td align="right">0.139374E+10</td>
    <td align="right">0.356878E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312207E+10</td>
    <td align="right">0.105972E+10</td>
    <td align="right">0.332138E+10</td>
    <td align="right">0.128928E+10</td>
    <td align="right">0.203209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.994751E+09</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.201148E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381881E+10</td>
    <td align="right">0.965496E+09</td>
    <td align="right">0.350777E+10</td>
    <td align="right">0.179110E+10</td>
    <td align="right">0.171667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268276E+10</td>
    <td align="right">0.132682E+10</td>
    <td align="right">0.276463E+10</td>
    <td align="right">0.132660E+10</td>
    <td align="right">0.143804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116704E+10</td>
    <td align="right">0.182314E+10</td>
    <td align="right">0.162629E+10</td>
    <td align="right">0.662631E+09</td>
    <td align="right">0.963663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.283656E+09</td>
    <td align="right">0.215662E+10</td>
    <td align="right">0.783809E+09</td>
    <td align="right">0.221099E+09</td>
    <td align="right">0.562710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234027E+09</td>
    <td align="right">0.271397E+10</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.233380E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232861E+11</td>
    <td align="right">0.208461E+11</td>
    <td align="right">0.269020E+11</td>
    <td align="right">0.114995E+11</td>
    <td align="right">0.154024E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183986E+09</td>
    <td align="right">0.965496E+09</td>
    <td align="right">0.680932E+09</td>
    <td align="right">0.214043E+09</td>
    <td align="right">0.447552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453991E+10</td>
    <td align="right">0.271397E+10</td>
    <td align="right">0.423977E+10</td>
    <td align="right">0.222829E+10</td>
    <td align="right">0.211923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        3.91</td>
    <td align="right">        -4.2</td>
    <td align="right">       29.50</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.82</td>
    <td align="right">        4.09</td>
    <td align="right">        1.77</td>
    <td align="right">        3.94</td>
    <td align="right">        -3.8</td>
    <td align="right">       43.80</td>
    <td align="right">       82.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">        5.86</td>
    <td align="right">        2.94</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.4</td>
    <td align="right">       65.55</td>
    <td align="right">      100.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.85</td>
    <td align="right">        8.03</td>
    <td align="right">        5.25</td>
    <td align="right">        4.23</td>
    <td align="right">        1.21</td>
    <td align="right">       89.73</td>
    <td align="right">      150.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.97</td>
    <td align="right">       10.01</td>
    <td align="right">        7.49</td>
    <td align="right">        3.85</td>
    <td align="right">        3.74</td>
    <td align="right">      114.98</td>
    <td align="right">      168.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.59</td>
    <td align="right">       11.79</td>
    <td align="right">        8.88</td>
    <td align="right">        4.02</td>
    <td align="right">        5.93</td>
    <td align="right">      107.53</td>
    <td align="right">      199.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.66</td>
    <td align="right">       13.40</td>
    <td align="right">       10.38</td>
    <td align="right">        3.76</td>
    <td align="right">        8.02</td>
    <td align="right">       92.25</td>
    <td align="right">      247.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        3.84</td>
    <td align="right">        8.90</td>
    <td align="right">       79.20</td>
    <td align="right">      215.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.09</td>
    <td align="right">       12.54</td>
    <td align="right">       10.74</td>
    <td align="right">        2.23</td>
    <td align="right">        5.46</td>
    <td align="right">       68.06</td>
    <td align="right">      162.11</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.43</td>
    <td align="right">        9.18</td>
    <td align="right">        7.19</td>
    <td align="right">        4.02</td>
    <td align="right">        2.09</td>
    <td align="right">       48.18</td>
    <td align="right">      106.36</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.07</td>
    <td align="right">        6.72</td>
    <td align="right">        5.29</td>
    <td align="right">        3.86</td>
    <td align="right">        0.12</td>
    <td align="right">       33.26</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">        4.09</td>
    <td align="right">        2.46</td>
    <td align="right">        3.51</td>
    <td align="right">        -3.8</td>
    <td align="right">       24.03</td>
    <td align="right">       50.49</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.24</td>
    <td align="right">        8.64</td>
    <td align="right">        6.31</td>
    <td align="right">        3.75</td>
    <td align="right">        1.89</td>
    <td align="right">       66.43</td>
    <td align="right">      131.49</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        2.23</td>
    <td align="right">        -4.2</td>
    <td align="right">       24.03</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        4.23</td>
    <td align="right">        8.90</td>
    <td align="right">      114.98</td>
    <td align="right">      247.81</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.40</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       10.48</td>
    <td align="right">        7.20</td>
    <td align="right">        8.40</td>
    <td align="right">        3.88</td>
    <td align="right">       99.17</td>
    <td align="right">      130.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       12.15</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">       87.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">        6.20</td>
    <td align="right">        6.55</td>
    <td align="right">      111.50</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.20</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       17.20</td>
    <td align="right">       11.02</td>
    <td align="right">        4.10</td>
    <td align="right">       12.63</td>
    <td align="right">      151.33</td>
    <td align="right">      598.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       17.35</td>
    <td align="right">       12.80</td>
    <td align="right">        2.60</td>
    <td align="right">       18.99</td>
    <td align="right">      208.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       16.72</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.60</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       18.76</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       18.67</td>
    <td align="right">       11.10</td>
    <td align="right">        2.60</td>
    <td align="right">       16.85</td>
    <td align="right">       50.50</td>
    <td align="right">      750.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       16.67</td>
    <td align="right">       11.70</td>
    <td align="right">        3.10</td>
    <td align="right">       13.54</td>
    <td align="right">      100.50</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.47</td>
    <td align="right">        1.70</td>
    <td align="right">        5.20</td>
    <td align="right">        4.92</td>
    <td align="right">       56.50</td>
    <td align="right">      783.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       15.93</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
    <td align="right">       52.50</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">        8.42</td>
    <td align="right">        3.60</td>
    <td align="right">       13.90</td>
    <td align="right">        5.33</td>
    <td align="right">      127.50</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">       50.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.76</td>
    <td align="right">       12.80</td>
    <td align="right">       13.90</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      783.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.9</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.77</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -17.3</td>
    <td align="right">       16.50</td>
    <td align="right">      102.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">19-APR-04:00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.60</td>
    <td align="right">        3.10</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">11-MAY-02:00</td>
    <td align="right">        3.92</td>
    <td align="right">        3.30</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.30</td>
    <td align="right">15-JUN-02:00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.10</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">        8.18</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">06-AUG-04:00</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.2</td>
    <td align="right">       11.00</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.20</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">        6.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.25</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">        4.51</td>
    <td align="right">        3.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.7</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.25</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        3.77</td>
    <td align="right">        5.54</td>
    <td align="right">       16.50</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.48</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.00</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.41</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        6.35</td>
    <td align="right">       88.00</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.44</td>
    <td align="right">09-MAR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.10</td>
    <td align="right">       12.41</td>
    <td align="right">      178.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.27</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       11.10</td>
    <td align="right">        4.10</td>
    <td align="right">       12.41</td>
    <td align="right">      147.50</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.57</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       15.57</td>
    <td align="right">      365.50</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.72</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.16</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.90</td>
    <td align="right">        4.10</td>
    <td align="right">       14.65</td>
    <td align="right">       45.00</td>
    <td align="right">      848.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.12</td>
    <td align="right">29-AUG-12:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        2.60</td>
    <td align="right">       17.39</td>
    <td align="right">      136.50</td>
    <td align="right">      655.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.96</td>
    <td align="right">23-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.00</td>
    <td align="right">        2.10</td>
    <td align="right">        9.72</td>
    <td align="right">      148.00</td>
    <td align="right">      670.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.15</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.60</td>
    <td align="right">       13.73</td>
    <td align="right">      236.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.04</td>
    <td align="right">04-NOV-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">       62.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.70</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">        7.35</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        6.70</td>
    <td align="right">       17.39</td>
    <td align="right">      365.50</td>
    <td align="right">      848.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">24-FEB-00:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        4.10</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.70</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        2.10</td>
    <td align="right">        8.74</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.34</td>
    <td align="right">        4.10</td>
    <td align="right">        8.35</td>
    <td align="right">      265.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      111.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.90</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      263.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       16.13</td>
    <td align="right">       15.49</td>
    <td align="right">        4.60</td>
    <td align="right">       12.91</td>
    <td align="right">      204.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.40</td>
    <td align="right">30-AUG-07:00</td>
    <td align="right">       17.40</td>
    <td align="right">       16.76</td>
    <td align="right">        5.20</td>
    <td align="right">       12.41</td>
    <td align="right">      168.50</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.00</td>
    <td align="right">14-SEP-11:20</td>
    <td align="right">       20.37</td>
    <td align="right">       16.92</td>
    <td align="right">        2.10</td>
    <td align="right">        6.88</td>
    <td align="right">      152.83</td>
    <td align="right">      748.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">       13.16</td>
    <td align="right">      184.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">03-NOV-19:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">16-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        2.10</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        7.70</td>
    <td align="right">       19.17</td>
    <td align="right">      265.50</td>
    <td align="right">      748.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.48</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.99</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">       45.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.40</td>
    <td align="right">       49.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.58</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.39</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.06</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.32</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.65</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.55</td>
    <td align="right">       28.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152375E+10</td>
    <td align="right">-.452322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939578947.0</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141877E+10</td>
    <td align="right">-.414071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-834399069.9</td>
    <td align="right">       69.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181000E+10</td>
    <td align="right">-.484710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-893711982.4</td>
    <td align="right">       68.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130555E+10</td>
    <td align="right">-.424384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-882216661.3</td>
    <td align="right">       69.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134271E+10</td>
    <td align="right">-.438517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-907290072.5</td>
    <td align="right">       69.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124405E+10</td>
    <td align="right">-.420099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-870808166.0</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.800804E+09</td>
    <td align="right">-.384444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-927488198.2</td>
    <td align="right">       70.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115736E+10</td>
    <td align="right">-.421454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-904157306.2</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.895726E+09</td>
    <td align="right">-.384546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-889577419.7</td>
    <td align="right">       70.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106497E+10</td>
    <td align="right">-.410224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-923015752.7</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125750E+10</td>
    <td align="right">-.418743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-891999233.1</td>
    <td align="right">       69.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128175E+10</td>
    <td align="right">-.429687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-934165379.8</td>
    <td align="right">       69.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151029E+11</td>
    <td align="right">-.508320E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.107984E+11</td>
    <td align="right">       69.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800804E+09</td>
    <td align="right">-.484710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-939578947.0</td>
    <td align="right">       68.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181000E+10</td>
    <td align="right">-.384444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-834399069.9</td>
    <td align="right">       70.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     2741.42</td>
    <td align="right">       32.27</td>
    <td align="right">      222.33</td>
    <td align="right">      218.83</td>
    <td align="right">     2189.63</td>
    <td align="right">       33.52</td>
    <td align="right">      225.83</td>
    <td align="right">      187.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     4670.82</td>
    <td align="right">       33.23</td>
    <td align="right">      243.00</td>
    <td align="right">      243.33</td>
    <td align="right">     2067.19</td>
    <td align="right">       29.36</td>
    <td align="right">      221.67</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7736.34</td>
    <td align="right">       33.04</td>
    <td align="right">      208.83</td>
    <td align="right">      311.67</td>
    <td align="right">     1691.51</td>
    <td align="right">       21.79</td>
    <td align="right">      153.50</td>
    <td align="right">      267.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2185.64</td>
    <td align="right">       18.59</td>
    <td align="right">        2.17</td>
    <td align="right">      344.33</td>
    <td align="right">     1220.77</td>
    <td align="right">       20.83</td>
    <td align="right">      210.50</td>
    <td align="right">      307.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1996.42</td>
    <td align="right">       18.49</td>
    <td align="right">        3.33</td>
    <td align="right">      384.83</td>
    <td align="right">     1096.46</td>
    <td align="right">       20.67</td>
    <td align="right">      206.83</td>
    <td align="right">      343.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1744.14</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      393.83</td>
    <td align="right">     1007.32</td>
    <td align="right">       20.28</td>
    <td align="right">      186.50</td>
    <td align="right">      343.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1554.42</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">      392.83</td>
    <td align="right">      916.54</td>
    <td align="right">       19.07</td>
    <td align="right">      149.83</td>
    <td align="right">      337.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1849.38</td>
    <td align="right">       17.89</td>
    <td align="right">        2.33</td>
    <td align="right">      372.67</td>
    <td align="right">     1115.56</td>
    <td align="right">       20.14</td>
    <td align="right">      157.17</td>
    <td align="right">      326.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2985.83</td>
    <td align="right">       20.74</td>
    <td align="right">       40.67</td>
    <td align="right">      319.00</td>
    <td align="right">     1483.99</td>
    <td align="right">       21.62</td>
    <td align="right">      183.67</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7188.24</td>
    <td align="right">       34.57</td>
    <td align="right">      220.50</td>
    <td align="right">      284.67</td>
    <td align="right">     1973.09</td>
    <td align="right">       22.98</td>
    <td align="right">      156.33</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     3055.14</td>
    <td align="right">       31.80</td>
    <td align="right">      224.67</td>
    <td align="right">      224.17</td>
    <td align="right">     2454.71</td>
    <td align="right">       33.14</td>
    <td align="right">      229.50</td>
    <td align="right">      193.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     3682.14</td>
    <td align="right">       35.41</td>
    <td align="right">      149.50</td>
    <td align="right">      206.83</td>
    <td align="right">     3139.01</td>
    <td align="right">       36.89</td>
    <td align="right">      149.67</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3101.14</td>
    <td align="right">       23.91</td>
    <td align="right">     1317.33</td>
    <td align="right">     3697.00</td>
    <td align="right">     1522.88</td>
    <td align="right">       23.64</td>
    <td align="right">     2231.00</td>
    <td align="right">     3239.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1554.42</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">      206.83</td>
    <td align="right">      916.54</td>
    <td align="right">       19.07</td>
    <td align="right">      149.67</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7736.34</td>
    <td align="right">       35.41</td>
    <td align="right">      243.00</td>
    <td align="right">      393.83</td>
    <td align="right">     3139.01</td>
    <td align="right">       36.89</td>
    <td align="right">      229.50</td>
    <td align="right">      343.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      911.15</td>
    <td align="right">       18.90</td>
    <td align="right">       61.50</td>
    <td align="right">      198.83</td>
    <td align="right">      568.73</td>
    <td align="right">       21.18</td>
    <td align="right">       75.50</td>
    <td align="right">      129.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1469.26</td>
    <td align="right">       19.64</td>
    <td align="right">       68.33</td>
    <td align="right">      226.67</td>
    <td align="right">      789.55</td>
    <td align="right">       21.87</td>
    <td align="right">       78.83</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2658.77</td>
    <td align="right">       22.03</td>
    <td align="right">       79.00</td>
    <td align="right">      302.00</td>
    <td align="right">     1193.98</td>
    <td align="right">       22.99</td>
    <td align="right">       88.50</td>
    <td align="right">      253.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     2796.27</td>
    <td align="right">       21.06</td>
    <td align="right">      105.50</td>
    <td align="right">      346.50</td>
    <td align="right">     1586.33</td>
    <td align="right">       23.16</td>
    <td align="right">      100.33</td>
    <td align="right">      306.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2886.84</td>
    <td align="right">       20.98</td>
    <td align="right">      132.50</td>
    <td align="right">      390.83</td>
    <td align="right">     1266.80</td>
    <td align="right">       21.31</td>
    <td align="right">       89.33</td>
    <td align="right">      349.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     3030.38</td>
    <td align="right">       20.20</td>
    <td align="right">       89.00</td>
    <td align="right">      402.67</td>
    <td align="right">     1685.13</td>
    <td align="right">       22.27</td>
    <td align="right">       77.17</td>
    <td align="right">      356.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     2858.30</td>
    <td align="right">       20.67</td>
    <td align="right">      148.50</td>
    <td align="right">      406.33</td>
    <td align="right">     1304.66</td>
    <td align="right">       21.62</td>
    <td align="right">      101.00</td>
    <td align="right">      370.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3342.36</td>
    <td align="right">       22.15</td>
    <td align="right">      116.33</td>
    <td align="right">      377.50</td>
    <td align="right">     1467.46</td>
    <td align="right">       21.93</td>
    <td align="right">       73.33</td>
    <td align="right">      337.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2729.95</td>
    <td align="right">       21.73</td>
    <td align="right">       82.67</td>
    <td align="right">      322.83</td>
    <td align="right">     1533.83</td>
    <td align="right">       22.97</td>
    <td align="right">       74.50</td>
    <td align="right">      284.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2443.17</td>
    <td align="right">       21.94</td>
    <td align="right">       83.00</td>
    <td align="right">      270.50</td>
    <td align="right">     1098.18</td>
    <td align="right">       22.60</td>
    <td align="right">       86.83</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1135.13</td>
    <td align="right">       20.30</td>
    <td align="right">       79.17</td>
    <td align="right">      207.17</td>
    <td align="right">      597.46</td>
    <td align="right">       21.12</td>
    <td align="right">       71.00</td>
    <td align="right">      144.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1069.53</td>
    <td align="right">       21.45</td>
    <td align="right">       56.33</td>
    <td align="right">      182.00</td>
    <td align="right">      583.48</td>
    <td align="right">       22.10</td>
    <td align="right">       56.67</td>
    <td align="right">      104.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2457.77</td>
    <td align="right">       20.93</td>
    <td align="right">     1101.83</td>
    <td align="right">     3633.83</td>
    <td align="right">     1220.71</td>
    <td align="right">       22.08</td>
    <td align="right">      973.00</td>
    <td align="right">     3040.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      911.15</td>
    <td align="right">       18.90</td>
    <td align="right">       56.33</td>
    <td align="right">      182.00</td>
    <td align="right">      568.73</td>
    <td align="right">       21.12</td>
    <td align="right">       56.67</td>
    <td align="right">      104.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3342.36</td>
    <td align="right">       22.15</td>
    <td align="right">      148.50</td>
    <td align="right">      406.33</td>
    <td align="right">     1685.13</td>
    <td align="right">       23.16</td>
    <td align="right">      101.00</td>
    <td align="right">      370.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">02-JAN-10:50</td>
    <td align="right">      490.28</td>
    <td align="right">       14.19</td>
    <td align="right">        0.00</td>
    <td align="right">      176.83</td>
    <td align="right">      269.72</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">       46.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">      621.12</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      214.00</td>
    <td align="right">      354.25</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">      127.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      835.20</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      297.33</td>
    <td align="right">      498.72</td>
    <td align="right">       19.24</td>
    <td align="right">        3.17</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">      980.92</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">      572.49</td>
    <td align="right">       19.85</td>
    <td align="right">       30.17</td>
    <td align="right">      300.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1223.38</td>
    <td align="right">       19.97</td>
    <td align="right">       39.83</td>
    <td align="right">      399.33</td>
    <td align="right">      702.81</td>
    <td align="right">       22.02</td>
    <td align="right">      156.50</td>
    <td align="right">      366.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1282.03</td>
    <td align="right">       21.16</td>
    <td align="right">       60.67</td>
    <td align="right">      412.67</td>
    <td align="right">      759.23</td>
    <td align="right">       23.24</td>
    <td align="right">      188.17</td>
    <td align="right">      384.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1084.85</td>
    <td align="right">       20.28</td>
    <td align="right">       79.00</td>
    <td align="right">      423.50</td>
    <td align="right">      653.72</td>
    <td align="right">       22.36</td>
    <td align="right">      177.33</td>
    <td align="right">      382.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">      952.81</td>
    <td align="right">       17.80</td>
    <td align="right">        0.00</td>
    <td align="right">      390.67</td>
    <td align="right">      586.32</td>
    <td align="right">       19.99</td>
    <td align="right">       51.17</td>
    <td align="right">      345.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      907.28</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      313.17</td>
    <td align="right">      555.28</td>
    <td align="right">       20.07</td>
    <td align="right">       15.67</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">      676.37</td>
    <td align="right">       15.99</td>
    <td align="right">        0.00</td>
    <td align="right">      258.50</td>
    <td align="right">      413.33</td>
    <td align="right">       18.33</td>
    <td align="right">        0.17</td>
    <td align="right">      165.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      528.21</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">      189.67</td>
    <td align="right">      290.38</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      456.77</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">      151.17</td>
    <td align="right">      269.96</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">       36.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      905.13</td>
    <td align="right">       17.76</td>
    <td align="right">      179.50</td>
    <td align="right">     3574.50</td>
    <td align="right">      535.09</td>
    <td align="right">       19.93</td>
    <td align="right">      622.33</td>
    <td align="right">     2688.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.77</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">      151.17</td>
    <td align="right">      269.72</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">       36.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1282.03</td>
    <td align="right">       21.16</td>
    <td align="right">       79.00</td>
    <td align="right">      423.50</td>
    <td align="right">      759.23</td>
    <td align="right">       23.24</td>
    <td align="right">      188.17</td>
    <td align="right">      384.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1020.13</td>
    <td align="right">       18.82</td>
    <td align="right">       64.83</td>
    <td align="right">      199.50</td>
    <td align="right">      561.81</td>
    <td align="right">       21.13</td>
    <td align="right">       68.00</td>
    <td align="right">      136.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">     1467.88</td>
    <td align="right">       19.82</td>
    <td align="right">       66.50</td>
    <td align="right">      228.83</td>
    <td align="right">      770.50</td>
    <td align="right">       21.63</td>
    <td align="right">       70.83</td>
    <td align="right">      181.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2350.96</td>
    <td align="right">       22.10</td>
    <td align="right">       78.17</td>
    <td align="right">      304.67</td>
    <td align="right">     1272.39</td>
    <td align="right">       23.06</td>
    <td align="right">       92.00</td>
    <td align="right">      251.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2820.17</td>
    <td align="right">       20.78</td>
    <td align="right">      105.50</td>
    <td align="right">      344.17</td>
    <td align="right">     1242.56</td>
    <td align="right">       20.71</td>
    <td align="right">       55.83</td>
    <td align="right">      306.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2912.10</td>
    <td align="right">       17.65</td>
    <td align="right">       52.50</td>
    <td align="right">      390.33</td>
    <td align="right">     1581.60</td>
    <td align="right">       18.57</td>
    <td align="right">        9.83</td>
    <td align="right">      354.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2980.71</td>
    <td align="right">       17.27</td>
    <td align="right">       42.83</td>
    <td align="right">      401.83</td>
    <td align="right">     1356.01</td>
    <td align="right">       18.37</td>
    <td align="right">        0.83</td>
    <td align="right">      361.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3280.65</td>
    <td align="right">       16.40</td>
    <td align="right">       58.83</td>
    <td align="right">      402.83</td>
    <td align="right">     1448.33</td>
    <td align="right">       17.18</td>
    <td align="right">        4.00</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3108.42</td>
    <td align="right">       19.22</td>
    <td align="right">       75.83</td>
    <td align="right">      380.00</td>
    <td align="right">     1800.73</td>
    <td align="right">       20.68</td>
    <td align="right">       54.33</td>
    <td align="right">      341.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3431.77</td>
    <td align="right">       22.92</td>
    <td align="right">      100.50</td>
    <td align="right">      314.67</td>
    <td align="right">     1946.72</td>
    <td align="right">       23.87</td>
    <td align="right">       93.83</td>
    <td align="right">      271.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     2347.72</td>
    <td align="right">       22.27</td>
    <td align="right">       87.33</td>
    <td align="right">      272.17</td>
    <td align="right">     1072.70</td>
    <td align="right">       23.18</td>
    <td align="right">       83.67</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:39</td>
    <td align="right">     1090.55</td>
    <td align="right">       18.77</td>
    <td align="right">       63.33</td>
    <td align="right">      208.50</td>
    <td align="right">      585.00</td>
    <td align="right">       20.47</td>
    <td align="right">       58.67</td>
    <td align="right">      140.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">     1090.64</td>
    <td align="right">       20.27</td>
    <td align="right">       48.67</td>
    <td align="right">      182.00</td>
    <td align="right">      586.86</td>
    <td align="right">       21.03</td>
    <td align="right">       49.67</td>
    <td align="right">      101.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2523.58</td>
    <td align="right">       19.37</td>
    <td align="right">      844.83</td>
    <td align="right">     3629.50</td>
    <td align="right">     1274.29</td>
    <td align="right">       20.44</td>
    <td align="right">      641.50</td>
    <td align="right">     3031.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1020.13</td>
    <td align="right">       16.40</td>
    <td align="right">       42.83</td>
    <td align="right">      182.00</td>
    <td align="right">      561.81</td>
    <td align="right">       17.18</td>
    <td align="right">        0.83</td>
    <td align="right">      101.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3431.77</td>
    <td align="right">       22.92</td>
    <td align="right">      105.50</td>
    <td align="right">      402.83</td>
    <td align="right">     1946.72</td>
    <td align="right">       23.87</td>
    <td align="right">       93.83</td>
    <td align="right">      361.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2624.50</td>
    <td align="right">       30.47</td>
    <td align="right">      207.17</td>
    <td align="right">      216.17</td>
    <td align="right">     2121.31</td>
    <td align="right">       33.19</td>
    <td align="right">      222.17</td>
    <td align="right">      182.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     4539.97</td>
    <td align="right">       32.07</td>
    <td align="right">      231.33</td>
    <td align="right">      240.50</td>
    <td align="right">     1974.83</td>
    <td align="right">       27.91</td>
    <td align="right">      157.17</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7579.05</td>
    <td align="right">       32.23</td>
    <td align="right">      207.67</td>
    <td align="right">      309.83</td>
    <td align="right">     1578.27</td>
    <td align="right">       18.91</td>
    <td align="right">       12.00</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2077.29</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">      342.83</td>
    <td align="right">     1143.54</td>
    <td align="right">       18.13</td>
    <td align="right">        8.83</td>
    <td align="right">      302.67</td>
