    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       27.66</td>
    <td align="right">       29.17</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">       27.75</td>
    <td align="right">       11.17</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.17</td>
    <td align="right">       17.70</td>
    <td align="right">       41.17</td>
    <td align="right">       17.70</td>
    <td align="right">        2.83</td>
    <td align="right">       27.40</td>
    <td align="right">        2.83</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.50</td>
    <td align="right">       18.02</td>
    <td align="right">       30.50</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.50</td>
    <td align="right">       18.63</td>
    <td align="right">       28.50</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.67</td>
    <td align="right">       19.14</td>
    <td align="right">       12.67</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.50</td>
    <td align="right">       19.46</td>
    <td align="right">        3.50</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.50</td>
    <td align="right">       20.30</td>
    <td align="right">       14.17</td>
    <td align="right">       25.02</td>
    <td align="right">       14.17</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">       25.00</td>
    <td align="right">       17.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.33</td>
    <td align="right">       24.89</td>
    <td align="right">       14.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.33</td>
    <td align="right">       25.27</td>
    <td align="right">       10.33</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.17</td>
    <td align="right">       18.99</td>
    <td align="right">       10.17</td>
    <td align="right">       18.99</td>
    <td align="right">       45.17</td>
    <td align="right">       25.21</td>
    <td align="right">       45.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.00</td>
    <td align="right">       19.16</td>
    <td align="right">       17.00</td>
    <td align="right">       19.16</td>
    <td align="right">       27.00</td>
    <td align="right">       25.23</td>
    <td align="right">       27.00</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.17</td>
    <td align="right">       17.83</td>
    <td align="right">       33.17</td>
    <td align="right">       17.83</td>
    <td align="right">        6.67</td>
    <td align="right">       26.00</td>
    <td align="right">        6.67</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      177.17</td>
    <td align="right">       18.29</td>
    <td align="right">      177.17</td>
    <td align="right">       18.29</td>
    <td align="right">      138.00</td>
    <td align="right">       25.22</td>
    <td align="right">      138.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.17</td>
    <td align="right">       20.30</td>
    <td align="right">       41.17</td>
    <td align="right">       20.30</td>
    <td align="right">       45.17</td>
    <td align="right">       27.40</td>
    <td align="right">       45.17</td>
    <td align="right">       27.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.60</td>
    <td align="right">        1.00</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.71</td>
    <td align="right">        1.67</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       28.13</td>
    <td align="right">        1.83</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.03</td>
    <td align="right">        3.00</td>
    <td align="right">       28.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.88</td>
    <td align="right">        2.67</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.74</td>
    <td align="right">        2.83</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.76</td>
    <td align="right">        2.17</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.17</td>
    <td align="right">       27.89</td>
    <td align="right">       15.17</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.13</td>
    <td align="right">        3.00</td>
    <td align="right">       28.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.00</td>
    <td align="right">       19.80</td>
    <td align="right">        1.00</td>
    <td align="right">       19.80</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.50</td>
    <td align="right">       19.83</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.59</td>
    <td align="right">        0.83</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.79</td>
    <td align="right">        2.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       28.01</td>
    <td align="right">        4.83</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       27.87</td>
    <td align="right">        6.67</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       27.94</td>
    <td align="right">       13.67</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       27.92</td>
    <td align="right">        7.83</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.87</td>
    <td align="right">        3.17</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.63</td>
    <td align="right">        2.33</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       19.70</td>
    <td align="right">        1.17</td>
    <td align="right">       19.70</td>
    <td align="right">       42.33</td>
    <td align="right">       27.90</td>
    <td align="right">       41.50</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       19.76</td>
    <td align="right">        0.67</td>
    <td align="right">       19.76</td>
    <td align="right">       14.00</td>
    <td align="right">       28.01</td>
    <td align="right">       13.67</td>
    <td align="right">       28.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.33</td>
    <td align="right">       19.70</td>
    <td align="right">        0.33</td>
    <td align="right">       19.70</td>
    <td align="right">       60.50</td>
    <td align="right">       25.51</td>
    <td align="right">       60.50</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.33</td>
    <td align="right">       19.74</td>
    <td align="right">       39.83</td>
    <td align="right">       25.23</td>
    <td align="right">       39.83</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.33</td>
    <td align="right">        0.83</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.34</td>
    <td align="right">        1.33</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.32</td>
    <td align="right">        0.83</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.90</td>
    <td align="right">       11.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.17</td>
    <td align="right">       25.34</td>
    <td align="right">       73.17</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.33</td>
    <td align="right">       25.57</td>
    <td align="right">       88.33</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.67</td>
    <td align="right">       25.38</td>
    <td align="right">       80.67</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       19.72</td>
    <td align="right">        0.67</td>
    <td align="right">       19.72</td>
    <td align="right">      357.33</td>
    <td align="right">       25.46</td>
    <td align="right">      357.17</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       19.74</td>
    <td align="right">        0.33</td>
    <td align="right">       19.74</td>
    <td align="right">       88.33</td>
    <td align="right">       27.34</td>
    <td align="right">       88.33</td>
    <td align="right">       27.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       19.91</td>
    <td align="right">        0.67</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.67</td>
    <td align="right">        1.00</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.95</td>
    <td align="right">        2.50</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       28.04</td>
    <td align="right">        2.17</td>
    <td align="right">       28.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       28.56</td>
    <td align="right">        2.67</td>
    <td align="right">       28.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       28.26</td>
    <td align="right">        4.00</td>
    <td align="right">       28.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       28.18</td>
    <td align="right">        3.00</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.96</td>
    <td align="right">        3.17</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.93</td>
    <td align="right">        2.83</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       19.85</td>
    <td align="right">        1.17</td>
    <td align="right">       19.85</td>
    <td align="right">       32.83</td>
    <td align="right">       28.15</td>
    <td align="right">       21.33</td>
    <td align="right">       28.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       19.91</td>
    <td align="right">        0.67</td>
    <td align="right">       19.91</td>
    <td align="right">        7.17</td>
    <td align="right">       28.56</td>
    <td align="right">        4.00</td>
    <td align="right">       28.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      454.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      337.67</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      248.83</td>
    <td align="right">       24.06</td>
    <td align="right">        4.00</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      181.67</td>
    <td align="right">       24.03</td>
    <td align="right">       13.33</td>
    <td align="right">       25.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.17</td>
    <td align="right">       24.05</td>
    <td align="right">      119.50</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.33</td>
    <td align="right">       24.03</td>
    <td align="right">      294.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      473.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       66.67</td>
    <td align="right">       24.05</td>
    <td align="right">      150.83</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      183.50</td>
    <td align="right">       24.06</td>
    <td align="right">       17.50</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.50</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1979.33</td>
    <td align="right">       24.04</td>
    <td align="right">     1948.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      454.00</td>
    <td align="right">       24.06</td>
    <td align="right">      494.50</td>
    <td align="right">       25.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       23.18</td>
    <td align="right">        1.67</td>
    <td align="right">       20.96</td>
    <td align="right">        1.67</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.83</td>
    <td align="right">       23.47</td>
    <td align="right">        2.00</td>
    <td align="right">       20.95</td>
    <td align="right">        2.00</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      477.33</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      348.83</td>
    <td align="right">       23.96</td>
    <td align="right">        1.33</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.17</td>
    <td align="right">       23.97</td>
    <td align="right">       67.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.00</td>
    <td align="right">       23.93</td>
    <td align="right">      232.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.83</td>
    <td align="right">       24.09</td>
    <td align="right">      288.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      220.83</td>
    <td align="right">       23.94</td>
    <td align="right">       87.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      432.33</td>
    <td align="right">       23.82</td>
    <td align="right">        1.00</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.30</td>
    <td align="right">        0.67</td>
    <td align="right">       20.91</td>
    <td align="right">        0.67</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3140.17</td>
    <td align="right">       23.62</td>
    <td align="right">     1612.83</td>
    <td align="right">       24.34</td>
    <td align="right">        4.33</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.09</td>
    <td align="right">      467.33</td>
    <td align="right">       25.53</td>
    <td align="right">        2.00</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.18</td>
    <td align="right">      102.67</td>
    <td align="right">       20.72</td>
    <td align="right">      102.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.68</td>
    <td align="right">       42.50</td>
    <td align="right">       20.75</td>
    <td align="right">       42.50</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.67</td>
    <td align="right">       23.39</td>
    <td align="right">        5.67</td>
    <td align="right">       21.04</td>
    <td align="right">        5.67</td>
    <td align="right">       21.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      371.50</td>
    <td align="right">       23.81</td>
    <td align="right">        0.17</td>
    <td align="right">       25.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.33</td>
    <td align="right">       23.85</td>
    <td align="right">       54.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.00</td>
    <td align="right">       23.82</td>
    <td align="right">      234.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.33</td>
    <td align="right">       23.79</td>
    <td align="right">      246.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">       23.59</td>
    <td align="right">       64.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      462.50</td>
    <td align="right">       23.15</td>
    <td align="right">        5.83</td>
    <td align="right">       20.80</td>
    <td align="right">        5.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.21</td>
    <td align="right">       95.00</td>
    <td align="right">       20.71</td>
    <td align="right">       95.00</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3354.33</td>
    <td align="right">       23.01</td>
    <td align="right">     1763.33</td>
    <td align="right">       23.81</td>
    <td align="right">      251.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.67</td>
    <td align="right">       23.85</td>
    <td align="right">      458.33</td>
    <td align="right">       25.35</td>
    <td align="right">      102.67</td>
    <td align="right">       21.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      303.83</td>
    <td align="right">       20.18</td>
    <td align="right">      303.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.37</td>
    <td align="right">      170.83</td>
    <td align="right">       20.23</td>
    <td align="right">      170.83</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.83</td>
    <td align="right">       22.42</td>
    <td align="right">       71.83</td>
    <td align="right">       20.50</td>
    <td align="right">       71.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      396.67</td>
    <td align="right">       23.25</td>
    <td align="right">       16.00</td>
    <td align="right">       21.33</td>
    <td align="right">       14.67</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      236.33</td>
    <td align="right">       23.48</td>
    <td align="right">       69.00</td>
    <td align="right">       24.52</td>
    <td align="right">        1.17</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       61.17</td>
    <td align="right">       23.56</td>
    <td align="right">      257.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.67</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.50</td>
    <td align="right">       25.32</td>
    <td align="right">      461.67</td>
    <td align="right">       24.43</td>
    <td align="right">       12.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.17</td>
    <td align="right">       24.23</td>
    <td align="right">      443.33</td>
    <td align="right">       24.31</td>
    <td align="right">        7.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       97.50</td>
    <td align="right">       23.47</td>
    <td align="right">      234.00</td>
    <td align="right">       24.32</td>
    <td align="right">        1.33</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      370.67</td>
    <td align="right">       22.82</td>
    <td align="right">       78.00</td>
    <td align="right">       23.07</td>
    <td align="right">       24.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.83</td>
    <td align="right">       21.90</td>
    <td align="right">      109.67</td>
    <td align="right">       20.34</td>
    <td align="right">      109.67</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.76</td>
    <td align="right">      324.67</td>
    <td align="right">       20.24</td>
    <td align="right">      324.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3630.67</td>
    <td align="right">       22.04</td>
    <td align="right">     2540.67</td>
    <td align="right">       22.72</td>
    <td align="right">     1043.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.50</td>
    <td align="right">       20.76</td>
    <td align="right">       16.00</td>
    <td align="right">       20.18</td>
    <td align="right">        0.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.83</td>
    <td align="right">       25.32</td>
    <td align="right">      461.67</td>
    <td align="right">       24.52</td>
    <td align="right">      324.67</td>
    <td align="right">       26.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.43</td>
    <td align="right">      205.83</td>
    <td align="right">       20.25</td>
    <td align="right">      205.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.33</td>
    <td align="right">       21.98</td>
    <td align="right">      105.67</td>
    <td align="right">       20.03</td>
    <td align="right">      105.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      421.33</td>
    <td align="right">       22.85</td>
    <td align="right">       44.67</td>
    <td align="right">       21.43</td>
    <td align="right">       36.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      220.50</td>
    <td align="right">       23.50</td>
    <td align="right">       75.83</td>
    <td align="right">       24.80</td>
    <td align="right">        8.17</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      151.67</td>
    <td align="right">       23.98</td>
    <td align="right">      184.33</td>
    <td align="right">       24.83</td>
    <td align="right">       16.50</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.00</td>
    <td align="right">       25.18</td>
    <td align="right">      364.50</td>
    <td align="right">       24.53</td>
    <td align="right">       19.33</td>
    <td align="right">       26.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.33</td>
    <td align="right">       26.87</td>
    <td align="right">      482.67</td>
    <td align="right">       24.61</td>
    <td align="right">       65.33</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.67</td>
    <td align="right">       26.58</td>
    <td align="right">      478.67</td>
    <td align="right">       24.44</td>
    <td align="right">       39.17</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       61.33</td>
    <td align="right">       24.20</td>
    <td align="right">      339.17</td>
    <td align="right">       24.43</td>
    <td align="right">       12.67</td>
    <td align="right">       26.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      259.00</td>
    <td align="right">       23.11</td>
    <td align="right">      135.33</td>
    <td align="right">       24.16</td>
    <td align="right">       18.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.83</td>
    <td align="right">       22.54</td>
    <td align="right">       52.17</td>
    <td align="right">       20.41</td>
    <td align="right">       50.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.28</td>
    <td align="right">      223.50</td>
    <td align="right">       20.17</td>
    <td align="right">      223.50</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3166.00</td>
    <td align="right">       22.52</td>
    <td align="right">     2692.33</td>
    <td align="right">       23.53</td>
    <td align="right">      800.33</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.00</td>
    <td align="right">       21.28</td>
    <td align="right">       44.67</td>
    <td align="right">       20.03</td>
    <td align="right">        8.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.87</td>
    <td align="right">      482.67</td>
    <td align="right">       24.83</td>
    <td align="right">      223.50</td>
    <td align="right">       26.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      368.67</td>
    <td align="right">       21.71</td>
    <td align="right">      202.33</td>
    <td align="right">       21.91</td>
    <td align="right">      137.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      317.17</td>
    <td align="right">       21.96</td>
    <td align="right">      142.67</td>
    <td align="right">       22.01</td>
    <td align="right">       92.33</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.67</td>
    <td align="right">       22.57</td>
    <td align="right">       72.83</td>
    <td align="right">       21.81</td>
    <td align="right">       54.00</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      321.17</td>
    <td align="right">       23.23</td>
    <td align="right">       23.83</td>
    <td align="right">       23.63</td>
    <td align="right">       11.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      233.33</td>
    <td align="right">       23.47</td>
    <td align="right">       79.50</td>
    <td align="right">       24.59</td>
    <td align="right">        1.17</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       69.50</td>
    <td align="right">       23.51</td>
    <td align="right">      254.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.67</td>
    <td align="right">       25.72</td>
    <td align="right">      459.17</td>
    <td align="right">       24.44</td>
    <td align="right">       17.67</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.67</td>
    <td align="right">       25.07</td>
    <td align="right">      447.00</td>
    <td align="right">       24.34</td>
    <td align="right">       13.50</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       94.00</td>
    <td align="right">       24.08</td>
    <td align="right">      298.33</td>
    <td align="right">       24.48</td>
    <td align="right">       19.17</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      228.17</td>
    <td align="right">       23.10</td>
    <td align="right">      189.17</td>
    <td align="right">       24.50</td>
    <td align="right">       28.83</td>
    <td align="right">       23.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      304.33</td>
    <td align="right">       22.53</td>
    <td align="right">      140.17</td>
    <td align="right">       23.82</td>
    <td align="right">       48.17</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.17</td>
    <td align="right">       21.73</td>
    <td align="right">      195.33</td>
    <td align="right">       21.78</td>
    <td align="right">      134.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2707.50</td>
    <td align="right">       22.59</td>
    <td align="right">     2504.33</td>
    <td align="right">       23.76</td>
    <td align="right">      558.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.67</td>
    <td align="right">       21.71</td>
    <td align="right">       23.83</td>
    <td align="right">       21.78</td>
    <td align="right">        0.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      382.67</td>
    <td align="right">       25.72</td>
    <td align="right">      459.17</td>
    <td align="right">       24.59</td>
    <td align="right">      137.17</td>
    <td align="right">       26.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.50</td>
    <td align="right">       21.20</td>
    <td align="right">      242.17</td>
    <td align="right">       20.15</td>
    <td align="right">      242.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      401.17</td>
    <td align="right">       21.57</td>
    <td align="right">      147.33</td>
    <td align="right">       20.41</td>
    <td align="right">      141.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.17</td>
    <td align="right">       22.43</td>
    <td align="right">       92.67</td>
    <td align="right">       21.97</td>
    <td align="right">       64.00</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      305.83</td>
    <td align="right">       23.27</td>
    <td align="right">       67.50</td>
    <td align="right">       24.53</td>
    <td align="right">       13.17</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      191.50</td>
    <td align="right">       23.60</td>
    <td align="right">      148.00</td>
    <td align="right">       24.55</td>
    <td align="right">        8.50</td>
    <td align="right">       27.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.00</td>
    <td align="right">       24.24</td>
    <td align="right">      316.67</td>
    <td align="right">       24.47</td>
    <td align="right">       14.83</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">       26.35</td>
    <td align="right">      474.50</td>
    <td align="right">       24.48</td>
    <td align="right">       29.00</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.50</td>
    <td align="right">       25.81</td>
    <td align="right">      465.83</td>
    <td align="right">       24.37</td>
    <td align="right">       20.33</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       90.50</td>
    <td align="right">       24.06</td>
    <td align="right">      287.00</td>
    <td align="right">       24.44</td>
    <td align="right">       18.00</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.00</td>
    <td align="right">       22.90</td>
    <td align="right">      128.17</td>
    <td align="right">       23.86</td>
    <td align="right">       29.83</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.17</td>
    <td align="right">       22.08</td>
    <td align="right">       98.50</td>
    <td align="right">       20.74</td>
    <td align="right">       89.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.83</td>
    <td align="right">       21.17</td>
    <td align="right">      258.17</td>
    <td align="right">       20.20</td>
    <td align="right">      258.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3217.33</td>
    <td align="right">       22.24</td>
    <td align="right">     2726.50</td>
    <td align="right">       23.20</td>
    <td align="right">      928.50</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       21.17</td>
    <td align="right">       67.50</td>
    <td align="right">       20.15</td>
    <td align="right">        8.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      482.83</td>
    <td align="right">       26.35</td>
    <td align="right">      474.50</td>
    <td align="right">       24.55</td>
    <td align="right">      258.17</td>
    <td align="right">       27.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.21</td>
    <td align="right">      221.83</td>
    <td align="right">       20.60</td>
    <td align="right">      221.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.46</td>
    <td align="right">      130.67</td>
    <td align="right">       20.58</td>
    <td align="right">      130.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.18</td>
    <td align="right">       45.17</td>
    <td align="right">       20.76</td>
    <td align="right">       45.17</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.67</td>
    <td align="right">       23.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      369.17</td>
    <td align="right">       23.58</td>
    <td align="right">       25.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.83</td>
    <td align="right">       23.70</td>
    <td align="right">      190.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.33</td>
    <td align="right">       24.71</td>
    <td align="right">      458.67</td>
    <td align="right">       24.31</td>
    <td align="right">        3.33</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       24.65</td>
    <td align="right">      457.83</td>
    <td align="right">       24.27</td>
    <td align="right">        1.33</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.50</td>
    <td align="right">       23.82</td>
    <td align="right">      261.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.17</td>
    <td align="right">       23.42</td>
    <td align="right">       58.83</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.33</td>
    <td align="right">       22.69</td>
    <td align="right">        7.33</td>
    <td align="right">       20.75</td>
    <td align="right">        7.33</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.39</td>
    <td align="right">      191.67</td>
    <td align="right">       20.73</td>
    <td align="right">      191.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3750.67</td>
    <td align="right">       22.35</td>
    <td align="right">     2050.17</td>
    <td align="right">       23.23</td>
    <td align="right">      601.33</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.71</td>
    <td align="right">      458.67</td>
    <td align="right">       24.32</td>
    <td align="right">      221.83</td>
    <td align="right">       24.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.04</td>
    <td align="right">       84.50</td>
    <td align="right">       20.57</td>
    <td align="right">       84.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.50</td>
    <td align="right">       22.33</td>
    <td align="right">       53.17</td>
    <td align="right">       20.52</td>
    <td align="right">       53.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      455.33</td>
    <td align="right">       23.11</td>
    <td align="right">        9.00</td>
    <td align="right">       24.13</td>
    <td align="right">        3.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      243.67</td>
    <td align="right">       23.72</td>
    <td align="right">       43.67</td>
    <td align="right">       25.54</td>
    <td align="right">        0.50</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      134.50</td>
    <td align="right">       23.97</td>
    <td align="right">      155.67</td>
    <td align="right">       24.93</td>
    <td align="right">        5.83</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.67</td>
    <td align="right">       25.32</td>
    <td align="right">      369.83</td>
    <td align="right">       24.54</td>
    <td align="right">        6.50</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.67</td>
    <td align="right">       26.77</td>
    <td align="right">      487.00</td>
    <td align="right">       24.62</td>
    <td align="right">       33.67</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.17</td>
    <td align="right">       26.70</td>
    <td align="right">      500.33</td>
    <td align="right">       24.47</td>
    <td align="right">       22.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.00</td>
    <td align="right">       25.92</td>
    <td align="right">      402.17</td>
    <td align="right">       24.48</td>
    <td align="right">        8.33</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.50</td>
    <td align="right">       23.68</td>
    <td align="right">      160.17</td>
    <td align="right">       24.73</td>
    <td align="right">        1.17</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.00</td>
    <td align="right">       23.41</td>
    <td align="right">        8.17</td>
    <td align="right">       24.57</td>
    <td align="right">        1.17</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.21</td>
    <td align="right">       55.83</td>
    <td align="right">       20.65</td>
    <td align="right">       55.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2985.00</td>
    <td align="right">       22.92</td>
    <td align="right">     2329.50</td>
    <td align="right">       24.26</td>
    <td align="right">      276.50</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.00</td>
    <td align="right">       22.04</td>
    <td align="right">        8.17</td>
    <td align="right">       20.52</td>
    <td align="right">        0.50</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.77</td>
    <td align="right">      500.33</td>
    <td align="right">       25.54</td>
    <td align="right">       84.50</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      372.67</td>
    <td align="right">       21.83</td>
    <td align="right">      117.33</td>
    <td align="right">       21.77</td>
    <td align="right">       72.83</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      356.17</td>
    <td align="right">       22.05</td>
    <td align="right">       73.50</td>
    <td align="right">       21.62</td>
    <td align="right">       45.83</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      462.83</td>
    <td align="right">       22.34</td>
    <td align="right">       49.33</td>
    <td align="right">       20.75</td>
    <td align="right">       39.50</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      439.83</td>
    <td align="right">       22.98</td>
    <td align="right">       13.00</td>
    <td align="right">       19.41</td>
    <td align="right">       13.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.33</td>
    <td align="right">       23.19</td>
    <td align="right">       23.83</td>
    <td align="right">       24.15</td>
    <td align="right">        2.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.00</td>
    <td align="right">       23.32</td>
    <td align="right">      170.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.00</td>
    <td align="right">       24.21</td>
    <td align="right">      454.00</td>
    <td align="right">       24.38</td>
    <td align="right">        4.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.83</td>
    <td align="right">       22.98</td>
    <td align="right">      461.50</td>
    <td align="right">       24.36</td>
    <td align="right">        4.67</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.50</td>
    <td align="right">       23.21</td>
    <td align="right">      365.00</td>
    <td align="right">       24.55</td>
    <td align="right">        6.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      144.83</td>
    <td align="right">       22.85</td>
    <td align="right">      226.67</td>
    <td align="right">       24.83</td>
    <td align="right">       14.33</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      250.17</td>
    <td align="right">       22.94</td>
    <td align="right">      107.17</td>
    <td align="right">       24.91</td>
    <td align="right">       10.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      345.17</td>
    <td align="right">       22.09</td>
    <td align="right">       82.50</td>
    <td align="right">       22.23</td>
    <td align="right">       42.67</td>
    <td align="right">       18.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2932.33</td>
    <td align="right">       22.55</td>
    <td align="right">     2143.83</td>
    <td align="right">       24.04</td>
    <td align="right">      255.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       21.83</td>
    <td align="right">       13.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      462.83</td>
    <td align="right">       24.21</td>
    <td align="right">      461.50</td>
    <td align="right">       24.91</td>
    <td align="right">       72.83</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.83</td>
    <td align="right">       21.87</td>
    <td align="right">      115.17</td>
    <td align="right">       20.65</td>
    <td align="right">      115.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.17</td>
    <td align="right">       22.16</td>
    <td align="right">       61.00</td>
    <td align="right">       20.72</td>
    <td align="right">       60.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      457.50</td>
    <td align="right">       22.78</td>
    <td align="right">       19.33</td>
    <td align="right">       23.44</td>
    <td align="right">       10.17</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.17</td>
    <td align="right">       23.62</td>
    <td align="right">       31.50</td>
    <td align="right">       25.38</td>
    <td align="right">        0.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      199.83</td>
    <td align="right">       23.76</td>
    <td align="right">      101.50</td>
    <td align="right">       24.64</td>
    <td align="right">        1.67</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.17</td>
    <td align="right">       24.21</td>
    <td align="right">      319.17</td>
    <td align="right">       24.48</td>
    <td align="right">        5.50</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.83</td>
    <td align="right">       26.43</td>
    <td align="right">      492.00</td>
    <td align="right">       24.46</td>
    <td align="right">       13.83</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.33</td>
    <td align="right">       26.45</td>
    <td align="right">      506.17</td>
    <td align="right">       24.39</td>
    <td align="right">        8.33</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.67</td>
    <td align="right">       26.30</td>
    <td align="right">      371.17</td>
    <td align="right">       24.52</td>
    <td align="right">       10.33</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.00</td>
    <td align="right">       23.66</td>
    <td align="right">      137.83</td>
    <td align="right">       24.58</td>
    <td align="right">        3.00</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      407.00</td>
    <td align="right">       23.20</td>
    <td align="right">       12.83</td>
    <td align="right">       24.50</td>
    <td align="right">        2.00</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       22.07</td>
    <td align="right">       77.17</td>
    <td align="right">       20.79</td>
    <td align="right">       77.17</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3085.83</td>
    <td align="right">       22.76</td>
    <td align="right">     2244.83</td>
    <td align="right">       24.05</td>
    <td align="right">      307.83</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.33</td>
    <td align="right">       21.87</td>
    <td align="right">       12.83</td>
    <td align="right">       20.65</td>
    <td align="right">        0.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.83</td>
    <td align="right">       26.45</td>
    <td align="right">      506.17</td>
    <td align="right">       25.38</td>
    <td align="right">      115.17</td>
    <td align="right">       26.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.50</td>
    <td align="right">      167.50</td>
    <td align="right">       20.48</td>
    <td align="right">      167.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.97</td>
    <td align="right">       84.33</td>
    <td align="right">       20.51</td>
    <td align="right">       84.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       22.90</td>
    <td align="right">        9.67</td>
    <td align="right">       20.54</td>
    <td align="right">        9.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      402.50</td>
    <td align="right">       23.56</td>
    <td align="right">        1.33</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      222.33</td>
    <td align="right">       23.72</td>
    <td align="right">       70.17</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.50</td>
    <td align="right">       23.74</td>
    <td align="right">      260.83</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.17</td>
    <td align="right">       24.79</td>
    <td align="right">      474.50</td>
    <td align="right">       24.40</td>
    <td align="right">        6.17</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.00</td>
    <td align="right">       24.58</td>
    <td align="right">      464.50</td>
    <td align="right">       24.30</td>
    <td align="right">        3.67</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.67</td>
    <td align="right">       23.69</td>
    <td align="right">      258.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      346.17</td>
    <td align="right">       23.28</td>
    <td align="right">       62.50</td>
    <td align="right">       24.10</td>
    <td align="right">        1.00</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      468.00</td>
    <td align="right">       22.60</td>
    <td align="right">       22.33</td>
    <td align="right">       20.61</td>
    <td align="right">       22.33</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.43</td>
    <td align="right">      192.00</td>
    <td align="right">       20.62</td>
    <td align="right">      192.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3489.50</td>
    <td align="right">       22.52</td>
    <td align="right">     2068.17</td>
    <td align="right">       23.47</td>
    <td align="right">      486.67</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       21.43</td>
    <td align="right">        1.33</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       24.79</td>
    <td align="right">      474.50</td>
    <td align="right">       25.55</td>
    <td align="right">      192.00</td>
    <td align="right">       24.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.67</td>
    <td align="right">       22.01</td>
    <td align="right">       90.50</td>
    <td align="right">       20.40</td>
    <td align="right">       90.50</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.50</td>
    <td align="right">       22.38</td>
    <td align="right">       53.83</td>
    <td align="right">       20.71</td>
    <td align="right">       51.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.17</td>
    <td align="right">       23.10</td>
    <td align="right">       22.17</td>
    <td align="right">       24.67</td>
    <td align="right">        3.00</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      193.67</td>
    <td align="right">       23.73</td>
    <td align="right">       74.33</td>
    <td align="right">       25.30</td>
    <td align="right">        3.33</td>
    <td align="right">       26.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      126.50</td>
    <td align="right">       24.18</td>
    <td align="right">      153.00</td>
    <td align="right">       24.98</td>
    <td align="right">       15.33</td>
    <td align="right">       26.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.50</td>
    <td align="right">       25.65</td>
    <td align="right">      302.00</td>
    <td align="right">       24.67</td>
    <td align="right">       14.67</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.50</td>
    <td align="right">       26.86</td>
    <td align="right">      409.00</td>
    <td align="right">       24.73</td>
    <td align="right">       47.50</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">       26.77</td>
    <td align="right">      406.00</td>
    <td align="right">       24.54</td>
    <td align="right">       27.00</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.50</td>
    <td align="right">       24.83</td>
    <td align="right">      286.83</td>
    <td align="right">       24.55</td>
    <td align="right">       11.17</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      200.83</td>
    <td align="right">       23.41</td>
    <td align="right">      116.67</td>
    <td align="right">       24.77</td>
    <td align="right">        5.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.17</td>
    <td align="right">       22.94</td>
    <td align="right">       16.83</td>
    <td align="right">       23.52</td>
    <td align="right">        6.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.50</td>
    <td align="right">       21.95</td>
    <td align="right">       95.67</td>
    <td align="right">       20.46</td>
    <td align="right">       95.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2564.50</td>
    <td align="right">       22.89</td>
    <td align="right">     2026.83</td>
    <td align="right">       24.19</td>
    <td align="right">      370.83</td>
    <td align="right">       22.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       21.95</td>
    <td align="right">       16.83</td>
    <td align="right">       20.40</td>
    <td align="right">        3.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      425.67</td>
    <td align="right">       26.86</td>
    <td align="right">      409.00</td>
    <td align="right">       25.30</td>
    <td align="right">       95.67</td>
    <td align="right">       27.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      345.00</td>
    <td align="right">       22.31</td>
    <td align="right">      168.17</td>
    <td align="right">       23.51</td>
    <td align="right">       76.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.67</td>
    <td align="right">       22.53</td>
    <td align="right">      105.00</td>
    <td align="right">       23.96</td>
    <td align="right">       33.00</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.83</td>
    <td align="right">       23.05</td>
    <td align="right">       30.83</td>
    <td align="right">       24.35</td>
    <td align="right">        7.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      313.17</td>
    <td align="right">       23.58</td>
    <td align="right">       13.33</td>
    <td align="right">       26.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      207.00</td>
    <td align="right">       23.70</td>
    <td align="right">       76.17</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.67</td>
    <td align="right">       23.73</td>
    <td align="right">      256.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.33</td>
    <td align="right">       24.99</td>
    <td align="right">      472.67</td>
    <td align="right">       24.42</td>
    <td align="right">        7.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.33</td>
    <td align="right">       25.12</td>
    <td align="right">      468.33</td>
    <td align="right">       24.34</td>
    <td align="right">        5.33</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.17</td>
    <td align="right">       24.57</td>
    <td align="right">      326.67</td>
    <td align="right">       24.50</td>
    <td align="right">       13.50</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      190.33</td>
    <td align="right">       23.61</td>
    <td align="right">      204.17</td>
    <td align="right">       25.06</td>
    <td align="right">       16.17</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.67</td>
    <td align="right">       23.21</td>
    <td align="right">      138.50</td>
    <td align="right">       25.56</td>
    <td align="right">       15.00</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      322.00</td>
    <td align="right">       22.40</td>
    <td align="right">      171.50</td>
    <td align="right">       23.74</td>
    <td align="right">       66.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2409.17</td>
    <td align="right">       23.03</td>
    <td align="right">     2431.33</td>
    <td align="right">       24.41</td>
    <td align="right">      240.50</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.33</td>
    <td align="right">       22.31</td>
    <td align="right">       13.33</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      364.83</td>
    <td align="right">       25.12</td>
    <td align="right">      472.67</td>
    <td align="right">       26.05</td>
    <td align="right">       76.33</td>
    <td align="right">       26.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.33</td>
    <td align="right">       21.79</td>
    <td align="right">      134.17</td>
    <td align="right">       20.50</td>
    <td align="right">      133.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      392.17</td>
    <td align="right">       22.18</td>
    <td align="right">       73.83</td>
    <td align="right">       20.99</td>
    <td align="right">       66.00</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.00</td>
    <td align="right">       22.96</td>
    <td align="right">       38.67</td>
    <td align="right">       24.08</td>
    <td align="right">        9.50</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      301.00</td>
    <td align="right">       23.64</td>
    <td align="right">       58.33</td>
    <td align="right">       25.05</td>
    <td align="right">        4.67</td>
    <td align="right">       26.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      162.17</td>
    <td align="right">       23.85</td>
    <td align="right">      151.33</td>
    <td align="right">       24.54</td>
    <td align="right">        7.50</td>
    <td align="right">       27.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.00</td>
    <td align="right">       24.82</td>
    <td align="right">      327.83</td>
    <td align="right">       24.48</td>
    <td align="right">       13.17</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.33</td>
    <td align="right">       26.39</td>
    <td align="right">      488.00</td>
    <td align="right">       24.47</td>
    <td align="right">       23.33</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.17</td>
    <td align="right">       26.38</td>
    <td align="right">      492.50</td>
    <td align="right">       24.37</td>
    <td align="right">       16.17</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.67</td>
    <td align="right">       24.77</td>
    <td align="right">      319.67</td>
    <td align="right">       24.46</td>
    <td align="right">       14.50</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      261.00</td>
    <td align="right">       23.38</td>
    <td align="right">      117.17</td>
    <td align="right">       24.52</td>
    <td align="right">        8.33</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      400.67</td>
    <td align="right">       22.75</td>
    <td align="right">       28.67</td>
    <td align="right">       22.89</td>
    <td align="right">       14.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.33</td>
    <td align="right">       21.77</td>
    <td align="right">      136.17</td>
    <td align="right">       20.60</td>
    <td align="right">      135.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2985.83</td>
    <td align="right">       22.71</td>
    <td align="right">     2366.33</td>
    <td align="right">       23.89</td>
    <td align="right">      446.67</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.17</td>
    <td align="right">       21.77</td>
    <td align="right">       28.67</td>
    <td align="right">       20.50</td>
    <td align="right">        4.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      467.33</td>
    <td align="right">       26.39</td>
    <td align="right">      492.50</td>
    <td align="right">       25.05</td>
    <td align="right">      135.67</td>
    <td align="right">       27.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04991</td>
    <td align="right">    15.22049</td>
    <td align="right">     0.16181</td>
    <td align="right">     5.67662</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16304</td>
    <td align="right">    16.17832</td>
    <td align="right">     0.20515</td>
    <td align="right">     5.98330</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23767</td>
    <td align="right">    15.75968</td>
    <td align="right">     0.24223</td>
    <td align="right">     6.31270</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.35138</td>
    <td align="right">    13.79311</td>
    <td align="right">     0.27381</td>
    <td align="right">     6.71492</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.33272</td>
    <td align="right">    20.82188</td>
    <td align="right">     -0.5232</td>
    <td align="right">    11.11663</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31771</td>
    <td align="right">    30.23396</td>
    <td align="right">     -0.4358</td>
    <td align="right">     9.28520</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36282</td>
    <td align="right">    38.22951</td>
    <td align="right">     -0.3583</td>
    <td align="right">     7.95786</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33717</td>
    <td align="right">    38.81383</td>
    <td align="right">     -0.3568</td>
    <td align="right">     7.93873</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40142</td>
    <td align="right">    34.19541</td>
    <td align="right">     -0.3837</td>
    <td align="right">     8.47395</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38331</td>
    <td align="right">    21.74470</td>
    <td align="right">     0.35431</td>
    <td align="right">     7.90390</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.30911</td>
    <td align="right">    16.30659</td>
    <td align="right">     0.27380</td>
    <td align="right">     6.70313</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13643</td>
    <td align="right">    13.33611</td>
    <td align="right">     0.17697</td>
    <td align="right">     5.73248</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.28234</td>
    <td align="right">    22.95176</td>
    <td align="right">     -0.0333</td>
    <td align="right">     7.49795</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04991</td>
    <td align="right">    13.33611</td>
    <td align="right">     -0.5232</td>
    <td align="right">     5.67662</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40142</td>
    <td align="right">    38.81383</td>
    <td align="right">     0.35431</td>
    <td align="right">    11.11663</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.17051</td>
    <td align="right">    17.78881</td>
    <td align="right">     -0.0589</td>
    <td align="right">     5.73187</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48058</td>
    <td align="right">    18.56186</td>
    <td align="right">     0.02808</td>
    <td align="right">     5.54618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84337</td>
    <td align="right">    17.59575</td>
    <td align="right">     0.13028</td>
    <td align="right">     5.59711</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12864</td>
    <td align="right">    15.03523</td>
    <td align="right">     0.20244</td>
    <td align="right">     6.00343</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17806</td>
    <td align="right">    22.20105</td>
    <td align="right">     -0.6036</td>
    <td align="right">    13.00250</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22632</td>
    <td align="right">    31.71745</td>
    <td align="right">     -0.4947</td>
    <td align="right">    10.41626</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29056</td>
    <td align="right">    40.06181</td>
    <td align="right">     -0.4043</td>
    <td align="right">     8.67188</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26451</td>
    <td align="right">    40.29615</td>
    <td align="right">     -0.4124</td>
    <td align="right">     8.79806</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27763</td>
    <td align="right">    35.59083</td>
    <td align="right">     -0.4599</td>
    <td align="right">     9.75485</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14688</td>
    <td align="right">    23.16441</td>
    <td align="right">     0.27119</td>
    <td align="right">     6.84694</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.87832</td>
    <td align="right">    18.19371</td>
    <td align="right">     0.14228</td>
    <td align="right">     5.67334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.29213</td>
    <td align="right">    15.84972</td>
    <td align="right">     -0.0415</td>
    <td align="right">     5.57012</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.93434</td>
    <td align="right">    24.73337</td>
    <td align="right">     -0.1438</td>
    <td align="right">     7.65585</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.17051</td>
    <td align="right">    15.03523</td>
    <td align="right">     -0.6036</td>
    <td align="right">     5.54618</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29056</td>
    <td align="right">    40.29615</td>
    <td align="right">     0.27119</td>
    <td align="right">    13.00250</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16828</td>
    <td align="right">    18.85915</td>
    <td align="right">     -0.3062</td>
    <td align="right">     8.47043</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.66274</td>
    <td align="right">    19.52524</td>
    <td align="right">     -0.1733</td>
    <td align="right">     7.06265</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38866</td>
    <td align="right">    18.27286</td>
    <td align="right">     0.01536</td>
    <td align="right">     5.76487</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91640</td>
    <td align="right">    15.08359</td>
    <td align="right">     0.15009</td>
    <td align="right">     5.82444</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08254</td>
    <td align="right">    21.85087</td>
    <td align="right">     -0.6341</td>
    <td align="right">    13.96720</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19635</td>
    <td align="right">    31.45346</td>
    <td align="right">     -0.4928</td>
    <td align="right">    10.40216</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31469</td>
    <td align="right">    39.80686</td>
    <td align="right">     -0.3799</td>
    <td align="right">     8.32886</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25880</td>
    <td align="right">    40.09626</td>
    <td align="right">     -0.4028</td>
    <td align="right">     8.64304</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20943</td>
    <td align="right">    35.13307</td>
    <td align="right">     -0.4871</td>
    <td align="right">    10.32842</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82294</td>
    <td align="right">    23.43141</td>
    <td align="right">     0.18238</td>
    <td align="right">     6.40071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.18824</td>
    <td align="right">    19.43890</td>
    <td align="right">     -0.0334</td>
    <td align="right">     6.00431</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.19691</td>
    <td align="right">    16.89405</td>
    <td align="right">     -0.3114</td>
    <td align="right">     8.41644</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54012</td>
    <td align="right">    25.04430</td>
    <td align="right">     -0.2406</td>
    <td align="right">     8.31649</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.16828</td>
    <td align="right">    15.08359</td>
    <td align="right">     -0.6341</td>
    <td align="right">     5.76487</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31469</td>
    <td align="right">    40.09626</td>
    <td align="right">     0.18238</td>
    <td align="right">    13.96720</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.82964</td>
    <td align="right">    20.61351</td>
    <td align="right">     -0.6262</td>
    <td align="right">    15.24521</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.35139</td>
    <td align="right">    21.67569</td>
    <td align="right">     -0.4776</td>
    <td align="right">    11.95529</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.41751</td>
    <td align="right">    20.35837</td>
    <td align="right">     -0.2047</td>
    <td align="right">     7.75299</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40007</td>
    <td align="right">    16.28472</td>
    <td align="right">     0.03632</td>
    <td align="right">     6.24740</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85939</td>
    <td align="right">    23.04785</td>
    <td align="right">     -0.6990</td>
    <td align="right">    16.79508</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17274</td>
    <td align="right">    31.89747</td>
    <td align="right">     -0.4750</td>
    <td align="right">    10.58080</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38948</td>
    <td align="right">    40.84158</td>
    <td align="right">     -0.3170</td>
    <td align="right">     7.88545</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25161</td>
    <td align="right">    41.01510</td>
    <td align="right">     -0.3775</td>
    <td align="right">     8.57975</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06270</td>
    <td align="right">    36.64312</td>
    <td align="right">     -0.5254</td>
    <td align="right">    11.79670</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.13835</td>
    <td align="right">    25.49008</td>
    <td align="right">     0.02374</td>
    <td align="right">     6.93648</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.92829</td>
    <td align="right">    21.40723</td>
    <td align="right">     -0.3263</td>
    <td align="right">     9.34516</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.74263</td>
    <td align="right">    18.86253</td>
    <td align="right">     -0.6583</td>
    <td align="right">    15.74620</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.89024</td>
    <td align="right">    26.56424</td>
    <td align="right">     -0.3854</td>
    <td align="right">    10.73600</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.74263</td>
    <td align="right">    16.28472</td>
    <td align="right">     -0.6990</td>
    <td align="right">     6.24740</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38948</td>
    <td align="right">    41.01510</td>
    <td align="right">     0.03632</td>
    <td align="right">    16.79508</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.41332</td>
    <td align="right">    20.94127</td>
    <td align="right">     -0.4731</td>
    <td align="right">    12.21627</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99477</td>
    <td align="right">    21.54212</td>
    <td align="right">     -0.3064</td>
    <td align="right">     9.86186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.08147</td>
    <td align="right">    19.31921</td>
    <td align="right">     -0.0195</td>
    <td align="right">     7.09219</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94722</td>
    <td align="right">    14.90210</td>
    <td align="right">     0.22541</td>
    <td align="right">     7.39309</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21876</td>
    <td align="right">    21.95572</td>
    <td align="right">     -0.4912</td>
    <td align="right">    12.68680</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38701</td>
    <td align="right">    31.21758</td>
    <td align="right">     -0.2965</td>
    <td align="right">     8.48039</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.58325</td>
    <td align="right">    39.96119</td>
    <td align="right">     -0.1527</td>
    <td align="right">     7.59041</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40068</td>
    <td align="right">    40.23505</td>
    <td align="right">     -0.2284</td>
    <td align="right">     7.63991</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26546</td>
    <td align="right">    35.77889</td>
    <td align="right">     -0.3759</td>
    <td align="right">     9.60283</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68935</td>
    <td align="right">    24.36957</td>
    <td align="right">     0.18849</td>
    <td align="right">     7.89958</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.62069</td>
    <td align="right">    21.00087</td>
    <td align="right">     -0.1466</td>
    <td align="right">     7.61000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25892</td>
    <td align="right">    19.34329</td>
    <td align="right">     -0.5172</td>
    <td align="right">    12.87130</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.33170</td>
    <td align="right">    25.92941</td>
    <td align="right">     -0.2160</td>
    <td align="right">     9.24326</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.25892</td>
    <td align="right">    14.90210</td>
    <td align="right">     -0.5172</td>
    <td align="right">     7.09219</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.58325</td>
    <td align="right">    40.23505</td>
    <td align="right">     0.22541</td>
    <td align="right">    12.87130</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.50247</td>
    <td align="right">    17.54611</td>
    <td align="right">     -0.1775</td>
    <td align="right">    11.45085</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69571</td>
    <td align="right">    18.58878</td>
    <td align="right">     -0.1064</td>
    <td align="right">    10.03148</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.97989</td>
    <td align="right">    18.45558</td>
    <td align="right">     -0.0394</td>
    <td align="right">     7.69129</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.55973</td>
    <td align="right">    15.56330</td>
    <td align="right">     0.09154</td>
    <td align="right">     6.57727</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87654</td>
    <td align="right">    22.90226</td>
    <td align="right">     -0.6865</td>
    <td align="right">    16.61929</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15404</td>
    <td align="right">    31.90449</td>
    <td align="right">     -0.4796</td>
    <td align="right">    10.82994</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39386</td>
    <td align="right">    40.78646</td>
    <td align="right">     -0.3090</td>
    <td align="right">     7.89994</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28257</td>
    <td align="right">    40.74990</td>
    <td align="right">     -0.3453</td>
    <td align="right">     8.29841</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22254</td>
    <td align="right">    35.69509</td>
    <td align="right">     -0.4121</td>
    <td align="right">    10.48357</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84188</td>
    <td align="right">    23.16944</td>
    <td align="right">     0.25522</td>
    <td align="right">     9.43008</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.35010</td>
    <td align="right">    18.00492</td>
    <td align="right">     0.07098</td>
    <td align="right">     9.10626</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.55529</td>
    <td align="right">    15.66646</td>
    <td align="right">     -0.1612</td>
    <td align="right">    11.28626</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.53990</td>
    <td align="right">    24.98585</td>
    <td align="right">     -0.1932</td>
    <td align="right">     9.98359</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.50247</td>
    <td align="right">    15.56330</td>
    <td align="right">     -0.6865</td>
    <td align="right">     6.57727</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39386</td>
    <td align="right">    40.78646</td>
    <td align="right">     0.25522</td>
    <td align="right">    16.61929</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.29600</td>
    <td align="right">    20.42679</td>
    <td align="right">     -0.5009</td>
    <td align="right">    13.68405</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84582</td>
    <td align="right">    21.05485</td>
    <td align="right">     -0.3374</td>
    <td align="right">    11.05977</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.74934</td>
    <td align="right">    19.94440</td>
    <td align="right">     -0.0974</td>
    <td align="right">     8.03583</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63328</td>
    <td align="right">    15.99066</td>
    <td align="right">     0.13860</td>
    <td align="right">     7.41385</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99231</td>
    <td align="right">    22.88818</td>
    <td align="right">     -0.5887</td>
    <td align="right">    14.87565</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25019</td>
    <td align="right">    31.81630</td>
    <td align="right">     -0.3774</td>
    <td align="right">     9.92167</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44893</td>
    <td align="right">    40.73142</td>
    <td align="right">     -0.2321</td>
    <td align="right">     7.65425</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31990</td>
    <td align="right">    40.78727</td>
    <td align="right">     -0.2844</td>
    <td align="right">     7.97568</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19044</td>
    <td align="right">    36.20493</td>
    <td align="right">     -0.4174</td>
    <td align="right">    10.66140</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.42388</td>
    <td align="right">    24.92336</td>
    <td align="right">     0.13042</td>
    <td align="right">     8.05535</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.35313</td>
    <td align="right">    20.78072</td>
    <td align="right">     -0.2055</td>
    <td align="right">     8.80013</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.22966</td>
    <td align="right">    18.66324</td>
    <td align="right">     -0.5271</td>
    <td align="right">    14.00902</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.15406</td>
    <td align="right">    26.24005</td>
    <td align="right">     -0.2750</td>
    <td align="right">    10.17644</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22966</td>
    <td align="right">    15.99066</td>
    <td align="right">     -0.5887</td>
    <td align="right">     7.41385</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44893</td>
    <td align="right">    40.78727</td>
    <td align="right">     0.13860</td>
    <td align="right">    14.87565</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20386</td>
    <td align="right">    20.40873</td>
    <td align="right">     -0.5225</td>
    <td align="right">    11.49577</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.44856</td>
    <td align="right">    21.67883</td>
    <td align="right">     -0.4535</td>
    <td align="right">    10.20704</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.17353</td>
    <td align="right">    20.97035</td>
    <td align="right">     -0.2733</td>
    <td align="right">     7.43348</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18960</td>
    <td align="right">    17.57665</td>
    <td align="right">     -0.0361</td>
    <td align="right">     5.75406</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.72450</td>
    <td align="right">    24.22986</td>
    <td align="right">     -0.7859</td>
    <td align="right">    18.96381</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10243</td>
    <td align="right">    32.10301</td>
    <td align="right">     -0.5426</td>
    <td align="right">    11.57280</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29046</td>
    <td align="right">    40.16245</td>
    <td align="right">     -0.3910</td>
    <td align="right">     8.42015</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23738</td>
    <td align="right">    40.58465</td>
    <td align="right">     -0.4091</td>
    <td align="right">     8.69719</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19366</td>
    <td align="right">    36.48973</td>
    <td align="right">     -0.4878</td>
    <td align="right">    10.34199</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.63964</td>
    <td align="right">    24.90590</td>
    <td align="right">     0.14408</td>
    <td align="right">     6.27141</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.73120</td>
    <td align="right">    20.56794</td>
    <td align="right">     -0.1327</td>
    <td align="right">     6.22747</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.38555</td>
    <td align="right">    18.35272</td>
    <td align="right">     -0.4811</td>
    <td align="right">    10.54020</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03694</td>
    <td align="right">    26.55615</td>
    <td align="right">     -0.3647</td>
    <td align="right">     9.67409</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20386</td>
    <td align="right">    17.57665</td>
    <td align="right">     -0.7859</td>
    <td align="right">     5.75406</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29046</td>
    <td align="right">    40.58465</td>
    <td align="right">     0.14408</td>
    <td align="right">    18.96381</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.03306</td>
    <td align="right">    20.55856</td>
    <td align="right">     -0.3132</td>
    <td align="right">     8.38174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.33951</td>
    <td align="right">    21.50254</td>
    <td align="right">     -0.2247</td>
    <td align="right">     7.55186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26297</td>
    <td align="right">    19.73005</td>
    <td align="right">     0.00730</td>
    <td align="right">     6.16023</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05367</td>
    <td align="right">    15.31797</td>
    <td align="right">     0.22677</td>
    <td align="right">     6.80970</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28409</td>
    <td align="right">    22.26235</td>
    <td align="right">     -0.5053</td>
    <td align="right">    12.00770</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41573</td>
    <td align="right">    30.93089</td>
    <td align="right">     -0.3217</td>
    <td align="right">     8.21131</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59888</td>
    <td align="right">    38.88728</td>
    <td align="right">     -0.1810</td>
    <td align="right">     7.05418</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45763</td>
    <td align="right">    39.48238</td>
    <td align="right">     -0.2262</td>
    <td align="right">     7.10694</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42162</td>
    <td align="right">    35.40675</td>
    <td align="right">     -0.3189</td>
    <td align="right">     8.13964</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15566</td>
    <td align="right">    23.49320</td>
    <td align="right">     0.31024</td>
    <td align="right">     8.01274</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.50140</td>
    <td align="right">    19.41598</td>
    <td align="right">     0.06863</td>
    <td align="right">     5.76638</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.20382</td>
    <td align="right">    18.56748</td>
    <td align="right">     -0.2762</td>
    <td align="right">     7.69700</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.65260</td>
    <td align="right">    25.51123</td>
    <td align="right">     -0.1465</td>
    <td align="right">     7.74897</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.03306</td>
    <td align="right">    15.31797</td>
    <td align="right">     -0.5053</td>
    <td align="right">     5.76638</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59888</td>
    <td align="right">    39.48238</td>
    <td align="right">     0.31024</td>
    <td align="right">    12.00770</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.56252</td>
    <td align="right">    16.38165</td>
    <td align="right">     -0.1042</td>
    <td align="right">     9.71161</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.58970</td>
    <td align="right">    17.87760</td>
    <td align="right">     -0.0939</td>
    <td align="right">     8.62226</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.54967</td>
    <td align="right">    18.37789</td>
    <td align="right">     -0.1249</td>
    <td align="right">     7.37979</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09330</td>
    <td align="right">    15.86324</td>
    <td align="right">     -0.0242</td>
    <td align="right">     6.25988</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.43472</td>
    <td align="right">    23.27756</td>
    <td align="right">     -0.8572</td>
    <td align="right">    22.14202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01123</td>
    <td align="right">    31.25323</td>
    <td align="right">     -0.5743</td>
    <td align="right">    12.77503</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32699</td>
    <td align="right">    40.14779</td>
    <td align="right">     -0.3719</td>
    <td align="right">     8.24720</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27160</td>
    <td align="right">    40.43366</td>
    <td align="right">     -0.3689</td>
    <td align="right">     8.33524</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33312</td>
    <td align="right">    35.21825</td>
    <td align="right">     -0.3665</td>
    <td align="right">     9.17469</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10204</td>
    <td align="right">    22.30108</td>
    <td align="right">     0.34652</td>
    <td align="right">     9.93847</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74642</td>
    <td align="right">    16.77089</td>
    <td align="right">     0.21167</td>
    <td align="right">     8.05471</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.82736</td>
    <td align="right">    14.11510</td>
    <td align="right">     -0.0350</td>
    <td align="right">     8.76048</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.49174</td>
    <td align="right">    24.40435</td>
    <td align="right">     -0.1991</td>
    <td align="right">     9.98120</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.54967</td>
    <td align="right">    14.11510</td>
    <td align="right">     -0.8572</td>
    <td align="right">     6.25988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33312</td>
    <td align="right">    40.43366</td>
    <td align="right">     0.34652</td>
    <td align="right">    22.14202</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89359</td>
    <td align="right">    20.19582</td>
    <td align="right">     -0.3439</td>
    <td align="right">     8.97310</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27722</td>
    <td align="right">    20.97979</td>
    <td align="right">     -0.2368</td>
    <td align="right">     7.91148</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.95509</td>
    <td align="right">    20.31094</td>
    <td align="right">     -0.0678</td>
    <td align="right">     6.50155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84510</td>
    <td align="right">    16.41697</td>
    <td align="right">     0.15962</td>
    <td align="right">     6.39577</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08820</td>
    <td align="right">    23.28739</td>
    <td align="right">     -0.5986</td>
    <td align="right">    13.78647</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31625</td>
    <td align="right">    31.53413</td>
    <td align="right">     -0.3931</td>
    <td align="right">     9.24187</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44564</td>
    <td align="right">    39.68077</td>
    <td align="right">     -0.2686</td>
    <td align="right">     7.28876</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38157</td>
    <td align="right">    39.97885</td>
    <td align="right">     -0.2821</td>
    <td align="right">     7.33396</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40550</td>
    <td align="right">    35.59747</td>
    <td align="right">     -0.3436</td>
    <td align="right">     8.45903</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04443</td>
    <td align="right">    23.87720</td>
    <td align="right">     0.28238</td>
    <td align="right">     7.67530</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.36112</td>
    <td align="right">    19.59611</td>
    <td align="right">     0.03689</td>
    <td align="right">     5.95416</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.09624</td>
    <td align="right">    17.98612</td>
    <td align="right">     -0.3004</td>
    <td align="right">     8.23424</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51672</td>
    <td align="right">    25.84205</td>
    <td align="right">     -0.1971</td>
    <td align="right">     8.15739</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89359</td>
    <td align="right">    16.41697</td>
    <td align="right">     -0.5986</td>
    <td align="right">     5.95416</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44564</td>
    <td align="right">    39.97885</td>
    <td align="right">     0.28238</td>
    <td align="right">    13.78647</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.48512</td>
    <td align="right">    20.08336</td>
    <td align="right">     -0.4458</td>
    <td align="right">    10.45116</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.96069</td>
    <td align="right">    21.13033</td>
    <td align="right">     -0.3163</td>
    <td align="right">     8.52380</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.89176</td>
    <td align="right">    19.85707</td>
    <td align="right">     -0.0871</td>
    <td align="right">     6.24623</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66464</td>
    <td align="right">    16.18529</td>
    <td align="right">     0.09795</td>
    <td align="right">     5.79381</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98670</td>
    <td align="right">    23.20324</td>
    <td align="right">     -0.6600</td>
    <td align="right">    14.98208</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22149</td>
    <td align="right">    31.94981</td>
    <td align="right">     -0.4706</td>
    <td align="right">    10.12412</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38248</td>
    <td align="right">    40.82234</td>
    <td align="right">     -0.3354</td>
    <td align="right">     7.83911</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26995</td>
    <td align="right">    40.97623</td>
    <td align="right">     -0.3830</td>
    <td align="right">     8.40376</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.16649</td>
    <td align="right">    36.79901</td>
    <td align="right">     -0.4905</td>
    <td align="right">    10.55781</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52931</td>
    <td align="right">    25.11074</td>
    <td align="right">     0.12196</td>
    <td align="right">     6.37175</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.64709</td>
    <td align="right">    20.61918</td>
    <td align="right">     -0.1472</td>
    <td align="right">     6.68283</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.42274</td>
    <td align="right">    18.38562</td>
    <td align="right">     -0.4677</td>
    <td align="right">    10.61424</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.22822</td>
    <td align="right">    26.31496</td>
    <td align="right">     -0.2992</td>
    <td align="right">     8.89235</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.42274</td>
    <td align="right">    16.18529</td>
    <td align="right">     -0.6600</td>
    <td align="right">     5.79381</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38248</td>
    <td align="right">    40.97623</td>
    <td align="right">     0.12196</td>
    <td align="right">    14.98208</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.01077</td>
    <td align="right">    19.88260</td>
    <td align="right">     -0.3130</td>
    <td align="right">     9.02771</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.49330</td>
    <td align="right">    20.44921</td>
    <td align="right">     -0.1768</td>
    <td align="right">     7.77750</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.35927</td>
    <td align="right">    18.35163</td>
    <td align="right">     0.04792</td>
    <td align="right">     6.48287</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.13760</td>
    <td align="right">    14.66953</td>
    <td align="right">     0.26078</td>
    <td align="right">     7.56130</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.36280</td>
    <td align="right">    21.99370</td>
    <td align="right">     -0.4604</td>
    <td align="right">    11.93391</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.51415</td>
    <td align="right">    30.61179</td>
    <td align="right">     -0.2859</td>
    <td align="right">     8.43860</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.71957</td>
    <td align="right">    39.24047</td>
    <td align="right">     -0.1481</td>
    <td align="right">     7.73671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.52424</td>
    <td align="right">    39.56586</td>
    <td align="right">     -0.2234</td>
    <td align="right">     7.68670</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.41782</td>
    <td align="right">    35.41581</td>
    <td align="right">     -0.3473</td>
    <td align="right">     9.05057</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.97581</td>
    <td align="right">    23.54753</td>
    <td align="right">     0.25424</td>
    <td align="right">     7.99497</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.13478</td>
    <td align="right">    19.49527</td>
    <td align="right">     -0.0163</td>
    <td align="right">     6.36367</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.94907</td>
    <td align="right">    18.48644</td>
    <td align="right">     -0.3336</td>
    <td align="right">     9.13829</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.63960</td>
    <td align="right">    25.18359</td>
    <td align="right">     -0.1455</td>
    <td align="right">     8.27237</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.94907</td>
    <td align="right">    14.66953</td>
    <td align="right">     -0.4604</td>
    <td align="right">     6.36367</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.71957</td>
    <td align="right">    39.56586</td>
    <td align="right">     0.26078</td>
    <td align="right">    11.93391</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15172</td>
    <td align="right">    16.82417</td>
    <td align="right">     -0.0004</td>
    <td align="right">     9.71930</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.27456</td>
    <td align="right">    17.89218</td>
    <td align="right">     0.04688</td>
    <td align="right">     8.55603</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38901</td>
    <td align="right">    17.89591</td>
    <td align="right">     0.06472</td>
    <td align="right">     6.65891</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81413</td>
    <td align="right">    15.43140</td>
    <td align="right">     0.15084</td>
    <td align="right">     6.19685</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00696</td>
    <td align="right">    23.04120</td>
    <td align="right">     -0.6468</td>
    <td align="right">    14.73830</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20937</td>
    <td align="right">    31.93735</td>
    <td align="right">     -0.4735</td>
    <td align="right">    10.28361</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39755</td>
    <td align="right">    40.73894</td>
    <td align="right">     -0.3245</td>
    <td align="right">     7.80624</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31178</td>
    <td align="right">    40.66907</td>
    <td align="right">     -0.3478</td>
    <td align="right">     8.06588</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34201</td>
    <td align="right">    35.79897</td>
    <td align="right">     -0.3731</td>
    <td align="right">     9.29461</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23198</td>
    <td align="right">    22.82928</td>
    <td align="right">     0.35370</td>
    <td align="right">     9.84608</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99608</td>
    <td align="right">    17.22495</td>
    <td align="right">     0.23509</td>
    <td align="right">     9.17097</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.29096</td>
    <td align="right">    14.95457</td>
    <td align="right">     0.03645</td>
    <td align="right">     9.59009</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87108</td>
    <td align="right">    24.67218</td>
    <td align="right">     -0.1087</td>
    <td align="right">     9.17154</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.15172</td>
    <td align="right">    14.95457</td>
    <td align="right">     -0.6468</td>
    <td align="right">     6.19685</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39755</td>
    <td align="right">    40.73894</td>
    <td align="right">     0.35370</td>
    <td align="right">    14.73830</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94597</td>
    <td align="right">    19.74874</td>
    <td align="right">     -0.3238</td>
    <td align="right">     9.51358</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43463</td>
    <td align="right">    20.40234</td>
    <td align="right">     -0.1818</td>
    <td align="right">     8.12583</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.20567</td>
    <td align="right">    19.39774</td>
    <td align="right">     0.01620</td>
    <td align="right">     6.73845</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89625</td>
    <td align="right">    15.81701</td>
    <td align="right">     0.19970</td>
    <td align="right">     7.04788</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12821</td>
    <td align="right">    22.97183</td>
    <td align="right">     -0.5474</td>
    <td align="right">    13.00290</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31344</td>
    <td align="right">    31.81251</td>
    <td align="right">     -0.3684</td>
    <td align="right">     9.25640</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45884</td>
    <td align="right">    40.65738</td>
    <td align="right">     -0.2451</td>
    <td align="right">     7.45543</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34922</td>
    <td align="right">    40.70579</td>
    <td align="right">     -0.2862</td>
    <td align="right">     7.69033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29801</td>
    <td align="right">    36.29340</td>
    <td align="right">     -0.3815</td>
    <td align="right">     9.44705</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.78308</td>
    <td align="right">    24.53099</td>
    <td align="right">     0.22230</td>
    <td align="right">     7.66486</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.01809</td>
    <td align="right">    19.93795</td>
    <td align="right">     -0.0379</td>
    <td align="right">     6.74558</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.91900</td>
    <td align="right">    18.00210</td>
    <td align="right">     -0.3379</td>
    <td align="right">     9.49958</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.48662</td>
    <td align="right">    25.91452</td>
    <td align="right">     -0.1901</td>
    <td align="right">     8.52280</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.91900</td>
    <td align="right">    15.81701</td>
    <td align="right">     -0.5474</td>
    <td align="right">     6.73845</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45884</td>
    <td align="right">    40.70579</td>
    <td align="right">     0.22230</td>
    <td align="right">    13.00290</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.726906E+09</td>
    <td align="right">0.207790E+09</td>
    <td align="right">       62.79</td>
    <td align="right">0.721848E+09</td>
    <td align="right">  5058300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">27-JAN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9092.54</td>
    <td align="right">27-JAN-09:00</td>
    <td align="right">     9092.54</td>
    <td align="right">27-JAN-09:00</td>
    <td align="right">      451.29</td>
    <td align="right">04-JAN-18:03</td>
    <td align="right">     2508.45</td>
    <td align="right">27-JAN-09:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188592E+10</td>
    <td align="right">0.498539E+09</td>
    <td align="right">       73.12</td>
    <td align="right">0.186696E+10</td>
    <td align="right"> 18964078.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    32698.28</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    32698.28</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">      840.35</td>
    <td align="right">19-FEB-14:55</td>
    <td align="right">     7657.35</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449787E+10</td>
    <td align="right">0.119387E+10</td>
    <td align="right">      130.40</td>
    <td align="right">0.447373E+10</td>
    <td align="right"> 24136234.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    31820.74</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">    31820.74</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">      671.92</td>
    <td align="right">29-MAR-06:04</td>
    <td align="right">     7493.96</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152191E+11</td>
    <td align="right">0.379972E+10</td>
    <td align="right">      240.42</td>
    <td align="right">0.151359E+11</td>
    <td align="right"> 83150876.61</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    47506.59</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    47506.59</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     2328.34</td>
    <td align="right">14-APR-19:30</td>
    <td align="right">    11321.92</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282317E+11</td>
    <td align="right">0.706539E+10</td>
    <td align="right">      334.98</td>
    <td align="right">0.270881E+11</td>
    <td align="right">0.114361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    55969.49</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    55969.49</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    11633.64</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    14990.35</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.544826E+11</td>
    <td align="right">0.147896E+11</td>
    <td align="right">      424.43</td>
    <td align="right">0.519599E+11</td>
    <td align="right">0.252274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUN-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    78506.40</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    71301.96</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    13471.88</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    24981.18</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706818E+11</td>
    <td align="right">0.189601E+11</td>
    <td align="right">      447.29</td>
    <td align="right">0.606803E+11</td>
    <td align="right">0.100016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    79165.18</td>
    <td align="right">31-JUL-16:50</td>
    <td align="right">    70234.71</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    29749.96</td>
    <td align="right">31-JUL-16:50</td>
    <td align="right">    23612.91</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708730E+11</td>
    <td align="right">0.182243E+11</td>
    <td align="right">      460.41</td>
    <td align="right">0.602187E+11</td>
    <td align="right">0.106543E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    85604.83</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">    69264.70</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">    45187.62</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">    20953.62</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.487751E+11</td>
    <td align="right">0.120694E+11</td>
    <td align="right">      402.29</td>
    <td align="right">0.431910E+11</td>
    <td align="right">0.558409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    93421.83</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    61698.60</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">    39217.74</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    21504.33</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227139E+11</td>
    <td align="right">0.556531E+10</td>
    <td align="right">      266.28</td>
    <td align="right">0.211030E+11</td>
    <td align="right">0.161096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    63893.71</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">    61002.81</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">    18719.35</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    15612.39</td>
    <td align="right">02-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129903E+10</td>
    <td align="right">0.358652E+09</td>
    <td align="right">       64.52</td>
    <td align="right">0.125900E+10</td>
    <td align="right"> 40028113.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    20496.50</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    20496.50</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">     1494.94</td>
    <td align="right">10-NOV-07:03</td>
    <td align="right">     5206.70</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.657486E+09</td>
    <td align="right">0.188255E+09</td>
    <td align="right">       59.29</td>
    <td align="right">0.655572E+09</td>
    <td align="right">  1913362.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">14-DEC-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     9117.70</td>
    <td align="right">14-DEC-16:40</td>
    <td align="right">     9117.70</td>
    <td align="right">14-DEC-16:40</td>
    <td align="right">      515.09</td>
    <td align="right">27-DEC-18:03</td>
    <td align="right">     2514.92</td>
    <td align="right">14-DEC-16:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320044E+12</td>
    <td align="right">0.829210E+11</td>
    <td align="right">     2966.20</td>
    <td align="right">0.288354E+12</td>
    <td align="right">0.316905E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.657486E+09</td>
    <td align="right">0.188255E+09</td>
    <td align="right">       59.29</td>
    <td align="right">0.655572E+09</td>
    <td align="right">  1913362.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9092.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9092.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      451.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2508.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708730E+11</td>
    <td align="right">0.189601E+11</td>
    <td align="right">      460.41</td>
    <td align="right">0.606803E+11</td>
    <td align="right">0.106543E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93421.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71301.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45187.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24981.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194828E+09</td>
    <td align="right"> 55606569.19</td>
    <td align="right">       22.16</td>
    <td align="right">0.193763E+09</td>
    <td align="right">  1064639.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">05-JAN-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6365.88</td>
    <td align="right">05-JAN-15:05</td>
    <td align="right">     6365.88</td>
    <td align="right">05-JAN-15:05</td>
    <td align="right">      186.13</td>
    <td align="right">01-JAN-15:30</td>
    <td align="right">     1763.48</td>
    <td align="right">05-JAN-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100181E+10</td>
    <td align="right">0.257628E+09</td>
    <td align="right">       34.51</td>
    <td align="right">0.998718E+09</td>
    <td align="right">  3093873.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    26374.75</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    26374.75</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">      498.38</td>
    <td align="right">19-FEB-15:00</td>
    <td align="right">     6071.05</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355250E+10</td>
    <td align="right">0.943030E+09</td>
    <td align="right">      138.87</td>
    <td align="right">0.353257E+10</td>
    <td align="right"> 19927199.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    25206.12</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    25206.12</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      492.13</td>
    <td align="right">16-MAR-17:10</td>
    <td align="right">     5859.92</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123259E+11</td>
    <td align="right">0.306125E+10</td>
    <td align="right">      245.11</td>
    <td align="right">0.122884E+11</td>
    <td align="right"> 37513204.16</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    40317.08</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    40317.08</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     1653.28</td>
    <td align="right">14-APR-19:50</td>
    <td align="right">     9605.72</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229240E+11</td>
    <td align="right">0.570819E+10</td>
    <td align="right">      343.14</td>
    <td align="right">0.221175E+11</td>
    <td align="right">0.806431E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    47304.88</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    47304.88</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     8765.49</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">    12665.43</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442422E+11</td>
    <td align="right">0.119677E+11</td>
    <td align="right">      428.28</td>
    <td align="right">0.424613E+11</td>
    <td align="right">0.178082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    70675.39</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    61342.81</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    12500.20</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    21480.49</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.573763E+11</td>
    <td align="right">0.153412E+11</td>
    <td align="right">      446.99</td>
    <td align="right">0.493878E+11</td>
    <td align="right">0.798854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    64540.56</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    59067.59</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    23712.66</td>
    <td align="right">17-JUL-09:40</td>
    <td align="right">    19618.04</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553176E+11</td>
    <td align="right">0.142178E+11</td>
    <td align="right">      460.75</td>
    <td align="right">0.471391E+11</td>
    <td align="right">0.817849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    71826.32</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    57351.41</td>
    <td align="right">07-AUG-15:40</td>
    <td align="right">    39622.84</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    17457.88</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364244E+11</td>
    <td align="right">0.901691E+10</td>
    <td align="right">      403.91</td>
    <td align="right">0.322776E+11</td>
    <td align="right">0.414678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71773.34</td>
    <td align="right">05-SEP-14:05</td>
    <td align="right">    49663.07</td>
    <td align="right">29-SEP-14:50</td>
    <td align="right">    29653.03</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    16676.72</td>
    <td align="right">05-SEP-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163400E+11</td>
    <td align="right">0.401285E+10</td>
    <td align="right">      256.05</td>
    <td align="right">0.152101E+11</td>
    <td align="right">0.112987E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-14:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    52246.44</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">    49034.80</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    11220.07</td>
    <td align="right">11-OCT-10:05</td>
    <td align="right">    12925.56</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.767697E+09</td>
    <td align="right">0.213352E+09</td>
    <td align="right">       56.62</td>
    <td align="right">0.728316E+09</td>
    <td align="right"> 39381252.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13103.64</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    13103.64</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1106.42</td>
    <td align="right">09-NOV-12:02</td>
    <td align="right">     3397.21</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26264053.97</td>
    <td align="right">  7656728.59</td>
    <td align="right">        7.10</td>
    <td align="right"> 26136533.58</td>
    <td align="right">   127520.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">20-DEC-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     3116.28</td>
    <td align="right">20-DEC-16:30</td>
    <td align="right">     3116.28</td>
    <td align="right">20-DEC-16:30</td>
    <td align="right">      103.45</td>
    <td align="right">27-DEC-17:00</td>
    <td align="right">      892.78</td>
    <td align="right">20-DEC-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250493E+12</td>
    <td align="right">0.648031E+11</td>
    <td align="right">     2843.50</td>
    <td align="right">0.226361E+12</td>
    <td align="right">0.241320E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26264053.97</td>
    <td align="right">  7656728.59</td>
    <td align="right">        7.10</td>
    <td align="right"> 26136533.58</td>
    <td align="right">   127520.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3116.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3116.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      103.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      892.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573763E+11</td>
    <td align="right">0.153412E+11</td>
    <td align="right">      460.75</td>
    <td align="right">0.493878E+11</td>
    <td align="right">0.817849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71826.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61342.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39622.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21480.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174975E+09</td>
    <td align="right"> 50188367.35</td>
    <td align="right">       20.02</td>
    <td align="right">0.172979E+09</td>
    <td align="right">  1996086.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5868.64</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">     5868.64</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">      263.64</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     1644.20</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.974852E+09</td>
    <td align="right">0.253742E+09</td>
    <td align="right">       31.77</td>
    <td align="right">0.968998E+09</td>
    <td align="right">  5853281.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    26122.09</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">    26122.09</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">      643.06</td>
    <td align="right">19-FEB-15:00</td>
    <td align="right">     6166.94</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.352720E+10</td>
    <td align="right">0.943944E+09</td>
    <td align="right">      134.19</td>
    <td align="right">0.348217E+10</td>
    <td align="right"> 45038918.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    26181.12</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    26181.12</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">      840.52</td>
    <td align="right">20-MAR-12:35</td>
    <td align="right">     6178.04</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130802E+11</td>
    <td align="right">0.325814E+10</td>
    <td align="right">      242.26</td>
    <td align="right">0.130183E+11</td>
    <td align="right"> 61894152.87</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">11-APR-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    46148.39</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    46148.39</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">     2028.62</td>
    <td align="right">14-APR-19:30</td>
    <td align="right">    10994.38</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250440E+11</td>
    <td align="right">0.626230E+10</td>
    <td align="right">      345.10</td>
    <td align="right">0.241037E+11</td>
    <td align="right">0.940347E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-MAY-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    55149.91</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    55149.91</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     8409.86</td>
    <td align="right">24-MAY-14:50</td>
    <td align="right">    14763.97</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491133E+11</td>
    <td align="right">0.133956E+11</td>
    <td align="right">      430.25</td>
    <td align="right">0.471276E+11</td>
    <td align="right">0.198571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    71573.76</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    71573.76</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    11016.71</td>
    <td align="right">29-JUN-05:03</td>
    <td align="right">    25058.51</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.637043E+11</td>
    <td align="right">0.171713E+11</td>
    <td align="right">      450.13</td>
    <td align="right">0.552583E+11</td>
    <td align="right">0.844600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    72485.64</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    69131.24</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">    25035.09</td>
    <td align="right">17-JUL-09:50</td>
    <td align="right">    23113.86</td>
    <td align="right">21-JUL-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604149E+11</td>
    <td align="right">0.156485E+11</td>
    <td align="right">      462.14</td>
    <td align="right">0.518613E+11</td>
    <td align="right">0.855358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    70513.04</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    66102.55</td>
    <td align="right">07-AUG-15:30</td>
    <td align="right">    37205.52</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    20180.56</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384231E+11</td>
    <td align="right">0.958187E+10</td>
    <td align="right">      403.22</td>
    <td align="right">0.340849E+11</td>
    <td align="right">0.433819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    75316.03</td>
    <td align="right">05-SEP-13:10</td>
    <td align="right">    56198.49</td>
    <td align="right">29-SEP-14:40</td>
    <td align="right">    31445.58</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    17384.90</td>
    <td align="right">05-SEP-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164689E+11</td>
    <td align="right">0.407774E+10</td>
    <td align="right">      251.83</td>
    <td align="right">0.152846E+11</td>
    <td align="right">0.118429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    56630.92</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    53780.81</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">    11286.65</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">    14037.31</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.662665E+09</td>
    <td align="right">0.185677E+09</td>
    <td align="right">       49.72</td>
    <td align="right">0.604030E+09</td>
    <td align="right"> 58635228.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12789.51</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    12789.51</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">     1408.54</td>
    <td align="right">09-NOV-12:40</td>
    <td align="right">     3368.27</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7274954.39</td>
    <td align="right">  2126370.42</td>
    <td align="right">        2.46</td>
    <td align="right">  7245701.15</td>
    <td align="right">    29253.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">20-DEC-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     2657.76</td>
    <td align="right">20-DEC-15:50</td>
    <td align="right">     2657.76</td>
    <td align="right">20-DEC-15:50</td>
    <td align="right">      213.64</td>
    <td align="right">29-DEC-17:02</td>
    <td align="right">      767.34</td>
    <td align="right">20-DEC-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271596E+12</td>
    <td align="right">0.708312E+11</td>
    <td align="right">     2823.08</td>
    <td align="right">0.245974E+12</td>
    <td align="right">0.256216E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7274954.39</td>
    <td align="right">  2126370.42</td>
    <td align="right">        2.46</td>
    <td align="right">  7245701.15</td>
    <td align="right">    29253.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2657.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2657.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">      213.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      767.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.637043E+11</td>
    <td align="right">0.171713E+11</td>
    <td align="right">      462.14</td>
    <td align="right">0.552583E+11</td>
    <td align="right">0.855358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75316.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71573.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37205.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25058.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">      448.64</td>
    <td align="right">       51.06</td>
    <td align="right">     1677.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      560.73</td>
    <td align="right">        0.00</td>
    <td align="right">      560.73</td>
    <td align="right">      129.18</td>
    <td align="right">     1522.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      707.29</td>
    <td align="right">        0.00</td>
    <td align="right">      707.29</td>
    <td align="right">      320.81</td>
    <td align="right">     1201.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      897.22</td>
    <td align="right">        7.57</td>
    <td align="right">      889.65</td>
    <td align="right">      549.85</td>
    <td align="right">      811.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      975.17</td>
    <td align="right">       62.65</td>
    <td align="right">      912.52</td>
    <td align="right">      741.45</td>
    <td align="right">      587.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      926.95</td>
    <td align="right">     1145.66</td>
    <td align="right">      377.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1017.02</td>
    <td align="right">       84.42</td>
    <td align="right">      932.60</td>
    <td align="right">     1242.53</td>
    <td align="right">      255.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      943.54</td>
    <td align="right">       20.98</td>
    <td align="right">      922.56</td>
    <td align="right">     1090.33</td>
    <td align="right">      293.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      754.65</td>
    <td align="right">        0.19</td>
    <td align="right">      754.46</td>
    <td align="right">      738.77</td>
    <td align="right">      523.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.13</td>
    <td align="right">        0.00</td>
    <td align="right">      563.13</td>
    <td align="right">      305.24</td>
    <td align="right">      947.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.23</td>
    <td align="right">        0.00</td>
    <td align="right">      478.23</td>
    <td align="right">       76.67</td>
    <td align="right">     1363.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">       11.08</td>
    <td align="right">     1775.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      736.93</td>
    <td align="right">       29.79</td>
    <td align="right">      707.14</td>
    <td align="right">      535.84</td>
    <td align="right">      941.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">       11.08</td>
    <td align="right">      255.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      932.60</td>
    <td align="right">     1242.53</td>
    <td align="right">     1775.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      828.39</td>
    <td align="right">      463.18</td>
    <td align="right">      365.21</td>
    <td align="right">      534.61</td>
    <td align="right">     1019.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1006.38</td>
    <td align="right">      542.54</td>
    <td align="right">      463.84</td>
    <td align="right">      744.02</td>
    <td align="right">      936.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1327.67</td>
    <td align="right">      754.79</td>
    <td align="right">      572.88</td>
    <td align="right">     1195.21</td>
    <td align="right">      745.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1813.94</td>
    <td align="right">     1033.47</td>
    <td align="right">      780.47</td>
    <td align="right">     1848.55</td>
    <td align="right">      515.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1730.46</td>
    <td align="right">      986.07</td>
    <td align="right">      744.39</td>
    <td align="right">     1863.75</td>
    <td align="right">      393.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      716.39</td>
    <td align="right">     2267.40</td>
    <td align="right">      252.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1726.24</td>
    <td align="right">      987.02</td>
    <td align="right">      739.22</td>
    <td align="right">     2177.41</td>
    <td align="right">      173.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1708.42</td>
    <td align="right">      941.85</td>
    <td align="right">      766.56</td>
    <td align="right">     2079.95</td>
    <td align="right">      194.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1422.18</td>
    <td align="right">      795.79</td>
    <td align="right">      626.39</td>
    <td align="right">     1611.81</td>
    <td align="right">      335.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1236.71</td>
    <td align="right">      784.64</td>
    <td align="right">      452.07</td>
    <td align="right">     1198.84</td>
    <td align="right">      587.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      966.60</td>
    <td align="right">      568.28</td>
    <td align="right">      398.33</td>
    <td align="right">      732.48</td>
    <td align="right">      844.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      783.36</td>
    <td align="right">      476.81</td>
    <td align="right">      306.55</td>
    <td align="right">      494.06</td>
    <td align="right">     1082.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1369.32</td>
    <td align="right">      791.27</td>
    <td align="right">      578.05</td>
    <td align="right">     1398.63</td>
    <td align="right">      588.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      783.36</td>
    <td align="right">      463.18</td>
    <td align="right">      306.55</td>
    <td align="right">      494.06</td>
    <td align="right">      173.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      780.47</td>
    <td align="right">     2267.40</td>
    <td align="right">     1082.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3318.09</td>
    <td align="right">     2582.21</td>
    <td align="right">      735.88</td>
    <td align="right">     3484.80</td>
    <td align="right">     1528.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3248.06</td>
    <td align="right">     2373.16</td>
    <td align="right">      874.90</td>
    <td align="right">     3245.23</td>
    <td align="right">     1434.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2392.15</td>
    <td align="right">     1446.28</td>
    <td align="right">      945.87</td>
    <td align="right">     2035.40</td>
    <td align="right">     1181.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1864.98</td>
    <td align="right">      765.28</td>
    <td align="right">     1099.70</td>
    <td align="right">     1318.22</td>
    <td align="right">      836.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1243.51</td>
    <td align="right">      273.10</td>
    <td align="right">      970.41</td>
    <td align="right">      924.89</td>
    <td align="right">      619.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      922.69</td>
    <td align="right">     1147.47</td>
    <td align="right">      408.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1163.77</td>
    <td align="right">      185.21</td>
    <td align="right">      978.56</td>
    <td align="right">     1347.35</td>
    <td align="right">      270.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1600.93</td>
    <td align="right">      520.13</td>
    <td align="right">     1080.80</td>
    <td align="right">     1572.31</td>
    <td align="right">      310.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2214.03</td>
    <td align="right">     1234.51</td>
    <td align="right">      979.52</td>
    <td align="right">     2136.38</td>
    <td align="right">      534.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3030.78</td>
    <td align="right">     2232.53</td>
    <td align="right">      798.25</td>
    <td align="right">     3093.52</td>
    <td align="right">      920.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3375.91</td>
    <td align="right">     2591.41</td>
    <td align="right">      784.50</td>
    <td align="right">     3545.62</td>
    <td align="right">     1258.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">      630.14</td>
    <td align="right">     3888.15</td>
    <td align="right">     1558.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2336.86</td>
    <td align="right">     1437.06</td>
    <td align="right">      899.80</td>
    <td align="right">     2306.95</td>
    <td align="right">      902.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      630.14</td>
    <td align="right">      924.89</td>
    <td align="right">      270.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">     1099.70</td>
    <td align="right">     3888.15</td>
    <td align="right">     1558.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      854.45</td>
    <td align="right">      487.30</td>
    <td align="right">      367.16</td>
    <td align="right">      630.07</td>
    <td align="right">     1083.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1099.83</td>
    <td align="right">      635.32</td>
    <td align="right">      464.51</td>
    <td align="right">      920.27</td>
    <td align="right">      994.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1228.55</td>
    <td align="right">      654.03</td>
    <td align="right">      574.52</td>
    <td align="right">     1122.04</td>
    <td align="right">      798.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1567.95</td>
    <td align="right">      834.52</td>
    <td align="right">      733.44</td>
    <td align="right">     1572.16</td>
    <td align="right">      556.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.34</td>
    <td align="right">      765.76</td>
    <td align="right">      720.58</td>
    <td align="right">     1576.99</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      704.38</td>
    <td align="right">     1947.88</td>
    <td align="right">      287.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1437.21</td>
    <td align="right">      703.27</td>
    <td align="right">      733.94</td>
    <td align="right">     1810.85</td>
    <td align="right">      189.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1468.70</td>
    <td align="right">      679.32</td>
    <td align="right">      789.38</td>
    <td align="right">     1786.96</td>
    <td align="right">      215.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1326.72</td>
    <td align="right">      698.79</td>
    <td align="right">      627.94</td>
    <td align="right">     1510.84</td>
    <td align="right">      363.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1213.66</td>
    <td align="right">      754.33</td>
    <td align="right">      459.33</td>
    <td align="right">     1227.78</td>
    <td align="right">      636.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      952.74</td>
    <td align="right">      560.53</td>
    <td align="right">      392.22</td>
    <td align="right">      767.58</td>
    <td align="right">      881.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      824.02</td>
    <td align="right">      516.78</td>
    <td align="right">      307.23</td>
    <td align="right">      590.39</td>
    <td align="right">     1121.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1254.57</td>
    <td align="right">      681.25</td>
    <td align="right">      573.32</td>
    <td align="right">     1289.91</td>
    <td align="right">      626.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      824.02</td>
    <td align="right">      487.30</td>
    <td align="right">      307.23</td>
    <td align="right">      590.39</td>
    <td align="right">      189.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      789.38</td>
    <td align="right">     1947.88</td>
    <td align="right">     1121.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.54</td>
    <td align="right">        0.00</td>
    <td align="right">      149.54</td>
    <td align="right">       15.77</td>
    <td align="right">      582.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      186.90</td>
    <td align="right">        0.00</td>
    <td align="right">      186.90</td>
    <td align="right">       45.09</td>
    <td align="right">      517.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      235.75</td>
    <td align="right">        0.00</td>
    <td align="right">      235.75</td>
    <td align="right">      115.27</td>
    <td align="right">      397.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.06</td>
    <td align="right">        2.52</td>
    <td align="right">      296.54</td>
    <td align="right">      194.14</td>
    <td align="right">      266.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.04</td>
    <td align="right">       20.88</td>
    <td align="right">      304.16</td>
    <td align="right">      257.56</td>
    <td align="right">      191.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      369.31</td>
    <td align="right">       60.34</td>
    <td align="right">      308.97</td>
    <td align="right">      389.27</td>
    <td align="right">      123.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      338.99</td>
    <td align="right">       28.14</td>
    <td align="right">      310.85</td>
    <td align="right">      420.91</td>
    <td align="right">       82.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      314.50</td>
    <td align="right">        6.99</td>
    <td align="right">      307.51</td>
    <td align="right">      367.61</td>
    <td align="right">       98.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.54</td>
    <td align="right">        0.06</td>
    <td align="right">      251.48</td>
    <td align="right">      247.37</td>
    <td align="right">      182.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.70</td>
    <td align="right">        0.00</td>
    <td align="right">      187.70</td>
    <td align="right">       99.92</td>
    <td align="right">      337.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.40</td>
    <td align="right">        0.00</td>
    <td align="right">      159.40</td>
    <td align="right">       22.82</td>
    <td align="right">      490.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.28</td>
    <td align="right">        0.00</td>
    <td align="right">      127.28</td>
    <td align="right">        2.39</td>
    <td align="right">      629.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.63</td>
    <td align="right">        9.93</td>
    <td align="right">      235.70</td>
    <td align="right">      182.28</td>
    <td align="right">      324.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.28</td>
    <td align="right">        0.00</td>
    <td align="right">      127.28</td>
    <td align="right">        2.39</td>
    <td align="right">       82.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      369.31</td>
    <td align="right">       60.34</td>
    <td align="right">      310.85</td>
    <td align="right">      420.91</td>
    <td align="right">      629.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.55</td>
    <td align="right">        0.00</td>
    <td align="right">      149.55</td>
    <td align="right">       15.77</td>
    <td align="right">      582.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      186.91</td>
    <td align="right">        0.00</td>
    <td align="right">      186.91</td>
    <td align="right">       45.09</td>
    <td align="right">      517.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      235.76</td>
    <td align="right">        0.00</td>
    <td align="right">      235.76</td>
    <td align="right">      115.27</td>
    <td align="right">      397.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.07</td>
    <td align="right">        2.52</td>
    <td align="right">      296.55</td>
    <td align="right">      194.15</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.05</td>
    <td align="right">       20.88</td>
    <td align="right">      304.17</td>
    <td align="right">      257.57</td>
    <td align="right">      191.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      369.32</td>
    <td align="right">       60.34</td>
    <td align="right">      308.98</td>
    <td align="right">      389.28</td>
    <td align="right">      123.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      339.00</td>
    <td align="right">       28.14</td>
    <td align="right">      310.87</td>
    <td align="right">      420.93</td>
    <td align="right">       82.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      314.51</td>
    <td align="right">        6.99</td>
    <td align="right">      307.52</td>
    <td align="right">      367.62</td>
    <td align="right">       98.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.55</td>
    <td align="right">        0.06</td>
    <td align="right">      251.49</td>
    <td align="right">      247.38</td>
    <td align="right">      182.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.71</td>
    <td align="right">        0.00</td>
    <td align="right">      187.71</td>
    <td align="right">       99.93</td>
    <td align="right">      337.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.41</td>
    <td align="right">        0.00</td>
    <td align="right">      159.41</td>
    <td align="right">       22.82</td>
    <td align="right">      490.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.29</td>
    <td align="right">        0.00</td>
    <td align="right">      127.29</td>
    <td align="right">        2.39</td>
    <td align="right">      629.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.64</td>
    <td align="right">        9.93</td>
    <td align="right">      235.71</td>
    <td align="right">      182.29</td>
    <td align="right">      324.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.29</td>
    <td align="right">        0.00</td>
    <td align="right">      127.29</td>
    <td align="right">        2.39</td>
    <td align="right">       82.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      369.32</td>
    <td align="right">       60.34</td>
    <td align="right">      310.87</td>
    <td align="right">      420.93</td>
    <td align="right">      629.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.55</td>
    <td align="right">        0.00</td>
    <td align="right">      149.55</td>
    <td align="right">       15.77</td>
    <td align="right">      582.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      186.91</td>
    <td align="right">        0.00</td>
    <td align="right">      186.91</td>
    <td align="right">       45.09</td>
    <td align="right">      517.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      235.76</td>
    <td align="right">        0.00</td>
    <td align="right">      235.76</td>
    <td align="right">      115.27</td>
    <td align="right">      397.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      299.07</td>
    <td align="right">        2.52</td>
    <td align="right">      296.55</td>
    <td align="right">      194.15</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      325.05</td>
    <td align="right">       20.88</td>
    <td align="right">      304.17</td>
    <td align="right">      257.57</td>
    <td align="right">      191.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      369.32</td>
    <td align="right">       60.34</td>
    <td align="right">      308.98</td>
    <td align="right">      389.28</td>
    <td align="right">      123.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      339.00</td>
    <td align="right">       28.14</td>
    <td align="right">      310.87</td>
    <td align="right">      420.93</td>
    <td align="right">       82.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      314.51</td>
    <td align="right">        6.99</td>
    <td align="right">      307.52</td>
    <td align="right">      367.62</td>
    <td align="right">       98.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      251.55</td>
    <td align="right">        0.06</td>
    <td align="right">      251.49</td>
    <td align="right">      247.38</td>
    <td align="right">      182.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.71</td>
    <td align="right">        0.00</td>
    <td align="right">      187.71</td>
    <td align="right">       99.93</td>
    <td align="right">      337.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      159.41</td>
    <td align="right">        0.00</td>
    <td align="right">      159.41</td>
    <td align="right">       22.82</td>
    <td align="right">      490.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.29</td>
    <td align="right">        0.00</td>
    <td align="right">      127.29</td>
    <td align="right">        2.39</td>
    <td align="right">      629.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      245.64</td>
    <td align="right">        9.93</td>
    <td align="right">      235.71</td>
    <td align="right">      182.29</td>
    <td align="right">      324.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.29</td>
    <td align="right">        0.00</td>
    <td align="right">      127.29</td>
    <td align="right">        2.39</td>
    <td align="right">       82.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      369.32</td>
    <td align="right">       60.34</td>
    <td align="right">      310.87</td>
    <td align="right">      420.93</td>
    <td align="right">      629.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      796.87</td>
    <td align="right">      445.55</td>
    <td align="right">      351.32</td>
    <td align="right">      503.58</td>
    <td align="right">     1038.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      968.08</td>
    <td align="right">      521.89</td>
    <td align="right">      446.19</td>
    <td align="right">      714.53</td>
    <td align="right">      937.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1277.16</td>
    <td align="right">      726.07</td>
    <td align="right">      551.08</td>
    <td align="right">     1157.89</td>
    <td align="right">      736.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1744.92</td>
    <td align="right">      994.14</td>
    <td align="right">      750.78</td>
    <td align="right">     1790.79</td>
    <td align="right">      510.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1664.61</td>
    <td align="right">      948.54</td>
    <td align="right">      716.07</td>
    <td align="right">     1806.40</td>
    <td align="right">      389.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1794.44</td>
    <td align="right">     1105.30</td>
    <td align="right">      689.14</td>
    <td align="right">     2191.78</td>
    <td align="right">      251.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1660.55</td>
    <td align="right">      949.46</td>
    <td align="right">      711.09</td>
    <td align="right">     2103.52</td>
    <td align="right">      174.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1643.41</td>
    <td align="right">      906.01</td>
    <td align="right">      737.40</td>
    <td align="right">     2006.63</td>
    <td align="right">      199.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1368.06</td>
    <td align="right">      765.50</td>
    <td align="right">      602.56</td>
    <td align="right">     1551.06</td>
    <td align="right">      346.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1189.66</td>
    <td align="right">      754.78</td>
    <td align="right">      434.87</td>
    <td align="right">     1146.55</td>
    <td align="right">      614.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      929.82</td>
    <td align="right">      546.65</td>
    <td align="right">      383.17</td>
    <td align="right">      691.26</td>
    <td align="right">      889.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      753.55</td>
    <td align="right">      458.66</td>
    <td align="right">      294.88</td>
    <td align="right">      464.20</td>
    <td align="right">     1128.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.22</td>
    <td align="right">      761.16</td>
    <td align="right">      556.06</td>
    <td align="right">     1346.86</td>
    <td align="right">      599.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      753.55</td>
    <td align="right">      445.55</td>
    <td align="right">      294.88</td>
    <td align="right">      464.20</td>
    <td align="right">      174.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1794.44</td>
    <td align="right">     1105.30</td>
    <td align="right">      750.78</td>
    <td align="right">     2191.78</td>
    <td align="right">     1128.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.51</td>
    <td align="right">       17.62</td>
    <td align="right">       13.89</td>
    <td align="right">       19.91</td>
    <td align="right">       41.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.28</td>
    <td align="right">       20.64</td>
    <td align="right">       17.64</td>
    <td align="right">       28.25</td>
    <td align="right">       37.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       50.50</td>
    <td align="right">       28.71</td>
    <td align="right">       21.79</td>
    <td align="right">       45.78</td>
    <td align="right">       29.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.99</td>
    <td align="right">       39.31</td>
    <td align="right">       29.69</td>
    <td align="right">       70.81</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.82</td>
    <td align="right">       37.50</td>
    <td align="right">       28.31</td>
    <td align="right">       71.42</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       70.95</td>
    <td align="right">       43.70</td>
    <td align="right">       27.25</td>
    <td align="right">       86.66</td>
    <td align="right">        9.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.66</td>
    <td align="right">       37.54</td>
    <td align="right">       28.12</td>
    <td align="right">       83.17</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.98</td>
    <td align="right">       35.82</td>
    <td align="right">       29.16</td>
    <td align="right">       79.34</td>
    <td align="right">        7.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.09</td>
    <td align="right">       30.27</td>
    <td align="right">       23.82</td>
    <td align="right">       61.33</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.04</td>
    <td align="right">       29.84</td>
    <td align="right">       17.19</td>
    <td align="right">       45.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.76</td>
    <td align="right">       21.61</td>
    <td align="right">       15.15</td>
    <td align="right">       27.33</td>
    <td align="right">       35.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       29.79</td>
    <td align="right">       18.14</td>
    <td align="right">       11.66</td>
    <td align="right">       18.35</td>
    <td align="right">       44.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.08</td>
    <td align="right">       30.10</td>
    <td align="right">       21.99</td>
    <td align="right">       53.25</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.79</td>
    <td align="right">       17.62</td>
    <td align="right">       11.66</td>
    <td align="right">       18.35</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       70.95</td>
    <td align="right">       43.70</td>
    <td align="right">       29.69</td>
    <td align="right">       86.66</td>
    <td align="right">       44.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1106.01</td>
    <td align="right">      860.72</td>
    <td align="right">      245.29</td>
    <td align="right">     1164.06</td>
    <td align="right">      550.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1082.67</td>
    <td align="right">      791.04</td>
    <td align="right">      291.63</td>
    <td align="right">     1088.45</td>
    <td align="right">      507.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      797.37</td>
    <td align="right">      482.08</td>
    <td align="right">      315.29</td>
    <td align="right">      688.36</td>
    <td align="right">      401.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      621.65</td>
    <td align="right">      255.09</td>
    <td align="right">      366.56</td>
    <td align="right">      450.55</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.50</td>
    <td align="right">       91.03</td>
    <td align="right">      323.47</td>
    <td align="right">      319.84</td>
    <td align="right">      200.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.51</td>
    <td align="right">       42.95</td>
    <td align="right">      307.56</td>
    <td align="right">      389.31</td>
    <td align="right">      132.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      387.92</td>
    <td align="right">       61.74</td>
    <td align="right">      326.18</td>
    <td align="right">      454.24</td>
    <td align="right">       88.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      533.64</td>
    <td align="right">      173.37</td>
    <td align="right">      360.26</td>
    <td align="right">      526.63</td>
    <td align="right">      106.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      738.00</td>
    <td align="right">      411.49</td>
    <td align="right">      326.50</td>
    <td align="right">      712.08</td>
    <td align="right">      191.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1010.24</td>
    <td align="right">      744.16</td>
    <td align="right">      266.08</td>
    <td align="right">     1030.32</td>
    <td align="right">      336.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1125.28</td>
    <td align="right">      863.79</td>
    <td align="right">      261.50</td>
    <td align="right">     1180.75</td>
    <td align="right">      464.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1199.84</td>
    <td align="right">      989.80</td>
    <td align="right">      210.05</td>
    <td align="right">     1298.01</td>
    <td align="right">      571.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      778.94</td>
    <td align="right">      479.01</td>
    <td align="right">      299.93</td>
    <td align="right">      773.65</td>
    <td align="right">      317.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.51</td>
    <td align="right">       42.95</td>
    <td align="right">      210.05</td>
    <td align="right">      319.84</td>
    <td align="right">       88.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1199.84</td>
    <td align="right">      989.80</td>
    <td align="right">      366.56</td>
    <td align="right">     1298.01</td>
    <td align="right">      571.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1106.01</td>
    <td align="right">      860.72</td>
    <td align="right">      245.29</td>
    <td align="right">     1164.06</td>
    <td align="right">      550.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1082.67</td>
    <td align="right">      791.04</td>
    <td align="right">      291.63</td>
    <td align="right">     1088.45</td>
    <td align="right">      507.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      797.37</td>
    <td align="right">      482.08</td>
    <td align="right">      315.29</td>
    <td align="right">      688.36</td>
    <td align="right">      401.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      621.65</td>
    <td align="right">      255.09</td>
    <td align="right">      366.56</td>
    <td align="right">      450.55</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.50</td>
    <td align="right">       91.03</td>
    <td align="right">      323.47</td>
    <td align="right">      319.84</td>
    <td align="right">      200.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.51</td>
    <td align="right">       42.95</td>
    <td align="right">      307.56</td>
    <td align="right">      389.31</td>
    <td align="right">      132.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      387.92</td>
    <td align="right">       61.74</td>
    <td align="right">      326.18</td>
    <td align="right">      454.24</td>
    <td align="right">       88.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      533.64</td>
    <td align="right">      173.37</td>
    <td align="right">      360.26</td>
    <td align="right">      526.63</td>
    <td align="right">      106.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      738.00</td>
    <td align="right">      411.49</td>
    <td align="right">      326.50</td>
    <td align="right">      712.08</td>
    <td align="right">      191.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1010.24</td>
    <td align="right">      744.16</td>
    <td align="right">      266.08</td>
    <td align="right">     1030.32</td>
    <td align="right">      336.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1125.28</td>
    <td align="right">      863.79</td>
    <td align="right">      261.50</td>
    <td align="right">     1180.75</td>
    <td align="right">      464.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1199.84</td>
    <td align="right">      989.80</td>
    <td align="right">      210.05</td>
    <td align="right">     1298.01</td>
    <td align="right">      571.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      778.94</td>
    <td align="right">      479.01</td>
    <td align="right">      299.93</td>
    <td align="right">      773.65</td>
    <td align="right">      317.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.51</td>
    <td align="right">       42.95</td>
    <td align="right">      210.05</td>
    <td align="right">      319.84</td>
    <td align="right">       88.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1199.84</td>
    <td align="right">      989.80</td>
    <td align="right">      366.56</td>
    <td align="right">     1298.01</td>
    <td align="right">      571.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1105.94</td>
    <td align="right">      860.66</td>
    <td align="right">      245.28</td>
    <td align="right">     1163.98</td>
    <td align="right">      550.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1082.60</td>
    <td align="right">      790.99</td>
    <td align="right">      291.61</td>
    <td align="right">     1088.38</td>
    <td align="right">      507.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      797.32</td>
    <td align="right">      482.05</td>
    <td align="right">      315.27</td>
    <td align="right">      688.32</td>
    <td align="right">      401.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      621.61</td>
    <td align="right">      255.07</td>
    <td align="right">      366.54</td>
    <td align="right">      450.52</td>
    <td align="right">      276.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      414.47</td>
    <td align="right">       91.03</td>
    <td align="right">      323.45</td>
    <td align="right">      319.82</td>
    <td align="right">      200.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      350.49</td>
    <td align="right">       42.94</td>
    <td align="right">      307.54</td>
    <td align="right">      389.29</td>
    <td align="right">      132.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      387.90</td>
    <td align="right">       61.73</td>
    <td align="right">      326.16</td>
    <td align="right">      454.21</td>
    <td align="right">       88.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      533.60</td>
    <td align="right">      173.36</td>
    <td align="right">      360.24</td>
    <td align="right">      526.60</td>
    <td align="right">      106.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      737.95</td>
    <td align="right">      411.47</td>
    <td align="right">      326.48</td>
    <td align="right">      712.03</td>
    <td align="right">      191.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1010.18</td>
    <td align="right">      744.11</td>
    <td align="right">      266.07</td>
    <td align="right">     1030.26</td>
    <td align="right">      336.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1125.21</td>
    <td align="right">      863.73</td>
    <td align="right">      261.48</td>
    <td align="right">     1180.68</td>
    <td align="right">      464.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1199.77</td>
    <td align="right">      989.73</td>
    <td align="right">      210.03</td>
    <td align="right">     1297.93</td>
    <td align="right">      571.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      778.89</td>
    <td align="right">      478.98</td>
    <td align="right">      299.91</td>
    <td align="right">      773.60</td>
    <td align="right">      317.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.49</td>
    <td align="right">       42.94</td>
    <td align="right">      210.03</td>
    <td align="right">      319.82</td>
    <td align="right">       88.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1199.77</td>
    <td align="right">      989.73</td>
    <td align="right">      366.54</td>
    <td align="right">     1297.93</td>
    <td align="right">      571.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      821.94</td>
    <td align="right">      468.75</td>
    <td align="right">      353.19</td>
    <td align="right">      604.74</td>
    <td align="right">     1108.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1057.99</td>
    <td align="right">      611.15</td>
    <td align="right">      446.84</td>
    <td align="right">      890.37</td>
    <td align="right">     1002.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1181.81</td>
    <td align="right">      629.15</td>
    <td align="right">      552.66</td>
    <td align="right">     1092.68</td>
    <td align="right">      788.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1508.30</td>
    <td align="right">      802.76</td>
    <td align="right">      705.53</td>
    <td align="right">     1527.65</td>
    <td align="right">      552.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1429.79</td>
    <td align="right">      736.63</td>
    <td align="right">      693.17</td>
    <td align="right">     1532.63</td>
    <td align="right">      410.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1532.65</td>
    <td align="right">      855.06</td>
    <td align="right">      677.59</td>
    <td align="right">     1884.03</td>
    <td align="right">      285.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1382.53</td>
    <td align="right">      676.51</td>
    <td align="right">      706.02</td>
    <td align="right">     1752.01</td>
    <td align="right">      187.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1412.82</td>
    <td align="right">      653.47</td>
    <td align="right">      759.35</td>
    <td align="right">     1725.37</td>
    <td align="right">      219.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1276.25</td>
    <td align="right">      672.20</td>
    <td align="right">      604.05</td>
    <td align="right">     1454.49</td>
    <td align="right">      376.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1167.48</td>
    <td align="right">      725.63</td>
    <td align="right">      441.86</td>
    <td align="right">     1178.07</td>
    <td align="right">      669.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      916.49</td>
    <td align="right">      539.20</td>
    <td align="right">      377.29</td>
    <td align="right">      731.40</td>
    <td align="right">      934.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      792.66</td>
    <td align="right">      497.12</td>
    <td align="right">      295.54</td>
    <td align="right">      564.84</td>
    <td align="right">     1169.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1206.83</td>
    <td align="right">      655.32</td>
    <td align="right">      551.51</td>
    <td align="right">     1246.08</td>
    <td align="right">      640.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      792.66</td>
    <td align="right">      468.75</td>
    <td align="right">      295.54</td>
    <td align="right">      564.84</td>
    <td align="right">      187.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1532.65</td>
    <td align="right">      855.06</td>
    <td align="right">      759.35</td>
    <td align="right">     1884.03</td>
    <td align="right">     1169.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.50</td>
    <td align="right">       18.53</td>
    <td align="right">       13.96</td>
    <td align="right">       23.91</td>
    <td align="right">       43.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.83</td>
    <td align="right">       24.16</td>
    <td align="right">       17.67</td>
    <td align="right">       35.20</td>
    <td align="right">       39.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       46.73</td>
    <td align="right">       24.88</td>
    <td align="right">       21.85</td>
    <td align="right">       43.20</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.64</td>
    <td align="right">       31.74</td>
    <td align="right">       27.90</td>
    <td align="right">       60.40</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       56.53</td>
    <td align="right">       29.13</td>
    <td align="right">       27.41</td>
    <td align="right">       60.60</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.60</td>
    <td align="right">       33.81</td>
    <td align="right">       26.79</td>
    <td align="right">       74.49</td>
    <td align="right">       11.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.66</td>
    <td align="right">       26.75</td>
    <td align="right">       27.92</td>
    <td align="right">       69.27</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.86</td>
    <td align="right">       25.84</td>
    <td align="right">       30.02</td>
    <td align="right">       68.22</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.46</td>
    <td align="right">       26.58</td>
    <td align="right">       23.88</td>
    <td align="right">       57.51</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.16</td>
    <td align="right">       28.69</td>
    <td align="right">       17.47</td>
    <td align="right">       46.58</td>
    <td align="right">       26.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.24</td>
    <td align="right">       21.32</td>
    <td align="right">       14.92</td>
    <td align="right">       28.92</td>
    <td align="right">       36.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.34</td>
    <td align="right">       19.66</td>
    <td align="right">       11.69</td>
    <td align="right">       22.33</td>
    <td align="right">       46.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.72</td>
    <td align="right">       25.91</td>
    <td align="right">       21.81</td>
    <td align="right">       49.27</td>
    <td align="right">       25.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.34</td>
    <td align="right">       18.53</td>
    <td align="right">       11.69</td>
    <td align="right">       22.33</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.60</td>
    <td align="right">       33.81</td>
    <td align="right">       30.02</td>
    <td align="right">       74.49</td>
    <td align="right">       46.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">      448.64</td>
    <td align="right">       39.07</td>
    <td align="right">     1788.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      560.73</td>
    <td align="right">        0.00</td>
    <td align="right">      560.73</td>
    <td align="right">      114.88</td>
    <td align="right">     1614.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      707.29</td>
    <td align="right">        0.00</td>
    <td align="right">      707.29</td>
    <td align="right">      308.76</td>
    <td align="right">     1264.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      897.22</td>
    <td align="right">        7.57</td>
    <td align="right">      889.65</td>
    <td align="right">      545.85</td>
    <td align="right">      848.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      975.17</td>
    <td align="right">       62.65</td>
    <td align="right">      912.52</td>
    <td align="right">      741.96</td>
    <td align="right">      607.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      926.95</td>
    <td align="right">     1148.94</td>
    <td align="right">      386.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1017.02</td>
    <td align="right">       84.42</td>
    <td align="right">      932.60</td>
    <td align="right">     1251.18</td>
    <td align="right">      259.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      943.54</td>
    <td align="right">       20.98</td>
    <td align="right">      922.56</td>
    <td align="right">     1096.87</td>
    <td align="right">      300.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      754.65</td>
    <td align="right">        0.19</td>
    <td align="right">      754.46</td>
    <td align="right">      740.24</td>
    <td align="right">      542.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      563.13</td>
    <td align="right">        0.00</td>
    <td align="right">      563.13</td>
    <td align="right">      298.86</td>
    <td align="right">     1003.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.23</td>
    <td align="right">        0.00</td>
    <td align="right">      478.23</td>
    <td align="right">       65.59</td>
    <td align="right">     1463.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        6.57</td>
    <td align="right">     1900.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      736.93</td>
    <td align="right">       29.79</td>
    <td align="right">      707.14</td>
    <td align="right">      532.26</td>
    <td align="right">      995.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        6.57</td>
    <td align="right">      259.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      932.60</td>
    <td align="right">     1251.18</td>
    <td align="right">     1900.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      828.39</td>
    <td align="right">      463.18</td>
    <td align="right">      365.21</td>
    <td align="right">      513.51</td>
    <td align="right">     1083.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1006.38</td>
    <td align="right">      542.54</td>
    <td align="right">      463.84</td>
    <td align="right">      724.07</td>
    <td align="right">      989.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1327.67</td>
    <td align="right">      754.79</td>
    <td align="right">      572.88</td>
    <td align="right">     1182.18</td>
    <td align="right">      779.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1813.94</td>
    <td align="right">     1033.47</td>
    <td align="right">      780.47</td>
    <td align="right">     1842.04</td>
    <td align="right">      533.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1730.46</td>
    <td align="right">      986.07</td>
    <td align="right">      744.39</td>
    <td align="right">     1861.91</td>
    <td align="right">      404.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      716.39</td>
    <td align="right">     2267.52</td>
    <td align="right">      258.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1726.24</td>
    <td align="right">      987.02</td>
    <td align="right">      739.22</td>
    <td align="right">     2179.75</td>
    <td align="right">      176.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1708.42</td>
    <td align="right">      941.85</td>
    <td align="right">      766.56</td>
    <td align="right">     2080.68</td>
    <td align="right">      199.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1422.18</td>
    <td align="right">      795.79</td>
    <td align="right">      626.39</td>
    <td align="right">     1609.27</td>
    <td align="right">      345.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1236.71</td>
    <td align="right">      784.64</td>
    <td align="right">      452.07</td>
    <td align="right">     1189.35</td>
    <td align="right">      615.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      966.60</td>
    <td align="right">      568.28</td>
    <td align="right">      398.33</td>
    <td align="right">      715.32</td>
    <td align="right">      898.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      783.36</td>
    <td align="right">      476.81</td>
    <td align="right">      306.55</td>
    <td align="right">      478.40</td>
    <td align="right">     1160.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1369.32</td>
    <td align="right">      791.27</td>
    <td align="right">      578.05</td>
    <td align="right">     1390.02</td>
    <td align="right">      618.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      783.36</td>
    <td align="right">      463.18</td>
    <td align="right">      306.55</td>
    <td align="right">      478.40</td>
    <td align="right">      176.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      780.47</td>
    <td align="right">     2267.52</td>
    <td align="right">     1160.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3318.09</td>
    <td align="right">     2582.21</td>
    <td align="right">      735.88</td>
    <td align="right">     3455.40</td>
    <td align="right">     1615.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3248.06</td>
    <td align="right">     2373.16</td>
    <td align="right">      874.90</td>
    <td align="right">     3222.60</td>
    <td align="right">     1511.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2392.15</td>
    <td align="right">     1446.28</td>
    <td align="right">      945.87</td>
    <td align="right">     2021.63</td>
    <td align="right">     1236.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1864.98</td>
    <td align="right">      765.28</td>
    <td align="right">     1099.70</td>
    <td align="right">     1311.38</td>
    <td align="right">      870.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1243.51</td>
    <td align="right">      273.10</td>
    <td align="right">      970.41</td>
    <td align="right">      924.66</td>
    <td align="right">      639.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      922.69</td>
    <td align="right">     1151.35</td>
    <td align="right">      419.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1163.77</td>
    <td align="right">      185.21</td>
    <td align="right">      978.56</td>
    <td align="right">     1354.78</td>
    <td align="right">      274.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1600.93</td>
    <td align="right">      520.13</td>
    <td align="right">     1080.80</td>
    <td align="right">     1577.08</td>
    <td align="right">      317.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2214.03</td>
    <td align="right">     1234.51</td>
    <td align="right">      979.52</td>
    <td align="right">     2135.14</td>
    <td align="right">      552.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3030.78</td>
    <td align="right">     2232.53</td>
    <td align="right">      798.25</td>
    <td align="right">     3079.66</td>
    <td align="right">      965.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3375.91</td>
    <td align="right">     2591.41</td>
    <td align="right">      784.50</td>
    <td align="right">     3517.98</td>
    <td align="right">     1332.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">      630.14</td>
    <td align="right">     3859.04</td>
    <td align="right">     1656.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2336.86</td>
    <td align="right">     1437.06</td>
    <td align="right">      899.80</td>
    <td align="right">     2296.29</td>
    <td align="right">      946.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      630.14</td>
    <td align="right">      924.66</td>
    <td align="right">      274.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">     1099.70</td>
    <td align="right">     3859.04</td>
    <td align="right">     1656.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      854.45</td>
    <td align="right">      487.30</td>
    <td align="right">      367.16</td>
    <td align="right">      619.09</td>
    <td align="right">     1152.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1099.83</td>
    <td align="right">      635.32</td>
    <td align="right">      464.51</td>
    <td align="right">      910.04</td>
    <td align="right">     1052.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1228.55</td>
    <td align="right">      654.03</td>
    <td align="right">      574.52</td>
    <td align="right">     1114.60</td>
    <td align="right">      838.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1567.95</td>
    <td align="right">      834.52</td>
    <td align="right">      733.44</td>
    <td align="right">     1570.09</td>
    <td align="right">      580.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.34</td>
    <td align="right">      765.76</td>
    <td align="right">      720.58</td>
    <td align="right">     1578.31</td>
    <td align="right">      431.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      704.38</td>
    <td align="right">     1951.26</td>
    <td align="right">      295.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1437.21</td>
    <td align="right">      703.27</td>
    <td align="right">      733.94</td>
    <td align="right">     1816.38</td>
    <td align="right">      192.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1468.70</td>
    <td align="right">      679.32</td>
    <td align="right">      789.38</td>
    <td align="right">     1791.20</td>
    <td align="right">      220.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1326.72</td>
    <td align="right">      698.79</td>
    <td align="right">      627.94</td>
    <td align="right">     1511.80</td>
    <td align="right">      375.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1213.66</td>
    <td align="right">      754.33</td>
    <td align="right">      459.33</td>
    <td align="right">     1223.96</td>
    <td align="right">      670.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      952.74</td>
    <td align="right">      560.53</td>
    <td align="right">      392.22</td>
    <td align="right">      758.06</td>
    <td align="right">      942.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      824.02</td>
    <td align="right">      516.78</td>
    <td align="right">      307.23</td>
    <td align="right">      582.05</td>
    <td align="right">     1197.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1254.57</td>
    <td align="right">      681.25</td>
    <td align="right">      573.32</td>
    <td align="right">     1286.88</td>
    <td align="right">      660.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      824.02</td>
    <td align="right">      487.30</td>
    <td align="right">      307.23</td>
    <td align="right">      582.05</td>
    <td align="right">      192.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      789.38</td>
    <td align="right">     1951.26</td>
    <td align="right">     1197.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120165E+10</td>
    <td align="right">0.136752E+09</td>
    <td align="right">0.449346E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135652E+10</td>
    <td align="right">0.312522E+09</td>
    <td align="right">0.368208E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189441E+10</td>
    <td align="right">0.859245E+09</td>
    <td align="right">0.321772E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232559E+10</td>
    <td align="right"> 19614989.46</td>
    <td align="right">0.230597E+10</td>
    <td align="right">0.142520E+10</td>
    <td align="right">0.210378E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261188E+10</td>
    <td align="right">0.167792E+09</td>
    <td align="right">0.244409E+10</td>
    <td align="right">0.198591E+10</td>
    <td align="right">0.157365E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.240265E+10</td>
    <td align="right">0.296955E+10</td>
    <td align="right">0.977922E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272398E+10</td>
    <td align="right">0.226100E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">0.332799E+10</td>
    <td align="right">0.683711E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.252718E+10</td>
    <td align="right"> 56198594.25</td>
    <td align="right">0.247098E+10</td>
    <td align="right">0.292035E+10</td>
    <td align="right">0.784809E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195605E+10</td>
    <td align="right">   480441.61</td>
    <td align="right">0.195557E+10</td>
    <td align="right">0.191490E+10</td>
    <td align="right">0.135596E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150827E+10</td>
    <td align="right">0.817555E+09</td>
    <td align="right">0.253863E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123957E+10</td>
    <td align="right">0.198734E+09</td>
    <td align="right">0.353320E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right"> 29680155.65</td>
    <td align="right">0.475455E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232398E+11</td>
    <td align="right">0.939399E+09</td>
    <td align="right">0.223004E+11</td>
    <td align="right">0.168984E+11</td>
    <td align="right">0.296995E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right"> 29680155.65</td>
    <td align="right">0.683711E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">0.332799E+10</td>
    <td align="right">0.475455E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221877E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.978186E+09</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.272962E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243463E+10</td>
    <td align="right">0.131250E+10</td>
    <td align="right">0.112213E+10</td>
    <td align="right">0.179993E+10</td>
    <td align="right">0.226563E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355604E+10</td>
    <td align="right">0.202164E+10</td>
    <td align="right">0.153440E+10</td>
    <td align="right">0.320126E+10</td>
    <td align="right">0.199759E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.470173E+10</td>
    <td align="right">0.267875E+10</td>
    <td align="right">0.202298E+10</td>
    <td align="right">0.479144E+10</td>
    <td align="right">0.133532E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463486E+10</td>
    <td align="right">0.264108E+10</td>
    <td align="right">0.199378E+10</td>
    <td align="right">0.499186E+10</td>
    <td align="right">0.105514E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.185689E+10</td>
    <td align="right">0.587709E+10</td>
    <td align="right">0.655450E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462355E+10</td>
    <td align="right">0.264364E+10</td>
    <td align="right">0.197991E+10</td>
    <td align="right">0.583197E+10</td>
    <td align="right">0.464251E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457583E+10</td>
    <td align="right">0.252266E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">0.557094E+10</td>
    <td align="right">0.521909E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368628E+10</td>
    <td align="right">0.206268E+10</td>
    <td align="right">0.162360E+10</td>
    <td align="right">0.417782E+10</td>
    <td align="right">0.868458E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331241E+10</td>
    <td align="right">0.210159E+10</td>
    <td align="right">0.121083E+10</td>
    <td align="right">0.321098E+10</td>
    <td align="right">0.157238E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250544E+10</td>
    <td align="right">0.147297E+10</td>
    <td align="right">0.103247E+10</td>
    <td align="right">0.189858E+10</td>
    <td align="right">0.219021E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.127708E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">0.132330E+10</td>
    <td align="right">0.290031E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
