    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431829E+11</td>
    <td align="right">0.249535E+11</td>
    <td align="right">0.182294E+11</td>
    <td align="right">0.441071E+11</td>
    <td align="right">0.185563E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">0.132330E+10</td>
    <td align="right">0.464251E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">0.587709E+10</td>
    <td align="right">0.290031E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.888717E+10</td>
    <td align="right">0.691618E+10</td>
    <td align="right">0.197099E+10</td>
    <td align="right">0.933369E+10</td>
    <td align="right">0.409354E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785771E+10</td>
    <td align="right">0.574115E+10</td>
    <td align="right">0.211656E+10</td>
    <td align="right">0.785085E+10</td>
    <td align="right">0.346937E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.640714E+10</td>
    <td align="right">0.387371E+10</td>
    <td align="right">0.253342E+10</td>
    <td align="right">0.545162E+10</td>
    <td align="right">0.316444E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.483403E+10</td>
    <td align="right">0.198361E+10</td>
    <td align="right">0.285042E+10</td>
    <td align="right">0.341683E+10</td>
    <td align="right">0.216723E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333061E+10</td>
    <td align="right">0.731472E+09</td>
    <td align="right">0.259914E+10</td>
    <td align="right">0.247723E+10</td>
    <td align="right">0.165961E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.239162E+10</td>
    <td align="right">0.297424E+10</td>
    <td align="right">0.105938E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311704E+10</td>
    <td align="right">0.496069E+09</td>
    <td align="right">0.262097E+10</td>
    <td align="right">0.360874E+10</td>
    <td align="right">0.723525E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428793E+10</td>
    <td align="right">0.139313E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">0.421126E+10</td>
    <td align="right">0.830875E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573876E+10</td>
    <td align="right">0.319984E+10</td>
    <td align="right">0.253892E+10</td>
    <td align="right">0.553750E+10</td>
    <td align="right">0.138623E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.811765E+10</td>
    <td align="right">0.597960E+10</td>
    <td align="right">0.213804E+10</td>
    <td align="right">0.828567E+10</td>
    <td align="right">0.246471E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.875036E+10</td>
    <td align="right">0.671694E+10</td>
    <td align="right">0.203342E+10</td>
    <td align="right">0.919025E+10</td>
    <td align="right">0.326164E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.168778E+10</td>
    <td align="right">0.104140E+11</td>
    <td align="right">0.417543E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736951E+11</td>
    <td align="right">0.453190E+11</td>
    <td align="right">0.283761E+11</td>
    <td align="right">0.727519E+11</td>
    <td align="right">0.284560E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.168778E+10</td>
    <td align="right">0.247723E+10</td>
    <td align="right">0.723525E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">0.104140E+11</td>
    <td align="right">0.417543E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228857E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.983392E+09</td>
    <td align="right">0.168758E+10</td>
    <td align="right">0.290251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266072E+10</td>
    <td align="right">0.153697E+10</td>
    <td align="right">0.112375E+10</td>
    <td align="right">0.222631E+10</td>
    <td align="right">0.240699E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329056E+10</td>
    <td align="right">0.175177E+10</td>
    <td align="right">0.153879E+10</td>
    <td align="right">0.300526E+10</td>
    <td align="right">0.213786E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406413E+10</td>
    <td align="right">0.216307E+10</td>
    <td align="right">0.190107E+10</td>
    <td align="right">0.407505E+10</td>
    <td align="right">0.144294E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398102E+10</td>
    <td align="right">0.205102E+10</td>
    <td align="right">0.193000E+10</td>
    <td align="right">0.422382E+10</td>
    <td align="right">0.111922E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.182576E+10</td>
    <td align="right">0.504891E+10</td>
    <td align="right">0.744859E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384942E+10</td>
    <td align="right">0.188363E+10</td>
    <td align="right">0.196578E+10</td>
    <td align="right">0.485017E+10</td>
    <td align="right">0.506591E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393378E+10</td>
    <td align="right">0.181949E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">0.478620E+10</td>
    <td align="right">0.578015E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343887E+10</td>
    <td align="right">0.181125E+10</td>
    <td align="right">0.162762E+10</td>
    <td align="right">0.391609E+10</td>
    <td align="right">0.941178E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325066E+10</td>
    <td align="right">0.202039E+10</td>
    <td align="right">0.123027E+10</td>
    <td align="right">0.328849E+10</td>
    <td align="right">0.170366E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246951E+10</td>
    <td align="right">0.145288E+10</td>
    <td align="right">0.101662E+10</td>
    <td align="right">0.198958E+10</td>
    <td align="right">0.228514E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.138415E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.300306E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395640E+11</td>
    <td align="right">0.214838E+11</td>
    <td align="right">0.180802E+11</td>
    <td align="right">0.406788E+11</td>
    <td align="right">0.197720E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.506591E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">0.504891E+10</td>
    <td align="right">0.300306E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400531E+09</td>
    <td align="right"> 42245474.78</td>
    <td align="right">0.156130E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452152E+09</td>
    <td align="right">0.109090E+09</td>
    <td align="right">0.125133E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631439E+09</td>
    <td align="right">0.308742E+09</td>
    <td align="right">0.106454E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.775159E+09</td>
    <td align="right">  6538020.48</td>
    <td align="right">0.768621E+09</td>
    <td align="right">0.503205E+09</td>
    <td align="right">0.689833E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.870587E+09</td>
    <td align="right"> 55928042.29</td>
    <td align="right">0.814659E+09</td>
    <td align="right">0.689851E+09</td>
    <td align="right">0.513071E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.957244E+09</td>
    <td align="right">0.156397E+09</td>
    <td align="right">0.800847E+09</td>
    <td align="right">0.100898E+10</td>
    <td align="right">0.320078E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.907950E+09</td>
    <td align="right"> 75362935.73</td>
    <td align="right">0.832587E+09</td>
    <td align="right">0.112737E+10</td>
    <td align="right">0.222099E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.842354E+09</td>
    <td align="right"> 18731978.46</td>
    <td align="right">0.823622E+09</td>
    <td align="right">0.984600E+09</td>
    <td align="right">0.263927E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.651986E+09</td>
    <td align="right">   160139.63</td>
    <td align="right">0.651826E+09</td>
    <td align="right">0.641186E+09</td>
    <td align="right">0.472370E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.502735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.502735E+09</td>
    <td align="right">0.267633E+09</td>
    <td align="right">0.905014E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413169E+09</td>
    <td align="right"> 59137641.01</td>
    <td align="right">0.127069E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340912E+09</td>
    <td align="right">  6411547.43</td>
    <td align="right">0.168688E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774622E+10</td>
    <td align="right">0.313118E+09</td>
    <td align="right">0.743310E+10</td>
    <td align="right">0.574845E+10</td>
    <td align="right">0.102211E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340912E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340912E+09</td>
    <td align="right">  6411547.43</td>
    <td align="right">0.222099E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.957244E+09</td>
    <td align="right">0.156397E+09</td>
    <td align="right">0.832587E+09</td>
    <td align="right">0.112737E+10</td>
    <td align="right">0.168688E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400548E+09</td>
    <td align="right"> 42244770.41</td>
    <td align="right">0.156140E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452171E+09</td>
    <td align="right">0.109092E+09</td>
    <td align="right">0.125140E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631466E+09</td>
    <td align="right">0.308752E+09</td>
    <td align="right">0.106460E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.775192E+09</td>
    <td align="right">  6538196.22</td>
    <td align="right">0.768654E+09</td>
    <td align="right">0.503225E+09</td>
    <td align="right">0.689873E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.870624E+09</td>
    <td align="right"> 55929545.65</td>
    <td align="right">0.814695E+09</td>
    <td align="right">0.689881E+09</td>
    <td align="right">0.513100E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.957284E+09</td>
    <td align="right">0.156401E+09</td>
    <td align="right">0.800883E+09</td>
    <td align="right">0.100903E+10</td>
    <td align="right">0.320094E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.907989E+09</td>
    <td align="right"> 75364961.51</td>
    <td align="right">0.832624E+09</td>
    <td align="right">0.112743E+10</td>
    <td align="right">0.222110E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.842390E+09</td>
    <td align="right"> 18732481.98</td>
    <td align="right">0.823658E+09</td>
    <td align="right">0.984646E+09</td>
    <td align="right">0.263941E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.652014E+09</td>
    <td align="right">   160143.93</td>
    <td align="right">0.651854E+09</td>
    <td align="right">0.641216E+09</td>
    <td align="right">0.472396E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.502757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.502757E+09</td>
    <td align="right">0.267644E+09</td>
    <td align="right">0.905068E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413186E+09</td>
    <td align="right"> 59137293.32</td>
    <td align="right">0.127077E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340927E+09</td>
    <td align="right">  6410961.80</td>
    <td align="right">0.168699E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774655E+10</td>
    <td align="right">0.313127E+09</td>
    <td align="right">0.743342E+10</td>
    <td align="right">0.574870E+10</td>
    <td align="right">0.102217E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340927E+09</td>
    <td align="right">  6410961.80</td>
    <td align="right">0.222110E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.957284E+09</td>
    <td align="right">0.156401E+09</td>
    <td align="right">0.832624E+09</td>
    <td align="right">0.112743E+10</td>
    <td align="right">0.168699E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400548E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.400548E+09</td>
    <td align="right"> 42244770.41</td>
    <td align="right">0.156140E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.452171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.452171E+09</td>
    <td align="right">0.109092E+09</td>
    <td align="right">0.125140E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631466E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631466E+09</td>
    <td align="right">0.308752E+09</td>
    <td align="right">0.106460E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.775192E+09</td>
    <td align="right">  6538196.22</td>
    <td align="right">0.768654E+09</td>
    <td align="right">0.503225E+09</td>
    <td align="right">0.689873E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.870624E+09</td>
    <td align="right"> 55929545.65</td>
    <td align="right">0.814695E+09</td>
    <td align="right">0.689881E+09</td>
    <td align="right">0.513100E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.957284E+09</td>
    <td align="right">0.156401E+09</td>
    <td align="right">0.800883E+09</td>
    <td align="right">0.100903E+10</td>
    <td align="right">0.320094E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.907989E+09</td>
    <td align="right"> 75364961.51</td>
    <td align="right">0.832624E+09</td>
    <td align="right">0.112743E+10</td>
    <td align="right">0.222110E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.842390E+09</td>
    <td align="right"> 18732481.98</td>
    <td align="right">0.823658E+09</td>
    <td align="right">0.984646E+09</td>
    <td align="right">0.263941E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.652014E+09</td>
    <td align="right">   160143.93</td>
    <td align="right">0.651854E+09</td>
    <td align="right">0.641216E+09</td>
    <td align="right">0.472396E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.502757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.502757E+09</td>
    <td align="right">0.267644E+09</td>
    <td align="right">0.905068E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413186E+09</td>
    <td align="right"> 59137293.32</td>
    <td align="right">0.127077E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340927E+09</td>
    <td align="right">  6410961.80</td>
    <td align="right">0.168699E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774655E+10</td>
    <td align="right">0.313127E+09</td>
    <td align="right">0.743342E+10</td>
    <td align="right">0.574870E+10</td>
    <td align="right">0.102217E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.340927E+09</td>
    <td align="right">  6410961.80</td>
    <td align="right">0.222110E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.957284E+09</td>
    <td align="right">0.156401E+09</td>
    <td align="right">0.832624E+09</td>
    <td align="right">0.112743E+10</td>
    <td align="right">0.168699E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213434E+10</td>
    <td align="right">0.119337E+10</td>
    <td align="right">0.940970E+09</td>
    <td align="right">0.134879E+10</td>
    <td align="right">0.278246E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234199E+10</td>
    <td align="right">0.126256E+10</td>
    <td align="right">0.107943E+10</td>
    <td align="right">0.172860E+10</td>
    <td align="right">0.226729E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342073E+10</td>
    <td align="right">0.194471E+10</td>
    <td align="right">0.147602E+10</td>
    <td align="right">0.310129E+10</td>
    <td align="right">0.197315E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.452283E+10</td>
    <td align="right">0.257682E+10</td>
    <td align="right">0.194601E+10</td>
    <td align="right">0.464173E+10</td>
    <td align="right">0.132228E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.445850E+10</td>
    <td align="right">0.254057E+10</td>
    <td align="right">0.191793E+10</td>
    <td align="right">0.483826E+10</td>
    <td align="right">0.104224E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465119E+10</td>
    <td align="right">0.286494E+10</td>
    <td align="right">0.178625E+10</td>
    <td align="right">0.568108E+10</td>
    <td align="right">0.651353E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444763E+10</td>
    <td align="right">0.254304E+10</td>
    <td align="right">0.190459E+10</td>
    <td align="right">0.563406E+10</td>
    <td align="right">0.467799E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440172E+10</td>
    <td align="right">0.242666E+10</td>
    <td align="right">0.197505E+10</td>
    <td align="right">0.537457E+10</td>
    <td align="right">0.535355E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.354602E+10</td>
    <td align="right">0.198419E+10</td>
    <td align="right">0.156183E+10</td>
    <td align="right">0.402034E+10</td>
    <td align="right">0.898016E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318637E+10</td>
    <td align="right">0.202161E+10</td>
    <td align="right">0.116476E+10</td>
    <td align="right">0.307093E+10</td>
    <td align="right">0.164506E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241011E+10</td>
    <td align="right">0.141692E+10</td>
    <td align="right">0.993184E+09</td>
    <td align="right">0.179174E+10</td>
    <td align="right">0.230437E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201830E+10</td>
    <td align="right">0.122848E+10</td>
    <td align="right">0.789819E+09</td>
    <td align="right">0.124332E+10</td>
    <td align="right">0.302282E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415397E+11</td>
    <td align="right">0.240039E+11</td>
    <td align="right">0.175359E+11</td>
    <td align="right">0.424747E+11</td>
    <td align="right">0.189122E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201830E+10</td>
    <td align="right">0.119337E+10</td>
    <td align="right">0.789819E+09</td>
    <td align="right">0.124332E+10</td>
    <td align="right">0.467799E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465119E+10</td>
    <td align="right">0.286494E+10</td>
    <td align="right">0.197505E+10</td>
    <td align="right">0.568108E+10</td>
    <td align="right">0.302282E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84390055.94</td>
    <td align="right"> 47184947.84</td>
    <td align="right"> 37205108.10</td>
    <td align="right"> 53329931.10</td>
    <td align="right">0.110016E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92600213.36</td>
    <td align="right"> 49920397.64</td>
    <td align="right"> 42679815.72</td>
    <td align="right"> 68347280.14</td>
    <td align="right"> 89646432.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135253E+09</td>
    <td align="right"> 76892044.47</td>
    <td align="right"> 58360672.23</td>
    <td align="right">0.122622E+09</td>
    <td align="right"> 78016705.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178829E+09</td>
    <td align="right">0.101885E+09</td>
    <td align="right"> 76943608.81</td>
    <td align="right">0.183530E+09</td>
    <td align="right"> 52281931.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176285E+09</td>
    <td align="right">0.100452E+09</td>
    <td align="right"> 75833253.77</td>
    <td align="right">0.191300E+09</td>
    <td align="right"> 41209275.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183904E+09</td>
    <td align="right">0.113277E+09</td>
    <td align="right"> 70626643.22</td>
    <td align="right">0.224625E+09</td>
    <td align="right"> 25753920.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175855E+09</td>
    <td align="right">0.100549E+09</td>
    <td align="right"> 75305735.68</td>
    <td align="right">0.222765E+09</td>
    <td align="right"> 18496355.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174040E+09</td>
    <td align="right"> 95948144.74</td>
    <td align="right"> 78091766.64</td>
    <td align="right">0.212505E+09</td>
    <td align="right"> 21167455.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140206E+09</td>
    <td align="right"> 78452957.74</td>
    <td align="right"> 61753422.29</td>
    <td align="right">0.158961E+09</td>
    <td align="right"> 35506735.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125986E+09</td>
    <td align="right"> 79932734.03</td>
    <td align="right"> 46053647.76</td>
    <td align="right">0.121422E+09</td>
    <td align="right"> 65044208.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 95293403.15</td>
    <td align="right"> 56023806.30</td>
    <td align="right"> 39269596.85</td>
    <td align="right"> 70843631.15</td>
    <td align="right"> 91112764.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 79801906.94</td>
    <td align="right"> 48573188.05</td>
    <td align="right"> 31228718.89</td>
    <td align="right"> 49159612.60</td>
    <td align="right">0.119520E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164244E+10</td>
    <td align="right">0.949092E+09</td>
    <td align="right">0.693352E+09</td>
    <td align="right">0.167941E+10</td>
    <td align="right">0.747771E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 79801906.94</td>
    <td align="right"> 47184947.84</td>
    <td align="right"> 31228718.89</td>
    <td align="right"> 49159612.60</td>
    <td align="right"> 18496355.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183904E+09</td>
    <td align="right">0.113277E+09</td>
    <td align="right"> 78091766.64</td>
    <td align="right">0.224625E+09</td>
    <td align="right">0.119520E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296233E+10</td>
    <td align="right">0.230535E+10</td>
    <td align="right">0.656988E+09</td>
    <td align="right">0.311781E+10</td>
    <td align="right">0.147450E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261919E+10</td>
    <td align="right">0.191368E+10</td>
    <td align="right">0.705514E+09</td>
    <td align="right">0.263317E+10</td>
    <td align="right">0.122665E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213568E+10</td>
    <td align="right">0.129121E+10</td>
    <td align="right">0.844467E+09</td>
    <td align="right">0.184370E+10</td>
    <td align="right">0.107480E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161132E+10</td>
    <td align="right">0.661189E+09</td>
    <td align="right">0.950133E+09</td>
    <td align="right">0.116782E+10</td>
    <td align="right">0.717884E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111019E+10</td>
    <td align="right">0.243819E+09</td>
    <td align="right">0.866375E+09</td>
    <td align="right">0.856654E+09</td>
    <td align="right">0.535956E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908520E+09</td>
    <td align="right">0.111315E+09</td>
    <td align="right">0.797204E+09</td>
    <td align="right">0.100910E+10</td>
    <td align="right">0.344447E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103901E+10</td>
    <td align="right">0.165353E+09</td>
    <td align="right">0.873652E+09</td>
    <td align="right">0.121664E+10</td>
    <td align="right">0.236073E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142930E+10</td>
    <td align="right">0.464366E+09</td>
    <td align="right">0.964930E+09</td>
    <td align="right">0.141052E+10</td>
    <td align="right">0.284269E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191289E+10</td>
    <td align="right">0.106659E+10</td>
    <td align="right">0.846300E+09</td>
    <td align="right">0.184571E+10</td>
    <td align="right">0.496558E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270584E+10</td>
    <td align="right">0.199316E+10</td>
    <td align="right">0.712676E+09</td>
    <td align="right">0.275962E+10</td>
    <td align="right">0.900938E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291673E+10</td>
    <td align="right">0.223893E+10</td>
    <td align="right">0.677799E+09</td>
    <td align="right">0.306051E+10</td>
    <td align="right">0.120284E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321366E+10</td>
    <td align="right">0.265107E+10</td>
    <td align="right">0.562587E+09</td>
    <td align="right">0.347660E+10</td>
    <td align="right">0.152989E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245647E+11</td>
    <td align="right">0.151060E+11</td>
    <td align="right">0.945863E+10</td>
    <td align="right">0.243979E+11</td>
    <td align="right">0.100248E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.908520E+09</td>
    <td align="right">0.111315E+09</td>
    <td align="right">0.562587E+09</td>
    <td align="right">0.856654E+09</td>
    <td align="right">0.236073E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321366E+10</td>
    <td align="right">0.265107E+10</td>
    <td align="right">0.964930E+09</td>
    <td align="right">0.347660E+10</td>
    <td align="right">0.152989E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296233E+10</td>
    <td align="right">0.230535E+10</td>
    <td align="right">0.656988E+09</td>
    <td align="right">0.311781E+10</td>
    <td align="right">0.147450E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261919E+10</td>
    <td align="right">0.191368E+10</td>
    <td align="right">0.705514E+09</td>
    <td align="right">0.263317E+10</td>
    <td align="right">0.122665E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213568E+10</td>
    <td align="right">0.129121E+10</td>
    <td align="right">0.844467E+09</td>
    <td align="right">0.184370E+10</td>
    <td align="right">0.107480E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161132E+10</td>
    <td align="right">0.661189E+09</td>
    <td align="right">0.950133E+09</td>
    <td align="right">0.116782E+10</td>
    <td align="right">0.717884E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111019E+10</td>
    <td align="right">0.243819E+09</td>
    <td align="right">0.866375E+09</td>
    <td align="right">0.856654E+09</td>
    <td align="right">0.535956E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908520E+09</td>
    <td align="right">0.111315E+09</td>
    <td align="right">0.797204E+09</td>
    <td align="right">0.100910E+10</td>
    <td align="right">0.344447E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103901E+10</td>
    <td align="right">0.165353E+09</td>
    <td align="right">0.873652E+09</td>
    <td align="right">0.121664E+10</td>
    <td align="right">0.236073E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142930E+10</td>
    <td align="right">0.464366E+09</td>
    <td align="right">0.964930E+09</td>
    <td align="right">0.141052E+10</td>
    <td align="right">0.284269E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191289E+10</td>
    <td align="right">0.106659E+10</td>
    <td align="right">0.846300E+09</td>
    <td align="right">0.184571E+10</td>
    <td align="right">0.496558E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270584E+10</td>
    <td align="right">0.199316E+10</td>
    <td align="right">0.712676E+09</td>
    <td align="right">0.275962E+10</td>
    <td align="right">0.900938E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291673E+10</td>
    <td align="right">0.223893E+10</td>
    <td align="right">0.677799E+09</td>
    <td align="right">0.306051E+10</td>
    <td align="right">0.120284E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321366E+10</td>
    <td align="right">0.265107E+10</td>
    <td align="right">0.562587E+09</td>
    <td align="right">0.347660E+10</td>
    <td align="right">0.152989E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245647E+11</td>
    <td align="right">0.151060E+11</td>
    <td align="right">0.945863E+10</td>
    <td align="right">0.243979E+11</td>
    <td align="right">0.100248E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.908520E+09</td>
    <td align="right">0.111315E+09</td>
    <td align="right">0.562587E+09</td>
    <td align="right">0.856654E+09</td>
    <td align="right">0.236073E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321366E+10</td>
    <td align="right">0.265107E+10</td>
    <td align="right">0.964930E+09</td>
    <td align="right">0.347660E+10</td>
    <td align="right">0.152989E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296215E+10</td>
    <td align="right">0.230520E+10</td>
    <td align="right">0.656946E+09</td>
    <td align="right">0.311761E+10</td>
    <td align="right">0.147441E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261903E+10</td>
    <td align="right">0.191356E+10</td>
    <td align="right">0.705470E+09</td>
    <td align="right">0.263300E+10</td>
    <td align="right">0.122657E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213554E+10</td>
    <td align="right">0.129113E+10</td>
    <td align="right">0.844414E+09</td>
    <td align="right">0.184358E+10</td>
    <td align="right">0.107473E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161122E+10</td>
    <td align="right">0.661147E+09</td>
    <td align="right">0.950073E+09</td>
    <td align="right">0.116775E+10</td>
    <td align="right">0.717839E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111012E+10</td>
    <td align="right">0.243804E+09</td>
    <td align="right">0.866320E+09</td>
    <td align="right">0.856600E+09</td>
    <td align="right">0.535923E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.908462E+09</td>
    <td align="right">0.111308E+09</td>
    <td align="right">0.797154E+09</td>
    <td align="right">0.100903E+10</td>
    <td align="right">0.344426E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103894E+10</td>
    <td align="right">0.165343E+09</td>
    <td align="right">0.873597E+09</td>
    <td align="right">0.121656E+10</td>
    <td align="right">0.236058E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142921E+10</td>
    <td align="right">0.464337E+09</td>
    <td align="right">0.964869E+09</td>
    <td align="right">0.141043E+10</td>
    <td align="right">0.284251E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191277E+10</td>
    <td align="right">0.106652E+10</td>
    <td align="right">0.846247E+09</td>
    <td align="right">0.184559E+10</td>
    <td align="right">0.496527E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.270567E+10</td>
    <td align="right">0.199303E+10</td>
    <td align="right">0.712631E+09</td>
    <td align="right">0.275945E+10</td>
    <td align="right">0.900881E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291655E+10</td>
    <td align="right">0.223879E+10</td>
    <td align="right">0.677756E+09</td>
    <td align="right">0.306031E+10</td>
    <td align="right">0.120277E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321346E+10</td>
    <td align="right">0.265090E+10</td>
    <td align="right">0.562552E+09</td>
    <td align="right">0.347638E+10</td>
    <td align="right">0.152979E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245631E+11</td>
    <td align="right">0.151051E+11</td>
    <td align="right">0.945803E+10</td>
    <td align="right">0.243963E+11</td>
    <td align="right">0.100242E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.908462E+09</td>
    <td align="right">0.111308E+09</td>
    <td align="right">0.562552E+09</td>
    <td align="right">0.856600E+09</td>
    <td align="right">0.236058E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321346E+10</td>
    <td align="right">0.265090E+10</td>
    <td align="right">0.964869E+09</td>
    <td align="right">0.347638E+10</td>
    <td align="right">0.152979E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220149E+10</td>
    <td align="right">0.125551E+10</td>
    <td align="right">0.945980E+09</td>
    <td align="right">0.161974E+10</td>
    <td align="right">0.296833E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255948E+10</td>
    <td align="right">0.147849E+10</td>
    <td align="right">0.108100E+10</td>
    <td align="right">0.215397E+10</td>
    <td align="right">0.242602E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316536E+10</td>
    <td align="right">0.168511E+10</td>
    <td align="right">0.148025E+10</td>
    <td align="right">0.292665E+10</td>
    <td align="right">0.211115E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390950E+10</td>
    <td align="right">0.208076E+10</td>
    <td align="right">0.182875E+10</td>
    <td align="right">0.395966E+10</td>
    <td align="right">0.143231E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.382956E+10</td>
    <td align="right">0.197298E+10</td>
    <td align="right">0.185658E+10</td>
    <td align="right">0.410499E+10</td>
    <td align="right">0.109935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397263E+10</td>
    <td align="right">0.221633E+10</td>
    <td align="right">0.175630E+10</td>
    <td align="right">0.488340E+10</td>
    <td align="right">0.739501E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370296E+10</td>
    <td align="right">0.181196E+10</td>
    <td align="right">0.189100E+10</td>
    <td align="right">0.469257E+10</td>
    <td align="right">0.501569E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378411E+10</td>
    <td align="right">0.175026E+10</td>
    <td align="right">0.203385E+10</td>
    <td align="right">0.462124E+10</td>
    <td align="right">0.588337E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330803E+10</td>
    <td align="right">0.174233E+10</td>
    <td align="right">0.156570E+10</td>
    <td align="right">0.377004E+10</td>
    <td align="right">0.975334E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312698E+10</td>
    <td align="right">0.194351E+10</td>
    <td align="right">0.118347E+10</td>
    <td align="right">0.315535E+10</td>
    <td align="right">0.179252E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237555E+10</td>
    <td align="right">0.139760E+10</td>
    <td align="right">0.977948E+09</td>
    <td align="right">0.189579E+10</td>
    <td align="right">0.242094E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212307E+10</td>
    <td align="right">0.133149E+10</td>
    <td align="right">0.791585E+09</td>
    <td align="right">0.151287E+10</td>
    <td align="right">0.313220E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.380587E+11</td>
    <td align="right">0.206663E+11</td>
    <td align="right">0.173924E+11</td>
    <td align="right">0.392963E+11</td>
    <td align="right">0.201876E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212307E+10</td>
    <td align="right">0.125551E+10</td>
    <td align="right">0.791585E+09</td>
    <td align="right">0.151287E+10</td>
    <td align="right">0.501569E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.397263E+10</td>
    <td align="right">0.221633E+10</td>
    <td align="right">0.203385E+10</td>
    <td align="right">0.488340E+10</td>
    <td align="right">0.313220E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87044696.86</td>
    <td align="right"> 49641592.07</td>
    <td align="right"> 37403104.79</td>
    <td align="right"> 64042793.17</td>
    <td align="right">0.117365E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101199E+09</td>
    <td align="right"> 58457869.33</td>
    <td align="right"> 42741565.80</td>
    <td align="right"> 85165868.26</td>
    <td align="right"> 95922794.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125155E+09</td>
    <td align="right"> 66627507.33</td>
    <td align="right"> 58527535.63</td>
    <td align="right">0.115717E+09</td>
    <td align="right"> 83473015.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154578E+09</td>
    <td align="right"> 82271052.41</td>
    <td align="right"> 72306830.82</td>
    <td align="right">0.156561E+09</td>
    <td align="right"> 56632292.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151417E+09</td>
    <td align="right"> 78009499.10</td>
    <td align="right"> 73407283.83</td>
    <td align="right">0.162307E+09</td>
    <td align="right"> 43467238.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157074E+09</td>
    <td align="right"> 87631260.78</td>
    <td align="right"> 69442525.33</td>
    <td align="right">0.193085E+09</td>
    <td align="right"> 29239195.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146411E+09</td>
    <td align="right"> 71643068.06</td>
    <td align="right"> 74768168.73</td>
    <td align="right">0.185540E+09</td>
    <td align="right"> 19831545.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149620E+09</td>
    <td align="right"> 69203317.08</td>
    <td align="right"> 80416508.48</td>
    <td align="right">0.182719E+09</td>
    <td align="right"> 23262285.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130796E+09</td>
    <td align="right"> 68890004.97</td>
    <td align="right"> 61906129.58</td>
    <td align="right">0.149063E+09</td>
    <td align="right"> 38563786.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123638E+09</td>
    <td align="right"> 76844576.33</td>
    <td align="right"> 46793095.80</td>
    <td align="right">0.124759E+09</td>
    <td align="right"> 70874582.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93926675.03</td>
    <td align="right"> 55259591.18</td>
    <td align="right"> 38667083.85</td>
    <td align="right"> 74957665.91</td>
    <td align="right"> 95721748.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83944048.20</td>
    <td align="right"> 52645561.63</td>
    <td align="right"> 31298486.58</td>
    <td align="right"> 59817118.40</td>
    <td align="right">0.123844E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.150480E+10</td>
    <td align="right">0.817125E+09</td>
    <td align="right">0.687678E+09</td>
    <td align="right">0.155373E+10</td>
    <td align="right">0.798198E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 83944048.20</td>
    <td align="right"> 49641592.07</td>
    <td align="right"> 31298486.58</td>
    <td align="right"> 59817118.40</td>
    <td align="right"> 19831545.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157074E+09</td>
    <td align="right"> 87631260.78</td>
    <td align="right"> 80416508.48</td>
    <td align="right">0.193085E+09</td>
    <td align="right">0.123844E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120165E+10</td>
    <td align="right">0.104640E+09</td>
    <td align="right">0.479018E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135652E+10</td>
    <td align="right">0.277910E+09</td>
    <td align="right">0.390624E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189441E+10</td>
    <td align="right">0.826975E+09</td>
    <td align="right">0.338589E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232559E+10</td>
    <td align="right"> 19614989.46</td>
    <td align="right">0.230597E+10</td>
    <td align="right">0.141484E+10</td>
    <td align="right">0.219886E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261188E+10</td>
    <td align="right">0.167792E+09</td>
    <td align="right">0.244409E+10</td>
    <td align="right">0.198725E+10</td>
    <td align="right">0.162767E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.240265E+10</td>
    <td align="right">0.297805E+10</td>
    <td align="right">0.100138E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272398E+10</td>
    <td align="right">0.226100E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">0.335116E+10</td>
    <td align="right">0.694308E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.252718E+10</td>
    <td align="right"> 56198594.25</td>
    <td align="right">0.247098E+10</td>
    <td align="right">0.293787E+10</td>
    <td align="right">0.804090E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195605E+10</td>
    <td align="right">   480441.61</td>
    <td align="right">0.195557E+10</td>
    <td align="right">0.191871E+10</td>
    <td align="right">0.140688E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150827E+10</td>
    <td align="right">0.800479E+09</td>
    <td align="right">0.268708E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123957E+10</td>
    <td align="right">0.170018E+09</td>
    <td align="right">0.379383E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right"> 17589622.87</td>
    <td align="right">0.509048E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232398E+11</td>
    <td align="right">0.939399E+09</td>
    <td align="right">0.223004E+11</td>
    <td align="right">0.167855E+11</td>
    <td align="right">0.313869E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right"> 17589622.87</td>
    <td align="right">0.694308E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">0.335116E+10</td>
    <td align="right">0.509048E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.221877E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.978186E+09</td>
    <td align="right">0.137538E+10</td>
    <td align="right">0.290154E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243463E+10</td>
    <td align="right">0.131250E+10</td>
    <td align="right">0.112213E+10</td>
    <td align="right">0.175168E+10</td>
    <td align="right">0.239495E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355604E+10</td>
    <td align="right">0.202164E+10</td>
    <td align="right">0.153440E+10</td>
    <td align="right">0.316636E+10</td>
    <td align="right">0.208706E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.470173E+10</td>
    <td align="right">0.267875E+10</td>
    <td align="right">0.202298E+10</td>
    <td align="right">0.477456E+10</td>
    <td align="right">0.138190E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463486E+10</td>
    <td align="right">0.264108E+10</td>
    <td align="right">0.199378E+10</td>
    <td align="right">0.498695E+10</td>
    <td align="right">0.108471E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.185689E+10</td>
    <td align="right">0.587742E+10</td>
    <td align="right">0.670597E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462355E+10</td>
    <td align="right">0.264364E+10</td>
    <td align="right">0.197991E+10</td>
    <td align="right">0.583825E+10</td>
    <td align="right">0.472012E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457583E+10</td>
    <td align="right">0.252266E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">0.557290E+10</td>
    <td align="right">0.533703E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368628E+10</td>
    <td align="right">0.206268E+10</td>
    <td align="right">0.162360E+10</td>
    <td align="right">0.417122E+10</td>
    <td align="right">0.896319E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331241E+10</td>
    <td align="right">0.210159E+10</td>
    <td align="right">0.121083E+10</td>
    <td align="right">0.318554E+10</td>
    <td align="right">0.164863E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250544E+10</td>
    <td align="right">0.147297E+10</td>
    <td align="right">0.103247E+10</td>
    <td align="right">0.185412E+10</td>
    <td align="right">0.232989E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.127708E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">0.128133E+10</td>
    <td align="right">0.310721E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.431829E+11</td>
    <td align="right">0.249535E+11</td>
    <td align="right">0.182294E+11</td>
    <td align="right">0.438357E+11</td>
    <td align="right">0.195085E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">0.128133E+10</td>
    <td align="right">0.472012E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">0.587742E+10</td>
    <td align="right">0.310721E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.888717E+10</td>
    <td align="right">0.691618E+10</td>
    <td align="right">0.197099E+10</td>
    <td align="right">0.925494E+10</td>
    <td align="right">0.432683E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785771E+10</td>
    <td align="right">0.574115E+10</td>
    <td align="right">0.211656E+10</td>
    <td align="right">0.779612E+10</td>
    <td align="right">0.365682E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.640714E+10</td>
    <td align="right">0.387371E+10</td>
    <td align="right">0.253342E+10</td>
    <td align="right">0.541473E+10</td>
    <td align="right">0.331168E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.483403E+10</td>
    <td align="right">0.198361E+10</td>
    <td align="right">0.285042E+10</td>
    <td align="right">0.339909E+10</td>
    <td align="right">0.225516E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333061E+10</td>
    <td align="right">0.731472E+09</td>
    <td align="right">0.259914E+10</td>
    <td align="right">0.247660E+10</td>
    <td align="right">0.171325E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.239162E+10</td>
    <td align="right">0.298429E+10</td>
    <td align="right">0.108716E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311704E+10</td>
    <td align="right">0.496069E+09</td>
    <td align="right">0.262097E+10</td>
    <td align="right">0.362863E+10</td>
    <td align="right">0.734337E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428793E+10</td>
    <td align="right">0.139313E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">0.422405E+10</td>
    <td align="right">0.849934E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573876E+10</td>
    <td align="right">0.319984E+10</td>
    <td align="right">0.253892E+10</td>
    <td align="right">0.553429E+10</td>
    <td align="right">0.143249E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.811765E+10</td>
    <td align="right">0.597960E+10</td>
    <td align="right">0.213804E+10</td>
    <td align="right">0.824855E+10</td>
    <td align="right">0.258585E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.875036E+10</td>
    <td align="right">0.671694E+10</td>
    <td align="right">0.203342E+10</td>
    <td align="right">0.911861E+10</td>
    <td align="right">0.345390E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.168778E+10</td>
    <td align="right">0.103361E+11</td>
    <td align="right">0.443668E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.736951E+11</td>
    <td align="right">0.453190E+11</td>
    <td align="right">0.283761E+11</td>
    <td align="right">0.724160E+11</td>
    <td align="right">0.298441E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.168778E+10</td>
    <td align="right">0.247660E+10</td>
    <td align="right">0.734337E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">0.103361E+11</td>
    <td align="right">0.443668E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228857E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.983392E+09</td>
    <td align="right">0.165817E+10</td>
    <td align="right">0.308562E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266072E+10</td>
    <td align="right">0.153697E+10</td>
    <td align="right">0.112375E+10</td>
    <td align="right">0.220156E+10</td>
    <td align="right">0.254726E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.329056E+10</td>
    <td align="right">0.175177E+10</td>
    <td align="right">0.153879E+10</td>
    <td align="right">0.298534E+10</td>
    <td align="right">0.224452E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406413E+10</td>
    <td align="right">0.216307E+10</td>
    <td align="right">0.190107E+10</td>
    <td align="right">0.406968E+10</td>
    <td align="right">0.150399E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398102E+10</td>
    <td align="right">0.205102E+10</td>
    <td align="right">0.193000E+10</td>
    <td align="right">0.422734E+10</td>
    <td align="right">0.115639E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.182576E+10</td>
    <td align="right">0.505767E+10</td>
    <td align="right">0.765213E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384942E+10</td>
    <td align="right">0.188363E+10</td>
    <td align="right">0.196578E+10</td>
    <td align="right">0.486498E+10</td>
    <td align="right">0.515406E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393378E+10</td>
    <td align="right">0.181949E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">0.479756E+10</td>
    <td align="right">0.591765E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343887E+10</td>
    <td align="right">0.181125E+10</td>
    <td align="right">0.162762E+10</td>
    <td align="right">0.391858E+10</td>
    <td align="right">0.973751E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325066E+10</td>
    <td align="right">0.202039E+10</td>
    <td align="right">0.123027E+10</td>
    <td align="right">0.327826E+10</td>
    <td align="right">0.179588E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246951E+10</td>
    <td align="right">0.145288E+10</td>
    <td align="right">0.101662E+10</td>
    <td align="right">0.196490E+10</td>
    <td align="right">0.244229E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.138415E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">0.155896E+10</td>
    <td align="right">0.320712E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395640E+11</td>
    <td align="right">0.214838E+11</td>
    <td align="right">0.180802E+11</td>
    <td align="right">0.405830E+11</td>
    <td align="right">0.208292E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">0.155896E+10</td>
    <td align="right">0.515406E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">0.505767E+10</td>
    <td align="right">0.320712E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.06</td>
    <td align="right">     1677.67</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      129.18</td>
    <td align="right">     1522.02</td>
    <td align="right">      560.73</td>
    <td align="right">        0.00</td>
    <td align="right">      560.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.81</td>
    <td align="right">     1201.36</td>
    <td align="right">      707.29</td>
    <td align="right">        0.00</td>
    <td align="right">      707.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      549.85</td>
    <td align="right">      811.64</td>
    <td align="right">      897.22</td>
    <td align="right">        7.57</td>
    <td align="right">      889.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      741.45</td>
    <td align="right">      587.53</td>
    <td align="right">      975.17</td>
    <td align="right">       62.65</td>
    <td align="right">      912.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1145.66</td>
    <td align="right">      377.28</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      926.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1242.53</td>
    <td align="right">      255.27</td>
    <td align="right">     1017.02</td>
    <td align="right">       84.42</td>
    <td align="right">      932.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1090.33</td>
    <td align="right">      293.01</td>
    <td align="right">      943.54</td>
    <td align="right">       20.98</td>
    <td align="right">      922.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      738.77</td>
    <td align="right">      523.13</td>
    <td align="right">      754.65</td>
    <td align="right">        0.19</td>
    <td align="right">      754.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.24</td>
    <td align="right">      947.82</td>
    <td align="right">      563.13</td>
    <td align="right">        0.00</td>
    <td align="right">      563.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.67</td>
    <td align="right">     1363.12</td>
    <td align="right">      478.23</td>
    <td align="right">        0.00</td>
    <td align="right">      478.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.08</td>
    <td align="right">     1775.15</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      535.84</td>
    <td align="right">      941.76</td>
    <td align="right">      736.93</td>
    <td align="right">       29.79</td>
    <td align="right">      707.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.08</td>
    <td align="right">      255.27</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1242.53</td>
    <td align="right">     1775.15</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      932.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      534.61</td>
    <td align="right">     1019.12</td>
    <td align="right">      828.39</td>
    <td align="right">      463.18</td>
    <td align="right">      365.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      744.02</td>
    <td align="right">      936.52</td>
    <td align="right">     1006.38</td>
    <td align="right">      542.54</td>
    <td align="right">      463.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1195.21</td>
    <td align="right">      745.82</td>
    <td align="right">     1327.67</td>
    <td align="right">      754.79</td>
    <td align="right">      572.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1848.55</td>
    <td align="right">      515.17</td>
    <td align="right">     1813.94</td>
    <td align="right">     1033.47</td>
    <td align="right">      780.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1863.75</td>
    <td align="right">      393.95</td>
    <td align="right">     1730.46</td>
    <td align="right">      986.07</td>
    <td align="right">      744.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2267.40</td>
    <td align="right">      252.87</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      716.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2177.41</td>
    <td align="right">      173.33</td>
    <td align="right">     1726.24</td>
    <td align="right">      987.02</td>
    <td align="right">      739.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2079.95</td>
    <td align="right">      194.86</td>
    <td align="right">     1708.42</td>
    <td align="right">      941.85</td>
    <td align="right">      766.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1611.81</td>
    <td align="right">      335.05</td>
    <td align="right">     1422.18</td>
    <td align="right">      795.79</td>
    <td align="right">      626.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1198.84</td>
    <td align="right">      587.06</td>
    <td align="right">     1236.71</td>
    <td align="right">      784.64</td>
    <td align="right">      452.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      732.48</td>
    <td align="right">      844.99</td>
    <td align="right">      966.60</td>
    <td align="right">      568.28</td>
    <td align="right">      398.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.06</td>
    <td align="right">     1082.85</td>
    <td align="right">      783.36</td>
    <td align="right">      476.81</td>
    <td align="right">      306.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1398.63</td>
    <td align="right">      588.42</td>
    <td align="right">     1369.32</td>
    <td align="right">      791.27</td>
    <td align="right">      578.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      494.06</td>
    <td align="right">      173.33</td>
    <td align="right">      783.36</td>
    <td align="right">      463.18</td>
    <td align="right">      306.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2267.40</td>
    <td align="right">     1082.85</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      780.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3484.80</td>
    <td align="right">     1528.35</td>
    <td align="right">     3318.09</td>
    <td align="right">     2582.21</td>
    <td align="right">      735.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3245.23</td>
    <td align="right">     1434.10</td>
    <td align="right">     3248.06</td>
    <td align="right">     2373.16</td>
    <td align="right">      874.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2035.40</td>
    <td align="right">     1181.47</td>
    <td align="right">     2392.15</td>
    <td align="right">     1446.28</td>
    <td align="right">      945.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1318.22</td>
    <td align="right">      836.12</td>
    <td align="right">     1864.98</td>
    <td align="right">      765.28</td>
    <td align="right">     1099.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      924.89</td>
    <td align="right">      619.63</td>
    <td align="right">     1243.51</td>
    <td align="right">      273.10</td>
    <td align="right">      970.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1147.47</td>
    <td align="right">      408.71</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      922.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1347.35</td>
    <td align="right">      270.13</td>
    <td align="right">     1163.77</td>
    <td align="right">      185.21</td>
    <td align="right">      978.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1572.31</td>
    <td align="right">      310.21</td>
    <td align="right">     1600.93</td>
    <td align="right">      520.13</td>
    <td align="right">     1080.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2136.38</td>
    <td align="right">      534.81</td>
    <td align="right">     2214.03</td>
    <td align="right">     1234.51</td>
    <td align="right">      979.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3093.52</td>
    <td align="right">      920.22</td>
    <td align="right">     3030.78</td>
    <td align="right">     2232.53</td>
    <td align="right">      798.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3545.62</td>
    <td align="right">     1258.35</td>
    <td align="right">     3375.91</td>
    <td align="right">     2591.41</td>
    <td align="right">      784.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3888.15</td>
    <td align="right">     1558.93</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">      630.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2306.95</td>
    <td align="right">      902.33</td>
    <td align="right">     2336.86</td>
    <td align="right">     1437.06</td>
    <td align="right">      899.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      924.89</td>
    <td align="right">      270.13</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      630.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3888.15</td>
    <td align="right">     1558.93</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">     1099.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      630.07</td>
    <td align="right">     1083.67</td>
    <td align="right">      854.45</td>
    <td align="right">      487.30</td>
    <td align="right">      367.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      920.27</td>
    <td align="right">      994.95</td>
    <td align="right">     1099.83</td>
    <td align="right">      635.32</td>
    <td align="right">      464.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1122.04</td>
    <td align="right">      798.18</td>
    <td align="right">     1228.55</td>
    <td align="right">      654.03</td>
    <td align="right">      574.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1572.16</td>
    <td align="right">      556.69</td>
    <td align="right">     1567.95</td>
    <td align="right">      834.52</td>
    <td align="right">      733.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1576.99</td>
    <td align="right">      417.87</td>
    <td align="right">     1486.34</td>
    <td align="right">      765.76</td>
    <td align="right">      720.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1947.88</td>
    <td align="right">      287.37</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      704.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1810.85</td>
    <td align="right">      189.14</td>
    <td align="right">     1437.21</td>
    <td align="right">      703.27</td>
    <td align="right">      733.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1786.96</td>
    <td align="right">      215.81</td>
    <td align="right">     1468.70</td>
    <td align="right">      679.32</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1510.84</td>
    <td align="right">      363.11</td>
    <td align="right">     1326.72</td>
    <td align="right">      698.79</td>
    <td align="right">      627.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1227.78</td>
    <td align="right">      636.08</td>
    <td align="right">     1213.66</td>
    <td align="right">      754.33</td>
    <td align="right">      459.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      767.58</td>
    <td align="right">      881.61</td>
    <td align="right">      952.74</td>
    <td align="right">      560.53</td>
    <td align="right">      392.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      590.39</td>
    <td align="right">     1121.21</td>
    <td align="right">      824.02</td>
    <td align="right">      516.78</td>
    <td align="right">      307.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1289.91</td>
    <td align="right">      626.97</td>
    <td align="right">     1254.57</td>
    <td align="right">      681.25</td>
    <td align="right">      573.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      590.39</td>
    <td align="right">      189.14</td>
    <td align="right">      824.02</td>
    <td align="right">      487.30</td>
    <td align="right">      307.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1947.88</td>
    <td align="right">     1121.21</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       47.32</td>
    <td align="right">     1748.84</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      135.28</td>
    <td align="right">     1551.81</td>
    <td align="right">      560.72</td>
    <td align="right">        0.00</td>
    <td align="right">      560.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.82</td>
    <td align="right">     1192.41</td>
    <td align="right">      707.28</td>
    <td align="right">        0.00</td>
    <td align="right">      707.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      582.43</td>
    <td align="right">      798.45</td>
    <td align="right">      897.20</td>
    <td align="right">        7.57</td>
    <td align="right">      889.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      772.70</td>
    <td align="right">      574.70</td>
    <td align="right">      975.15</td>
    <td align="right">       62.64</td>
    <td align="right">      912.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1167.84</td>
    <td align="right">      370.47</td>
    <td align="right">     1107.95</td>
    <td align="right">      181.02</td>
    <td align="right">      926.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1262.78</td>
    <td align="right">      248.77</td>
    <td align="right">     1017.00</td>
    <td align="right">       84.41</td>
    <td align="right">      932.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1102.86</td>
    <td align="right">      295.63</td>
    <td align="right">      943.52</td>
    <td align="right">       20.98</td>
    <td align="right">      922.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      742.14</td>
    <td align="right">      546.74</td>
    <td align="right">      754.64</td>
    <td align="right">        0.19</td>
    <td align="right">      754.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.78</td>
    <td align="right">     1013.72</td>
    <td align="right">      563.12</td>
    <td align="right">        0.00</td>
    <td align="right">      563.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.45</td>
    <td align="right">     1470.77</td>
    <td align="right">      478.22</td>
    <td align="right">        0.00</td>
    <td align="right">      478.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.18</td>
    <td align="right">     1889.51</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      546.86</td>
    <td align="right">      972.37</td>
    <td align="right">      736.91</td>
    <td align="right">       29.79</td>
    <td align="right">      707.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.18</td>
    <td align="right">      248.77</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1262.78</td>
    <td align="right">     1889.51</td>
    <td align="right">     1107.95</td>
    <td align="right">      181.02</td>
    <td align="right">      932.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      523.49</td>
    <td align="right">     1079.93</td>
    <td align="right">      828.38</td>
    <td align="right">      463.17</td>
    <td align="right">      365.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      742.79</td>
    <td align="right">      974.26</td>
    <td align="right">     1006.36</td>
    <td align="right">      542.53</td>
    <td align="right">      463.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1203.67</td>
    <td align="right">      765.82</td>
    <td align="right">     1327.65</td>
    <td align="right">      754.78</td>
    <td align="right">      572.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1861.60</td>
    <td align="right">      530.31</td>
    <td align="right">     1813.91</td>
    <td align="right">     1033.45</td>
    <td align="right">      780.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1877.82</td>
    <td align="right">      404.51</td>
    <td align="right">     1730.43</td>
    <td align="right">      986.05</td>
    <td align="right">      744.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2278.44</td>
    <td align="right">      261.23</td>
    <td align="right">     1865.39</td>
    <td align="right">     1149.00</td>
    <td align="right">      716.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2186.69</td>
    <td align="right">      181.56</td>
    <td align="right">     1726.21</td>
    <td align="right">      987.00</td>
    <td align="right">      739.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2085.97</td>
    <td align="right">      207.78</td>
    <td align="right">     1708.39</td>
    <td align="right">      941.84</td>
    <td align="right">      766.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1612.39</td>
    <td align="right">      360.16</td>
    <td align="right">     1422.15</td>
    <td align="right">      795.77</td>
    <td align="right">      626.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1191.89</td>
    <td align="right">      638.48</td>
    <td align="right">     1236.69</td>
    <td align="right">      784.63</td>
    <td align="right">      452.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      718.59</td>
    <td align="right">      924.18</td>
    <td align="right">      966.59</td>
    <td align="right">      568.27</td>
    <td align="right">      398.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      482.56</td>
    <td align="right">     1173.22</td>
    <td align="right">      783.34</td>
    <td align="right">      476.80</td>
    <td align="right">      306.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1400.12</td>
    <td align="right">      623.41</td>
    <td align="right">     1369.30</td>
    <td align="right">      791.25</td>
    <td align="right">      578.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      482.56</td>
    <td align="right">      181.56</td>
    <td align="right">      783.34</td>
    <td align="right">      463.17</td>
    <td align="right">      306.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2278.44</td>
    <td align="right">     1173.22</td>
    <td align="right">     1865.39</td>
    <td align="right">     1149.00</td>
    <td align="right">      780.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3492.10</td>
    <td align="right">     1651.51</td>
    <td align="right">     3317.96</td>
    <td align="right">     2582.10</td>
    <td align="right">      735.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3265.27</td>
    <td align="right">     1521.11</td>
    <td align="right">     3247.94</td>
    <td align="right">     2373.06</td>
    <td align="right">      874.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2065.03</td>
    <td align="right">     1203.83</td>
    <td align="right">     2392.06</td>
    <td align="right">     1446.22</td>
    <td align="right">      945.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1351.62</td>
    <td align="right">      830.87</td>
    <td align="right">     1864.92</td>
    <td align="right">      765.25</td>
    <td align="right">     1099.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      959.49</td>
    <td align="right">      600.30</td>
    <td align="right">     1243.47</td>
    <td align="right">      273.09</td>
    <td align="right">      970.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1167.91</td>
    <td align="right">      398.66</td>
    <td align="right">     1051.51</td>
    <td align="right">      128.83</td>
    <td align="right">      922.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1362.69</td>
    <td align="right">      264.41</td>
    <td align="right">     1163.74</td>
    <td align="right">      185.20</td>
    <td align="right">      978.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1579.85</td>
    <td align="right">      318.39</td>
    <td align="right">     1600.88</td>
    <td align="right">      520.11</td>
    <td align="right">     1080.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2136.19</td>
    <td align="right">      574.71</td>
    <td align="right">     2213.95</td>
    <td align="right">     1234.46</td>
    <td align="right">      979.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3090.91</td>
    <td align="right">     1009.09</td>
    <td align="right">     3030.67</td>
    <td align="right">     2232.44</td>
    <td align="right">      798.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3542.18</td>
    <td align="right">     1392.15</td>
    <td align="right">     3375.78</td>
    <td align="right">     2591.30</td>
    <td align="right">      784.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3893.96</td>
    <td align="right">     1713.55</td>
    <td align="right">     3599.45</td>
    <td align="right">     2969.33</td>
    <td align="right">      630.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2320.90</td>
    <td align="right">      953.63</td>
    <td align="right">     2336.77</td>
    <td align="right">     1437.00</td>
    <td align="right">      899.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      959.49</td>
    <td align="right">      264.41</td>
    <td align="right">     1051.51</td>
    <td align="right">      128.83</td>
    <td align="right">      630.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3893.96</td>
    <td align="right">     1713.55</td>
    <td align="right">     3599.45</td>
    <td align="right">     2969.33</td>
    <td align="right">     1099.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      628.65</td>
    <td align="right">     1152.07</td>
    <td align="right">      854.44</td>
    <td align="right">      487.29</td>
    <td align="right">      367.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      925.57</td>
    <td align="right">     1042.47</td>
    <td align="right">     1099.82</td>
    <td align="right">      635.31</td>
    <td align="right">      464.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1135.89</td>
    <td align="right">      819.38</td>
    <td align="right">     1228.54</td>
    <td align="right">      654.02</td>
    <td align="right">      574.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1588.05</td>
    <td align="right">      574.44</td>
    <td align="right">     1567.93</td>
    <td align="right">      834.50</td>
    <td align="right">      733.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1593.23</td>
    <td align="right">      426.68</td>
    <td align="right">     1486.32</td>
    <td align="right">      765.75</td>
    <td align="right">      720.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1958.52</td>
    <td align="right">      296.58</td>
    <td align="right">     1593.25</td>
    <td align="right">      888.87</td>
    <td align="right">      704.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1821.28</td>
    <td align="right">      194.67</td>
    <td align="right">     1437.19</td>
    <td align="right">      703.26</td>
    <td align="right">      733.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1793.59</td>
    <td align="right">      228.34</td>
    <td align="right">     1468.69</td>
    <td align="right">      679.31</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1512.00</td>
    <td align="right">      391.16</td>
    <td align="right">     1326.71</td>
    <td align="right">      698.77</td>
    <td align="right">      627.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1224.65</td>
    <td align="right">      695.71</td>
    <td align="right">     1213.64</td>
    <td align="right">      754.32</td>
    <td align="right">      459.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      760.32</td>
    <td align="right">      970.93</td>
    <td align="right">      952.73</td>
    <td align="right">      560.52</td>
    <td align="right">      392.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      587.17</td>
    <td align="right">     1215.67</td>
    <td align="right">      824.00</td>
    <td align="right">      516.78</td>
    <td align="right">      307.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1295.35</td>
    <td align="right">      665.45</td>
    <td align="right">     1254.55</td>
    <td align="right">      681.24</td>
    <td align="right">      573.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      587.17</td>
    <td align="right">      194.67</td>
    <td align="right">      824.00</td>
    <td align="right">      487.29</td>
    <td align="right">      307.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1958.52</td>
    <td align="right">     1215.67</td>
    <td align="right">     1593.25</td>
    <td align="right">      888.87</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.07</td>
    <td align="right">     1788.45</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">      448.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.88</td>
    <td align="right">     1614.68</td>
    <td align="right">      560.73</td>
    <td align="right">        0.00</td>
    <td align="right">      560.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      308.76</td>
    <td align="right">     1264.15</td>
    <td align="right">      707.29</td>
    <td align="right">        0.00</td>
    <td align="right">      707.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      545.85</td>
    <td align="right">      848.32</td>
    <td align="right">      897.22</td>
    <td align="right">        7.57</td>
    <td align="right">      889.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      741.96</td>
    <td align="right">      607.70</td>
    <td align="right">      975.17</td>
    <td align="right">       62.65</td>
    <td align="right">      912.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1148.94</td>
    <td align="right">      386.33</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      926.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1251.18</td>
    <td align="right">      259.23</td>
    <td align="right">     1017.02</td>
    <td align="right">       84.42</td>
    <td align="right">      932.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1096.87</td>
    <td align="right">      300.21</td>
    <td align="right">      943.54</td>
    <td align="right">       20.98</td>
    <td align="right">      922.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      740.24</td>
    <td align="right">      542.78</td>
    <td align="right">      754.65</td>
    <td align="right">        0.19</td>
    <td align="right">      754.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      298.86</td>
    <td align="right">     1003.24</td>
    <td align="right">      563.13</td>
    <td align="right">        0.00</td>
    <td align="right">      563.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       65.59</td>
    <td align="right">     1463.67</td>
    <td align="right">      478.23</td>
    <td align="right">        0.00</td>
    <td align="right">      478.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.57</td>
    <td align="right">     1900.57</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      532.26</td>
    <td align="right">      995.27</td>
    <td align="right">      736.93</td>
    <td align="right">       29.79</td>
    <td align="right">      707.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.57</td>
    <td align="right">      259.23</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">      381.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1251.18</td>
    <td align="right">     1900.57</td>
    <td align="right">     1107.97</td>
    <td align="right">      181.02</td>
    <td align="right">      932.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      513.51</td>
    <td align="right">     1083.31</td>
    <td align="right">      828.39</td>
    <td align="right">      463.18</td>
    <td align="right">      365.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      724.07</td>
    <td align="right">      989.98</td>
    <td align="right">     1006.38</td>
    <td align="right">      542.54</td>
    <td align="right">      463.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1182.18</td>
    <td align="right">      779.22</td>
    <td align="right">     1327.67</td>
    <td align="right">      754.79</td>
    <td align="right">      572.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1842.04</td>
    <td align="right">      533.14</td>
    <td align="right">     1813.94</td>
    <td align="right">     1033.47</td>
    <td align="right">      780.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1861.91</td>
    <td align="right">      404.99</td>
    <td align="right">     1730.46</td>
    <td align="right">      986.07</td>
    <td align="right">      744.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2267.52</td>
    <td align="right">      258.72</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      716.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2179.75</td>
    <td align="right">      176.23</td>
    <td align="right">     1726.24</td>
    <td align="right">      987.02</td>
    <td align="right">      739.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2080.68</td>
    <td align="right">      199.26</td>
    <td align="right">     1708.42</td>
    <td align="right">      941.85</td>
    <td align="right">      766.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1609.27</td>
    <td align="right">      345.80</td>
    <td align="right">     1422.18</td>
    <td align="right">      795.79</td>
    <td align="right">      626.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1189.35</td>
    <td align="right">      615.53</td>
    <td align="right">     1236.71</td>
    <td align="right">      784.64</td>
    <td align="right">      452.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      715.32</td>
    <td align="right">      898.88</td>
    <td align="right">      966.60</td>
    <td align="right">      568.28</td>
    <td align="right">      398.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.40</td>
    <td align="right">     1160.10</td>
    <td align="right">      783.36</td>
    <td align="right">      476.81</td>
    <td align="right">      306.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1390.02</td>
    <td align="right">      618.61</td>
    <td align="right">     1369.32</td>
    <td align="right">      791.27</td>
    <td align="right">      578.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      478.40</td>
    <td align="right">      176.23</td>
    <td align="right">      783.36</td>
    <td align="right">      463.18</td>
    <td align="right">      306.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2267.52</td>
    <td align="right">     1160.10</td>
    <td align="right">     1865.42</td>
    <td align="right">     1149.03</td>
    <td align="right">      780.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3455.40</td>
    <td align="right">     1615.45</td>
    <td align="right">     3318.09</td>
    <td align="right">     2582.21</td>
    <td align="right">      735.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3222.60</td>
    <td align="right">     1511.58</td>
    <td align="right">     3248.06</td>
    <td align="right">     2373.16</td>
    <td align="right">      874.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2021.63</td>
    <td align="right">     1236.44</td>
    <td align="right">     2392.15</td>
    <td align="right">     1446.28</td>
    <td align="right">      945.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1311.38</td>
    <td align="right">      870.05</td>
    <td align="right">     1864.98</td>
    <td align="right">      765.28</td>
    <td align="right">     1099.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      924.66</td>
    <td align="right">      639.65</td>
    <td align="right">     1243.51</td>
    <td align="right">      273.10</td>
    <td align="right">      970.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1151.35</td>
    <td align="right">      419.43</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      922.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1354.78</td>
    <td align="right">      274.17</td>
    <td align="right">     1163.77</td>
    <td align="right">      185.21</td>
    <td align="right">      978.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1577.08</td>
    <td align="right">      317.33</td>
    <td align="right">     1600.93</td>
    <td align="right">      520.13</td>
    <td align="right">     1080.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2135.14</td>
    <td align="right">      552.66</td>
    <td align="right">     2214.03</td>
    <td align="right">     1234.51</td>
    <td align="right">      979.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3079.66</td>
    <td align="right">      965.45</td>
    <td align="right">     3030.78</td>
    <td align="right">     2232.53</td>
    <td align="right">      798.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3517.98</td>
    <td align="right">     1332.52</td>
    <td align="right">     3375.91</td>
    <td align="right">     2591.41</td>
    <td align="right">      784.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3859.04</td>
    <td align="right">     1656.47</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">      630.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2296.29</td>
    <td align="right">      946.35</td>
    <td align="right">     2336.86</td>
    <td align="right">     1437.06</td>
    <td align="right">      899.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      924.66</td>
    <td align="right">      274.17</td>
    <td align="right">     1051.53</td>
    <td align="right">      128.84</td>
    <td align="right">      630.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3859.04</td>
    <td align="right">     1656.47</td>
    <td align="right">     3599.60</td>
    <td align="right">     2969.45</td>
    <td align="right">     1099.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      619.09</td>
    <td align="right">     1152.04</td>
    <td align="right">      854.45</td>
    <td align="right">      487.30</td>
    <td align="right">      367.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      910.04</td>
    <td align="right">     1052.93</td>
    <td align="right">     1099.83</td>
    <td align="right">      635.32</td>
    <td align="right">      464.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1114.60</td>
    <td align="right">      838.01</td>
    <td align="right">     1228.55</td>
    <td align="right">      654.03</td>
    <td align="right">      574.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1570.09</td>
    <td align="right">      580.24</td>
    <td align="right">     1567.95</td>
    <td align="right">      834.52</td>
    <td align="right">      733.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1578.31</td>
    <td align="right">      431.75</td>
    <td align="right">     1486.34</td>
    <td align="right">      765.76</td>
    <td align="right">      720.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.26</td>
    <td align="right">      295.22</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      704.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1816.38</td>
    <td align="right">      192.43</td>
    <td align="right">     1437.21</td>
    <td align="right">      703.27</td>
    <td align="right">      733.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1791.20</td>
    <td align="right">      220.94</td>
    <td align="right">     1468.70</td>
    <td align="right">      679.32</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1511.80</td>
    <td align="right">      375.68</td>
    <td align="right">     1326.72</td>
    <td align="right">      698.79</td>
    <td align="right">      627.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1223.96</td>
    <td align="right">      670.50</td>
    <td align="right">     1213.66</td>
    <td align="right">      754.33</td>
    <td align="right">      459.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      758.06</td>
    <td align="right">      942.24</td>
    <td align="right">      952.74</td>
    <td align="right">      560.53</td>
    <td align="right">      392.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      582.05</td>
    <td align="right">     1197.40</td>
    <td align="right">      824.02</td>
    <td align="right">      516.78</td>
    <td align="right">      307.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1286.88</td>
    <td align="right">      660.49</td>
    <td align="right">     1254.57</td>
    <td align="right">      681.25</td>
    <td align="right">      573.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.05</td>
    <td align="right">      192.43</td>
    <td align="right">      824.02</td>
    <td align="right">      487.30</td>
    <td align="right">      307.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1951.26</td>
    <td align="right">     1197.40</td>
    <td align="right">     1593.27</td>
    <td align="right">      888.89</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136752E+09</td>
    <td align="right">0.449346E+10</td>
    <td align="right">0.120165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312522E+09</td>
    <td align="right">0.368208E+10</td>
    <td align="right">0.135652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859245E+09</td>
    <td align="right">0.321772E+10</td>
    <td align="right">0.189441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142520E+10</td>
    <td align="right">0.210378E+10</td>
    <td align="right">0.232559E+10</td>
    <td align="right"> 19614989.46</td>
    <td align="right">0.230597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198591E+10</td>
    <td align="right">0.157365E+10</td>
    <td align="right">0.261188E+10</td>
    <td align="right">0.167792E+09</td>
    <td align="right">0.244409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296955E+10</td>
    <td align="right">0.977922E+09</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.240265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332799E+10</td>
    <td align="right">0.683711E+09</td>
    <td align="right">0.272398E+10</td>
    <td align="right">0.226100E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292035E+10</td>
    <td align="right">0.784809E+09</td>
    <td align="right">0.252718E+10</td>
    <td align="right"> 56198594.25</td>
    <td align="right">0.247098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191490E+10</td>
    <td align="right">0.135596E+10</td>
    <td align="right">0.195605E+10</td>
    <td align="right">   480441.61</td>
    <td align="right">0.195557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817555E+09</td>
    <td align="right">0.253863E+10</td>
    <td align="right">0.150827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198734E+09</td>
    <td align="right">0.353320E+10</td>
    <td align="right">0.123957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29680155.65</td>
    <td align="right">0.475455E+10</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168984E+11</td>
    <td align="right">0.296995E+11</td>
    <td align="right">0.232398E+11</td>
    <td align="right">0.939399E+09</td>
    <td align="right">0.223004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29680155.65</td>
    <td align="right">0.683711E+09</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332799E+10</td>
    <td align="right">0.475455E+10</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143189E+10</td>
    <td align="right">0.272962E+10</td>
    <td align="right">0.221877E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.978186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179993E+10</td>
    <td align="right">0.226563E+10</td>
    <td align="right">0.243463E+10</td>
    <td align="right">0.131250E+10</td>
    <td align="right">0.112213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320126E+10</td>
    <td align="right">0.199759E+10</td>
    <td align="right">0.355604E+10</td>
    <td align="right">0.202164E+10</td>
    <td align="right">0.153440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479144E+10</td>
    <td align="right">0.133532E+10</td>
    <td align="right">0.470173E+10</td>
    <td align="right">0.267875E+10</td>
    <td align="right">0.202298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.499186E+10</td>
    <td align="right">0.105514E+10</td>
    <td align="right">0.463486E+10</td>
    <td align="right">0.264108E+10</td>
    <td align="right">0.199378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587709E+10</td>
    <td align="right">0.655450E+09</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.185689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583197E+10</td>
    <td align="right">0.464251E+09</td>
    <td align="right">0.462355E+10</td>
    <td align="right">0.264364E+10</td>
    <td align="right">0.197991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.557094E+10</td>
    <td align="right">0.521909E+09</td>
    <td align="right">0.457583E+10</td>
    <td align="right">0.252266E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.417782E+10</td>
    <td align="right">0.868458E+09</td>
    <td align="right">0.368628E+10</td>
    <td align="right">0.206268E+10</td>
    <td align="right">0.162360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321098E+10</td>
    <td align="right">0.157238E+10</td>
    <td align="right">0.331241E+10</td>
    <td align="right">0.210159E+10</td>
    <td align="right">0.121083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189858E+10</td>
    <td align="right">0.219021E+10</td>
    <td align="right">0.250544E+10</td>
    <td align="right">0.147297E+10</td>
    <td align="right">0.103247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132330E+10</td>
    <td align="right">0.290031E+10</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.127708E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441071E+11</td>
    <td align="right">0.185563E+11</td>
    <td align="right">0.431829E+11</td>
    <td align="right">0.249535E+11</td>
    <td align="right">0.182294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132330E+10</td>
    <td align="right">0.464251E+09</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.587709E+10</td>
    <td align="right">0.290031E+10</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.933369E+10</td>
    <td align="right">0.409354E+10</td>
    <td align="right">0.888717E+10</td>
    <td align="right">0.691618E+10</td>
    <td align="right">0.197099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.785085E+10</td>
    <td align="right">0.346937E+10</td>
    <td align="right">0.785771E+10</td>
    <td align="right">0.574115E+10</td>
    <td align="right">0.211656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545162E+10</td>
    <td align="right">0.316444E+10</td>
    <td align="right">0.640714E+10</td>
    <td align="right">0.387371E+10</td>
    <td align="right">0.253342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.341683E+10</td>
    <td align="right">0.216723E+10</td>
    <td align="right">0.483403E+10</td>
    <td align="right">0.198361E+10</td>
    <td align="right">0.285042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247723E+10</td>
    <td align="right">0.165961E+10</td>
    <td align="right">0.333061E+10</td>
    <td align="right">0.731472E+09</td>
    <td align="right">0.259914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297424E+10</td>
    <td align="right">0.105938E+10</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.239162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.360874E+10</td>
    <td align="right">0.723525E+09</td>
    <td align="right">0.311704E+10</td>
    <td align="right">0.496069E+09</td>
    <td align="right">0.262097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421126E+10</td>
    <td align="right">0.830875E+09</td>
    <td align="right">0.428793E+10</td>
    <td align="right">0.139313E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553750E+10</td>
    <td align="right">0.138623E+10</td>
    <td align="right">0.573876E+10</td>
    <td align="right">0.319984E+10</td>
    <td align="right">0.253892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.828567E+10</td>
    <td align="right">0.246471E+10</td>
    <td align="right">0.811765E+10</td>
    <td align="right">0.597960E+10</td>
    <td align="right">0.213804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919025E+10</td>
    <td align="right">0.326164E+10</td>
    <td align="right">0.875036E+10</td>
    <td align="right">0.671694E+10</td>
    <td align="right">0.203342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104140E+11</td>
    <td align="right">0.417543E+10</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.168778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.727519E+11</td>
    <td align="right">0.284560E+11</td>
    <td align="right">0.736951E+11</td>
    <td align="right">0.453190E+11</td>
    <td align="right">0.283761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247723E+10</td>
    <td align="right">0.723525E+09</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.168778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104140E+11</td>
    <td align="right">0.417543E+10</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168758E+10</td>
    <td align="right">0.290251E+10</td>
    <td align="right">0.228857E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.983392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222631E+10</td>
    <td align="right">0.240699E+10</td>
    <td align="right">0.266072E+10</td>
    <td align="right">0.153697E+10</td>
    <td align="right">0.112375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300526E+10</td>
    <td align="right">0.213786E+10</td>
    <td align="right">0.329056E+10</td>
    <td align="right">0.175177E+10</td>
    <td align="right">0.153879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407505E+10</td>
    <td align="right">0.144294E+10</td>
    <td align="right">0.406413E+10</td>
    <td align="right">0.216307E+10</td>
    <td align="right">0.190107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422382E+10</td>
    <td align="right">0.111922E+10</td>
    <td align="right">0.398102E+10</td>
    <td align="right">0.205102E+10</td>
    <td align="right">0.193000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.504891E+10</td>
    <td align="right">0.744859E+09</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.182576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485017E+10</td>
    <td align="right">0.506591E+09</td>
    <td align="right">0.384942E+10</td>
    <td align="right">0.188363E+10</td>
    <td align="right">0.196578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478620E+10</td>
    <td align="right">0.578015E+09</td>
    <td align="right">0.393378E+10</td>
    <td align="right">0.181949E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391609E+10</td>
    <td align="right">0.941178E+09</td>
    <td align="right">0.343887E+10</td>
    <td align="right">0.181125E+10</td>
    <td align="right">0.162762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328849E+10</td>
    <td align="right">0.170366E+10</td>
    <td align="right">0.325066E+10</td>
    <td align="right">0.202039E+10</td>
    <td align="right">0.123027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198958E+10</td>
    <td align="right">0.228514E+10</td>
    <td align="right">0.246951E+10</td>
    <td align="right">0.145288E+10</td>
    <td align="right">0.101662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.300306E+10</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.138415E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.406788E+11</td>
    <td align="right">0.197720E+11</td>
    <td align="right">0.395640E+11</td>
    <td align="right">0.214838E+11</td>
    <td align="right">0.180802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158131E+10</td>
    <td align="right">0.506591E+09</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.504891E+10</td>
    <td align="right">0.300306E+10</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126735E+09</td>
    <td align="right">0.468410E+10</td>
    <td align="right">0.120163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327273E+09</td>
    <td align="right">0.375414E+10</td>
    <td align="right">0.135649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.926246E+09</td>
    <td align="right">0.319374E+10</td>
    <td align="right">0.189437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150966E+10</td>
    <td align="right">0.206958E+10</td>
    <td align="right">0.232554E+10</td>
    <td align="right"> 19614412.92</td>
    <td align="right">0.230593E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206961E+10</td>
    <td align="right">0.153927E+10</td>
    <td align="right">0.261184E+10</td>
    <td align="right">0.167787E+09</td>
    <td align="right">0.244405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302703E+10</td>
    <td align="right">0.960266E+09</td>
    <td align="right">0.287181E+10</td>
    <td align="right">0.469200E+09</td>
    <td align="right">0.240261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338222E+10</td>
    <td align="right">0.666318E+09</td>
    <td align="right">0.272393E+10</td>
    <td align="right">0.226093E+09</td>
    <td align="right">0.249784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.295389E+10</td>
    <td align="right">0.791810E+09</td>
    <td align="right">0.252714E+10</td>
    <td align="right"> 56196942.42</td>
    <td align="right">0.247094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.192362E+10</td>
    <td align="right">0.141716E+10</td>
    <td align="right">0.195601E+10</td>
    <td align="right">   480427.49</td>
    <td align="right">0.195553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.802921E+09</td>
    <td align="right">0.271515E+10</td>
    <td align="right">0.150825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150825E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177412E+09</td>
    <td align="right">0.381224E+10</td>
    <td align="right">0.123954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19233471.02</td>
    <td align="right">0.506086E+10</td>
    <td align="right">0.102277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172459E+11</td>
    <td align="right">0.306646E+11</td>
    <td align="right">0.232393E+11</td>
    <td align="right">0.939372E+09</td>
    <td align="right">0.222999E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19233471.02</td>
    <td align="right">0.666318E+09</td>
    <td align="right">0.102277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338222E+10</td>
    <td align="right">0.506086E+10</td>
    <td align="right">0.287181E+10</td>
    <td align="right">0.469200E+09</td>
    <td align="right">0.249784E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140212E+10</td>
    <td align="right">0.289247E+10</td>
    <td align="right">0.221873E+10</td>
    <td align="right">0.124056E+10</td>
    <td align="right">0.978175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179695E+10</td>
    <td align="right">0.235693E+10</td>
    <td align="right">0.243459E+10</td>
    <td align="right">0.131248E+10</td>
    <td align="right">0.112211E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322391E+10</td>
    <td align="right">0.205117E+10</td>
    <td align="right">0.355599E+10</td>
    <td align="right">0.202160E+10</td>
    <td align="right">0.153438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.482526E+10</td>
    <td align="right">0.137457E+10</td>
    <td align="right">0.470166E+10</td>
    <td align="right">0.267870E+10</td>
    <td align="right">0.202296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.502956E+10</td>
    <td align="right">0.108345E+10</td>
    <td align="right">0.463479E+10</td>
    <td align="right">0.264103E+10</td>
    <td align="right">0.199376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.590571E+10</td>
    <td align="right">0.677107E+09</td>
    <td align="right">0.483509E+10</td>
    <td align="right">0.297822E+10</td>
    <td align="right">0.185687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.585682E+10</td>
    <td align="right">0.486295E+09</td>
    <td align="right">0.462348E+10</td>
    <td align="right">0.264359E+10</td>
    <td align="right">0.197989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.558707E+10</td>
    <td align="right">0.556522E+09</td>
    <td align="right">0.457576E+10</td>
    <td align="right">0.252261E+10</td>
    <td align="right">0.205314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.417930E+10</td>
    <td align="right">0.933523E+09</td>
    <td align="right">0.368622E+10</td>
    <td align="right">0.206264E+10</td>
    <td align="right">0.162359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319235E+10</td>
    <td align="right">0.171010E+10</td>
    <td align="right">0.331236E+10</td>
    <td align="right">0.210155E+10</td>
    <td align="right">0.121082E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186258E+10</td>
    <td align="right">0.239548E+10</td>
    <td align="right">0.250540E+10</td>
    <td align="right">0.147295E+10</td>
    <td align="right">0.103245E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129248E+10</td>
    <td align="right">0.314234E+10</td>
    <td align="right">0.209811E+10</td>
    <td align="right">0.127706E+10</td>
    <td align="right">0.821047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441541E+11</td>
    <td align="right">0.196600E+11</td>
    <td align="right">0.431822E+11</td>
    <td align="right">0.249530E+11</td>
    <td align="right">0.182292E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129248E+10</td>
    <td align="right">0.486295E+09</td>
    <td align="right">0.209811E+10</td>
    <td align="right">0.124056E+10</td>
    <td align="right">0.821047E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.590571E+10</td>
    <td align="right">0.314234E+10</td>
    <td align="right">0.483509E+10</td>
    <td align="right">0.297822E+10</td>
    <td align="right">0.205314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.935323E+10</td>
    <td align="right">0.442342E+10</td>
    <td align="right">0.888681E+10</td>
    <td align="right">0.691589E+10</td>
    <td align="right">0.197092E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.789933E+10</td>
    <td align="right">0.367987E+10</td>
    <td align="right">0.785741E+10</td>
    <td align="right">0.574091E+10</td>
    <td align="right">0.211650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.553099E+10</td>
    <td align="right">0.322433E+10</td>
    <td align="right">0.640690E+10</td>
    <td align="right">0.387355E+10</td>
    <td align="right">0.253335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350340E+10</td>
    <td align="right">0.215361E+10</td>
    <td align="right">0.483386E+10</td>
    <td align="right">0.198352E+10</td>
    <td align="right">0.285034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256991E+10</td>
    <td align="right">0.160784E+10</td>
    <td align="right">0.333051E+10</td>
    <td align="right">0.731442E+09</td>
    <td align="right">0.259907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302723E+10</td>
    <td align="right">0.103332E+10</td>
    <td align="right">0.272550E+10</td>
    <td align="right">0.333939E+09</td>
    <td align="right">0.239156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364984E+10</td>
    <td align="right">0.708204E+09</td>
    <td align="right">0.311695E+10</td>
    <td align="right">0.496049E+09</td>
    <td align="right">0.262090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423148E+10</td>
    <td align="right">0.852788E+09</td>
    <td align="right">0.428780E+10</td>
    <td align="right">0.139307E+10</td>
    <td align="right">0.289473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553701E+10</td>
    <td align="right">0.148964E+10</td>
    <td align="right">0.573856E+10</td>
    <td align="right">0.319971E+10</td>
    <td align="right">0.253885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.827869E+10</td>
    <td align="right">0.270276E+10</td>
    <td align="right">0.811734E+10</td>
    <td align="right">0.597935E+10</td>
    <td align="right">0.213798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.918132E+10</td>
    <td align="right">0.360845E+10</td>
    <td align="right">0.875001E+10</td>
    <td align="right">0.671666E+10</td>
    <td align="right">0.203335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104296E+11</td>
    <td align="right">0.458958E+10</td>
    <td align="right">0.964078E+10</td>
    <td align="right">0.795305E+10</td>
    <td align="right">0.168773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.731920E+11</td>
    <td align="right">0.300738E+11</td>
    <td align="right">0.736924E+11</td>
    <td align="right">0.453172E+11</td>
    <td align="right">0.283753E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256991E+10</td>
    <td align="right">0.708204E+09</td>
    <td align="right">0.272550E+10</td>
    <td align="right">0.333939E+09</td>
    <td align="right">0.168773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104296E+11</td>
    <td align="right">0.458958E+10</td>
    <td align="right">0.964078E+10</td>
    <td align="right">0.795305E+10</td>
    <td align="right">0.289473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168378E+10</td>
    <td align="right">0.308570E+10</td>
    <td align="right">0.228853E+10</td>
    <td align="right">0.130515E+10</td>
    <td align="right">0.983383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223914E+10</td>
    <td align="right">0.252195E+10</td>
    <td align="right">0.266068E+10</td>
    <td align="right">0.153695E+10</td>
    <td align="right">0.112374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304236E+10</td>
    <td align="right">0.219462E+10</td>
    <td align="right">0.329051E+10</td>
    <td align="right">0.175174E+10</td>
    <td align="right">0.153878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.411622E+10</td>
    <td align="right">0.148894E+10</td>
    <td align="right">0.406408E+10</td>
    <td align="right">0.216303E+10</td>
    <td align="right">0.190105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.426730E+10</td>
    <td align="right">0.114282E+10</td>
    <td align="right">0.398097E+10</td>
    <td align="right">0.205099E+10</td>
    <td align="right">0.192999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507649E+10</td>
    <td align="right">0.768741E+09</td>
    <td align="right">0.412970E+10</td>
    <td align="right">0.230396E+10</td>
    <td align="right">0.182575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487811E+10</td>
    <td align="right">0.521400E+09</td>
    <td align="right">0.384937E+10</td>
    <td align="right">0.188360E+10</td>
    <td align="right">0.196577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480395E+10</td>
    <td align="right">0.611599E+09</td>
    <td align="right">0.393373E+10</td>
    <td align="right">0.181946E+10</td>
    <td align="right">0.211427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391910E+10</td>
    <td align="right">0.101390E+10</td>
    <td align="right">0.343883E+10</td>
    <td align="right">0.181122E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328011E+10</td>
    <td align="right">0.186339E+10</td>
    <td align="right">0.325062E+10</td>
    <td align="right">0.202036E+10</td>
    <td align="right">0.123026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197075E+10</td>
    <td align="right">0.251666E+10</td>
    <td align="right">0.246947E+10</td>
    <td align="right">0.145286E+10</td>
    <td align="right">0.101661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157268E+10</td>
    <td align="right">0.325604E+10</td>
    <td align="right">0.220701E+10</td>
    <td align="right">0.138413E+10</td>
    <td align="right">0.822883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.408500E+11</td>
    <td align="right">0.209858E+11</td>
    <td align="right">0.395635E+11</td>
    <td align="right">0.214834E+11</td>
    <td align="right">0.180801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157268E+10</td>
    <td align="right">0.521400E+09</td>
    <td align="right">0.220701E+10</td>
    <td align="right">0.130515E+10</td>
    <td align="right">0.822883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507649E+10</td>
    <td align="right">0.325604E+10</td>
    <td align="right">0.412970E+10</td>
    <td align="right">0.230396E+10</td>
    <td align="right">0.211427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104640E+09</td>
    <td align="right">0.479018E+10</td>
    <td align="right">0.120165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277910E+09</td>
    <td align="right">0.390624E+10</td>
    <td align="right">0.135652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.826975E+09</td>
    <td align="right">0.338589E+10</td>
    <td align="right">0.189441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141484E+10</td>
    <td align="right">0.219886E+10</td>
    <td align="right">0.232559E+10</td>
    <td align="right"> 19614989.46</td>
    <td align="right">0.230597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198725E+10</td>
    <td align="right">0.162767E+10</td>
    <td align="right">0.261188E+10</td>
    <td align="right">0.167792E+09</td>
    <td align="right">0.244409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297805E+10</td>
    <td align="right">0.100138E+10</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.240265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335116E+10</td>
    <td align="right">0.694308E+09</td>
    <td align="right">0.272398E+10</td>
    <td align="right">0.226100E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.293787E+10</td>
    <td align="right">0.804090E+09</td>
    <td align="right">0.252718E+10</td>
    <td align="right"> 56198594.25</td>
    <td align="right">0.247098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191871E+10</td>
    <td align="right">0.140688E+10</td>
    <td align="right">0.195605E+10</td>
    <td align="right">   480441.61</td>
    <td align="right">0.195557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.800479E+09</td>
    <td align="right">0.268708E+10</td>
    <td align="right">0.150827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170018E+09</td>
    <td align="right">0.379383E+10</td>
    <td align="right">0.123957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17589622.87</td>
    <td align="right">0.509048E+10</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167855E+11</td>
    <td align="right">0.313869E+11</td>
    <td align="right">0.232398E+11</td>
    <td align="right">0.939399E+09</td>
    <td align="right">0.223004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17589622.87</td>
    <td align="right">0.694308E+09</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335116E+10</td>
    <td align="right">0.509048E+10</td>
    <td align="right">0.287187E+10</td>
    <td align="right">0.469214E+09</td>
    <td align="right">0.249788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137538E+10</td>
    <td align="right">0.290154E+10</td>
    <td align="right">0.221877E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.978186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175168E+10</td>
    <td align="right">0.239495E+10</td>
    <td align="right">0.243463E+10</td>
    <td align="right">0.131250E+10</td>
    <td align="right">0.112213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316636E+10</td>
    <td align="right">0.208706E+10</td>
    <td align="right">0.355604E+10</td>
    <td align="right">0.202164E+10</td>
    <td align="right">0.153440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477456E+10</td>
    <td align="right">0.138190E+10</td>
    <td align="right">0.470173E+10</td>
    <td align="right">0.267875E+10</td>
    <td align="right">0.202298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498695E+10</td>
    <td align="right">0.108471E+10</td>
    <td align="right">0.463486E+10</td>
    <td align="right">0.264108E+10</td>
    <td align="right">0.199378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587742E+10</td>
    <td align="right">0.670597E+09</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.185689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.583825E+10</td>
    <td align="right">0.472012E+09</td>
    <td align="right">0.462355E+10</td>
    <td align="right">0.264364E+10</td>
    <td align="right">0.197991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.557290E+10</td>
    <td align="right">0.533703E+09</td>
    <td align="right">0.457583E+10</td>
    <td align="right">0.252266E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.417122E+10</td>
    <td align="right">0.896319E+09</td>
    <td align="right">0.368628E+10</td>
    <td align="right">0.206268E+10</td>
    <td align="right">0.162360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318554E+10</td>
    <td align="right">0.164863E+10</td>
    <td align="right">0.331241E+10</td>
    <td align="right">0.210159E+10</td>
    <td align="right">0.121083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185412E+10</td>
    <td align="right">0.232989E+10</td>
    <td align="right">0.250544E+10</td>
    <td align="right">0.147297E+10</td>
    <td align="right">0.103247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128133E+10</td>
    <td align="right">0.310721E+10</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.127708E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438357E+11</td>
    <td align="right">0.195085E+11</td>
    <td align="right">0.431829E+11</td>
    <td align="right">0.249535E+11</td>
    <td align="right">0.182294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128133E+10</td>
    <td align="right">0.472012E+09</td>
    <td align="right">0.209814E+10</td>
    <td align="right">0.124058E+10</td>
    <td align="right">0.821056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.587742E+10</td>
    <td align="right">0.310721E+10</td>
    <td align="right">0.483517E+10</td>
    <td align="right">0.297828E+10</td>
    <td align="right">0.205317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.925494E+10</td>
    <td align="right">0.432683E+10</td>
    <td align="right">0.888717E+10</td>
    <td align="right">0.691618E+10</td>
    <td align="right">0.197099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.779612E+10</td>
    <td align="right">0.365682E+10</td>
    <td align="right">0.785771E+10</td>
    <td align="right">0.574115E+10</td>
    <td align="right">0.211656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.541473E+10</td>
    <td align="right">0.331168E+10</td>
    <td align="right">0.640714E+10</td>
    <td align="right">0.387371E+10</td>
    <td align="right">0.253342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339909E+10</td>
    <td align="right">0.225516E+10</td>
    <td align="right">0.483403E+10</td>
    <td align="right">0.198361E+10</td>
    <td align="right">0.285042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247660E+10</td>
    <td align="right">0.171325E+10</td>
    <td align="right">0.333061E+10</td>
    <td align="right">0.731472E+09</td>
    <td align="right">0.259914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.298429E+10</td>
    <td align="right">0.108716E+10</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.239162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362863E+10</td>
    <td align="right">0.734337E+09</td>
    <td align="right">0.311704E+10</td>
    <td align="right">0.496069E+09</td>
    <td align="right">0.262097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422405E+10</td>
    <td align="right">0.849934E+09</td>
    <td align="right">0.428793E+10</td>
    <td align="right">0.139313E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553429E+10</td>
    <td align="right">0.143249E+10</td>
    <td align="right">0.573876E+10</td>
    <td align="right">0.319984E+10</td>
    <td align="right">0.253892E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.824855E+10</td>
    <td align="right">0.258585E+10</td>
    <td align="right">0.811765E+10</td>
    <td align="right">0.597960E+10</td>
    <td align="right">0.213804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.911861E+10</td>
    <td align="right">0.345390E+10</td>
    <td align="right">0.875036E+10</td>
    <td align="right">0.671694E+10</td>
    <td align="right">0.203342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103361E+11</td>
    <td align="right">0.443668E+10</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.168778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.724160E+11</td>
    <td align="right">0.298441E+11</td>
    <td align="right">0.736951E+11</td>
    <td align="right">0.453190E+11</td>
    <td align="right">0.283761E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247660E+10</td>
    <td align="right">0.734337E+09</td>
    <td align="right">0.272557E+10</td>
    <td align="right">0.333952E+09</td>
    <td align="right">0.168778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103361E+11</td>
    <td align="right">0.443668E+10</td>
    <td align="right">0.964116E+10</td>
    <td align="right">0.795338E+10</td>
    <td align="right">0.289481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165817E+10</td>
    <td align="right">0.308562E+10</td>
    <td align="right">0.228857E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.983392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220156E+10</td>
    <td align="right">0.254726E+10</td>
    <td align="right">0.266072E+10</td>
    <td align="right">0.153697E+10</td>
    <td align="right">0.112375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298534E+10</td>
    <td align="right">0.224452E+10</td>
    <td align="right">0.329056E+10</td>
    <td align="right">0.175177E+10</td>
    <td align="right">0.153879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.406968E+10</td>
    <td align="right">0.150399E+10</td>
    <td align="right">0.406413E+10</td>
    <td align="right">0.216307E+10</td>
    <td align="right">0.190107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422734E+10</td>
    <td align="right">0.115639E+10</td>
    <td align="right">0.398102E+10</td>
    <td align="right">0.205102E+10</td>
    <td align="right">0.193000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505767E+10</td>
    <td align="right">0.765213E+09</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.182576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486498E+10</td>
    <td align="right">0.515406E+09</td>
    <td align="right">0.384942E+10</td>
    <td align="right">0.188363E+10</td>
    <td align="right">0.196578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479756E+10</td>
    <td align="right">0.591765E+09</td>
    <td align="right">0.393378E+10</td>
    <td align="right">0.181949E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391858E+10</td>
    <td align="right">0.973751E+09</td>
    <td align="right">0.343887E+10</td>
    <td align="right">0.181125E+10</td>
    <td align="right">0.162762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.327826E+10</td>
    <td align="right">0.179588E+10</td>
    <td align="right">0.325066E+10</td>
    <td align="right">0.202039E+10</td>
    <td align="right">0.123027E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196490E+10</td>
    <td align="right">0.244229E+10</td>
    <td align="right">0.246951E+10</td>
    <td align="right">0.145288E+10</td>
    <td align="right">0.101662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155896E+10</td>
    <td align="right">0.320712E+10</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.138415E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.405830E+11</td>
    <td align="right">0.208292E+11</td>
    <td align="right">0.395640E+11</td>
    <td align="right">0.214838E+11</td>
    <td align="right">0.180802E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155896E+10</td>
    <td align="right">0.515406E+09</td>
    <td align="right">0.220704E+10</td>
    <td align="right">0.130517E+10</td>
    <td align="right">0.822890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505767E+10</td>
    <td align="right">0.320712E+10</td>
    <td align="right">0.412975E+10</td>
    <td align="right">0.230400E+10</td>
    <td align="right">0.211429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.60</td>
    <td align="right">        -1.2</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.29</td>
    <td align="right">       -12.5</td>
    <td align="right">       38.91</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.28</td>
    <td align="right">        0.20</td>
    <td align="right">        -5.8</td>
    <td align="right">        3.80</td>
    <td align="right">       -10.7</td>
    <td align="right">       48.21</td>
    <td align="right">      247.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.76</td>
    <td align="right">        2.66</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.72</td>
    <td align="right">        -6.1</td>
    <td align="right">       66.36</td>
    <td align="right">      249.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.90</td>
    <td align="right">        4.69</td>
    <td align="right">        -6.4</td>
    <td align="right">        4.61</td>
    <td align="right">        -1.8</td>
    <td align="right">       81.54</td>
    <td align="right">      308.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.82</td>
    <td align="right">        8.40</td>
    <td align="right">        -1.1</td>
    <td align="right">        4.68</td>
    <td align="right">        3.61</td>
    <td align="right">       77.67</td>
    <td align="right">      310.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.21</td>
    <td align="right">       12.39</td>
    <td align="right">        4.15</td>
    <td align="right">        4.28</td>
    <td align="right">        9.16</td>
    <td align="right">       70.88</td>
    <td align="right">      348.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.63</td>
    <td align="right">       16.11</td>
    <td align="right">       10.74</td>
    <td align="right">        4.00</td>
    <td align="right">       14.07</td>
    <td align="right">       80.74</td>
    <td align="right">      308.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.08</td>
    <td align="right">       15.38</td>
    <td align="right">       10.38</td>
    <td align="right">        3.96</td>
    <td align="right">       13.00</td>
    <td align="right">       86.20</td>
    <td align="right">      290.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.49</td>
    <td align="right">       12.86</td>
    <td align="right">        7.70</td>
    <td align="right">        3.48</td>
    <td align="right">        8.21</td>
    <td align="right">       67.00</td>
    <td align="right">      274.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.71</td>
    <td align="right">        6.72</td>
    <td align="right">        -0.1</td>
    <td align="right">        3.54</td>
    <td align="right">        -0.8</td>
    <td align="right">       42.11</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.96</td>
    <td align="right">        1.78</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.43</td>
    <td align="right">        -7.6</td>
    <td align="right">       39.44</td>
    <td align="right">      239.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      240.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.68</td>
    <td align="right">        6.53</td>
    <td align="right">        -0.6</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.3</td>
    <td align="right">       60.60</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        2.95</td>
    <td align="right">       -13.5</td>
    <td align="right">       27.44</td>
    <td align="right">      220.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.63</td>
    <td align="right">       16.11</td>
    <td align="right">       10.74</td>
    <td align="right">        4.72</td>
    <td align="right">       14.07</td>
    <td align="right">       86.20</td>
    <td align="right">      348.57</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.10</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">        5.80</td>
    <td align="right">        -6.7</td>
    <td align="right">        5.20</td>
    <td align="right">        -2.3</td>
    <td align="right">       27.00</td>
    <td align="right">      880.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.20</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">        7.83</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">        9.65</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.10</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">       10.28</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.20</td>
    <td align="right">        7.55</td>
    <td align="right">       95.00</td>
    <td align="right">      507.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">19-MAY-15:20</td>
    <td align="right">       12.68</td>
    <td align="right">        -1.5</td>
    <td align="right">        8.93</td>
    <td align="right">       13.33</td>
    <td align="right">      108.33</td>
    <td align="right">      887.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.90</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       14.11</td>
    <td align="right">        -8.9</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">       70.00</td>
    <td align="right">      888.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.30</td>
    <td align="right">22-JUL-14:00</td>
    <td align="right">       16.67</td>
    <td align="right">        3.30</td>
    <td align="right">        5.20</td>
    <td align="right">       24.16</td>
    <td align="right">       99.00</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.00</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">       16.27</td>
    <td align="right">        4.40</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">      113.00</td>
    <td align="right">      840.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.80</td>
    <td align="right">03-SEP-13:00</td>
    <td align="right">       16.73</td>
    <td align="right">        7.80</td>
    <td align="right">        3.60</td>
    <td align="right">       21.78</td>
    <td align="right">      263.50</td>
    <td align="right">      532.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.90</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">       13.23</td>
    <td align="right">        1.70</td>
    <td align="right">        4.10</td>
    <td align="right">       15.94</td>
    <td align="right">       85.00</td>
    <td align="right">      435.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.40</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">        9.79</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">24-DEC-14:00</td>
    <td align="right">        3.99</td>
    <td align="right">        -8.3</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.5</td>
    <td align="right">       40.50</td>
    <td align="right">      792.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.99</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -2.5</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">        7.80</td>
    <td align="right">       10.80</td>
    <td align="right">       24.16</td>
    <td align="right">      263.50</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.3</td>
    <td align="right">20-JAN-01:00</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -6.7</td>
    <td align="right">04-FEB-06:10</td>
    <td align="right">        -8.1</td>
    <td align="right">       -11.7</td>
    <td align="right">        5.10</td>
    <td align="right">       -25.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -3.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">        -5.6</td>
    <td align="right">        -9.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -21.6</td>
    <td align="right">       17.00</td>
    <td align="right">      434.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">06-APR-05:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.9</td>
    <td align="right">       28.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">07-MAY-04:00</td>
    <td align="right">        -0.7</td>
    <td align="right">        -8.3</td>
    <td align="right">        1.50</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.80</td>
    <td align="right">09-JUN-04:40</td>
    <td align="right">        5.53</td>
    <td align="right">        3.30</td>
    <td align="right">        4.83</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.10</td>
    <td align="right">08-JUL-02:00</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.80</td>
    <td align="right">31-AUG-05:00</td>
    <td align="right">       10.76</td>
    <td align="right">        9.40</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.7</td>
    <td align="right">       24.50</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.60</td>
    <td align="right">09-SEP-05:00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.40</td>
    <td align="right">        2.10</td>
    <td align="right">        -2.5</td>
    <td align="right">       15.50</td>
    <td align="right">      177.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">26-OCT-04:10</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">        2.42</td>
    <td align="right">       -17.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        -6.7</td>
    <td align="right">       -11.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -22.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -9.4</td>
    <td align="right">15-DEC-04:00</td>
    <td align="right">       -11.9</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -9.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.9</td>
    <td align="right">       -21.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">       13.90</td>
    <td align="right">        5.10</td>
    <td align="right">        4.72</td>
    <td align="right">       28.00</td>
    <td align="right">      434.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.82</td>
    <td align="right">05-JAN-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.10</td>
    <td align="right">        -0.1</td>
    <td align="right">       62.00</td>
    <td align="right">      873.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.83</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.60</td>
    <td align="right">        4.72</td>
    <td align="right">       61.50</td>
    <td align="right">      778.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.65</td>
    <td align="right">08-MAR-13:00</td>
    <td align="right">       22.80</td>
    <td align="right">        -2.8</td>
    <td align="right">        3.60</td>
    <td align="right">        4.92</td>
    <td align="right">      122.50</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.92</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">        -0.6</td>
    <td align="right">        8.20</td>
    <td align="right">       17.21</td>
    <td align="right">      237.00</td>
    <td align="right">      154.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.05</td>
    <td align="right">22-MAY-12:30</td>
    <td align="right">       28.60</td>
    <td align="right">        6.40</td>
    <td align="right">        5.15</td>
    <td align="right">       16.75</td>
    <td align="right">      167.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.16</td>
    <td align="right">24-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       11.70</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      130.00</td>
    <td align="right">      891.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.19</td>
    <td align="right">01-JUL-00:00</td>
    <td align="right">       21.20</td>
    <td align="right">       13.50</td>
    <td align="right">        3.60</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">26-AUG-12:00</td>
    <td align="right">       27.80</td>
    <td align="right">       15.60</td>
    <td align="right">        3.60</td>
    <td align="right">       17.03</td>
    <td align="right">      289.00</td>
    <td align="right">      426.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.18</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.60</td>
    <td align="right">        3.10</td>
    <td align="right">       13.35</td>
    <td align="right">      196.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.15</td>
    <td align="right">11-OCT-10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       12.20</td>
    <td align="right">       13.40</td>
    <td align="right">       13.73</td>
    <td align="right">      219.50</td>
    <td align="right">      450.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.79</td>
    <td align="right">09-NOV-13:00</td>
    <td align="right">       19.40</td>
    <td align="right">        1.70</td>
    <td align="right">       10.80</td>
    <td align="right">        8.35</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.90</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">       12.80</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">        1.58</td>
    <td align="right">       50.00</td>
    <td align="right">      276.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.80</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       15.60</td>
    <td align="right">       13.40</td>
    <td align="right">       19.17</td>
    <td align="right">      289.00</td>
    <td align="right">      891.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.6</td>
    <td align="right">28-JAN-17:00</td>
    <td align="right">        6.10</td>
    <td align="right">        3.01</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.20</td>
    <td align="right">17-FEB-10:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.71</td>
    <td align="right">        3.10</td>
    <td align="right">        -4.1</td>
    <td align="right">      212.50</td>
    <td align="right">      561.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.60</td>
    <td align="right">28-MAR-17:10</td>
    <td align="right">        8.80</td>
    <td align="right">        7.05</td>
    <td align="right">        4.60</td>
    <td align="right">        3.37</td>
    <td align="right">       35.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.20</td>
    <td align="right">15-APR-06:00</td>
    <td align="right">       13.30</td>
    <td align="right">        9.78</td>
    <td align="right">        7.20</td>
    <td align="right">        6.35</td>
    <td align="right">      116.00</td>
    <td align="right">      422.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.90</td>
    <td align="right">        4.60</td>
    <td align="right">       11.07</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">30-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       17.70</td>
    <td align="right">        6.70</td>
    <td align="right">       20.75</td>
    <td align="right">      170.00</td>
    <td align="right">      126.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.80</td>
    <td align="right">01-JUL-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.04</td>
    <td align="right">        3.60</td>
    <td align="right">       13.91</td>
    <td align="right">      361.00</td>
    <td align="right">      125.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.20</td>
    <td align="right">26-AUG-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       18.58</td>
    <td align="right">        2.60</td>
    <td align="right">       11.65</td>
    <td align="right">      243.50</td>
    <td align="right">      681.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.60</td>
    <td align="right">05-SEP-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.61</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      231.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">       20.60</td>
    <td align="right">       16.03</td>
    <td align="right">        6.20</td>
    <td align="right">       13.54</td>
    <td align="right">       38.50</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.10</td>
    <td align="right">09-NOV-21:00</td>
    <td align="right">        8.90</td>
    <td align="right">        7.37</td>
    <td align="right">       11.80</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.1</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.20</td>
    <td align="right">        1.65</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       19.04</td>
    <td align="right">       11.80</td>
    <td align="right">       20.75</td>
    <td align="right">      361.00</td>
    <td align="right">      705.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.28</td>
    <td align="right">       25.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       34.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       41.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.59</td>
    <td align="right">       56.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.73</td>
    <td align="right">       59.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.66</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.59</td>
    <td align="right">       61.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       57.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.78</td>
    <td align="right">       48.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.25</td>
    <td align="right">       37.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.11</td>
    <td align="right">       28.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.20</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.97</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.91</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.01</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151937E+10</td>
    <td align="right">-.454147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-916709117.4</td>
    <td align="right">       69.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142544E+10</td>
    <td align="right">-.415979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821473074.3</td>
    <td align="right">       69.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176450E+10</td>
    <td align="right">-.480742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-890018266.4</td>
    <td align="right">       68.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116087E+10</td>
    <td align="right">-.410416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-884091970.3</td>
    <td align="right">       69.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104905E+10</td>
    <td align="right">-.409879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-914041409.5</td>
    <td align="right">       69.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.814672E+09</td>
    <td align="right">-.378257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-880085434.6</td>
    <td align="right">       69.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341432E+09</td>
    <td align="right">-.339350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-940369887.1</td>
    <td align="right">       71.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.639181E+09</td>
    <td align="right">-.371189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-913845778.0</td>
    <td align="right">       70.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.495701E+09</td>
    <td align="right">-.345332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-900336492.7</td>
    <td align="right">       70.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.746340E+09</td>
    <td align="right">-.379538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925660067.3</td>
    <td align="right">       70.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108243E+10</td>
    <td align="right">-.402268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-889884792.9</td>
    <td align="right">       70.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122219E+10</td>
    <td align="right">-.424861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-925357776.3</td>
    <td align="right">       70.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122612E+11</td>
    <td align="right">-.481196E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.108019E+11</td>
    <td align="right">       69.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.341432E+09</td>
    <td align="right">-.480742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-940369887.1</td>
    <td align="right">       68.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176450E+10</td>
    <td align="right">-.339350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821473074.3</td>
    <td align="right">       71.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10441.89</td>
    <td align="right">       37.53</td>
    <td align="right">      288.83</td>
    <td align="right">      286.83</td>
    <td align="right">     2754.84</td>
    <td align="right">       27.42</td>
    <td align="right">      199.50</td>
    <td align="right">      276.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">    12782.10</td>
    <td align="right">       37.62</td>
    <td align="right">      272.33</td>
    <td align="right">      274.33</td>
    <td align="right">     2127.81</td>
    <td align="right">       24.79</td>
    <td align="right">      171.50</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     2352.92</td>
    <td align="right">       18.48</td>
    <td align="right">       17.67</td>
    <td align="right">      330.00</td>
    <td align="right">     1409.73</td>
    <td align="right">       20.55</td>
    <td align="right">      138.50</td>
    <td align="right">      299.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1880.41</td>
    <td align="right">       18.77</td>
    <td align="right">        1.50</td>
    <td align="right">      352.33</td>
    <td align="right">     1158.78</td>
    <td align="right">       20.99</td>
    <td align="right">      174.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1434.37</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">      370.50</td>
    <td align="right">      896.75</td>
    <td align="right">       20.40</td>
    <td align="right">      109.83</td>
    <td align="right">      338.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1136.75</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      371.33</td>
    <td align="right">      716.72</td>
    <td align="right">       19.56</td>
    <td align="right">       84.33</td>
    <td align="right">      324.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1382.30</td>
    <td align="right">       17.95</td>
    <td align="right">        1.33</td>
    <td align="right">      375.00</td>
    <td align="right">      853.93</td>
    <td align="right">       20.26</td>
    <td align="right">      118.33</td>
    <td align="right">      335.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1740.84</td>
    <td align="right">       18.53</td>
    <td align="right">        1.83</td>
    <td align="right">      372.33</td>
    <td align="right">     1057.07</td>
    <td align="right">       20.77</td>
    <td align="right">      189.50</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2303.24</td>
    <td align="right">       19.00</td>
    <td align="right">       22.83</td>
    <td align="right">      328.83</td>
    <td align="right">     1306.47</td>
    <td align="right">       20.55</td>
    <td align="right">      136.83</td>
    <td align="right">      302.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6263.49</td>
    <td align="right">       28.15</td>
    <td align="right">      183.50</td>
    <td align="right">      318.17</td>
    <td align="right">     1786.13</td>
    <td align="right">       20.80</td>
    <td align="right">      102.67</td>
    <td align="right">      303.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11795.58</td>
    <td align="right">       38.62</td>
    <td align="right">      280.17</td>
    <td align="right">      283.83</td>
    <td align="right">     2754.70</td>
    <td align="right">       27.54</td>
    <td align="right">      178.67</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11939.86</td>
    <td align="right">       39.94</td>
    <td align="right">      263.67</td>
    <td align="right">      269.50</td>
    <td align="right">     4003.18</td>
    <td align="right">       30.76</td>
    <td align="right">      173.17</td>
    <td align="right">      261.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4814.50</td>
    <td align="right">       24.55</td>
    <td align="right">     1333.67</td>
    <td align="right">     3933.00</td>
    <td align="right">     1608.83</td>
    <td align="right">       22.41</td>
    <td align="right">     1776.83</td>
    <td align="right">     3650.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1136.75</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      269.50</td>
    <td align="right">      716.72</td>
    <td align="right">       19.56</td>
    <td align="right">       84.33</td>
    <td align="right">      261.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12782.10</td>
    <td align="right">       39.94</td>
    <td align="right">      288.83</td>
    <td align="right">      375.00</td>
    <td align="right">     4003.18</td>
    <td align="right">       30.76</td>
    <td align="right">      199.50</td>
    <td align="right">      341.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2670.54</td>
    <td align="right">       22.98</td>
    <td align="right">      106.33</td>
    <td align="right">      262.00</td>
    <td align="right">     1500.43</td>
    <td align="right">       23.54</td>
    <td align="right">       99.83</td>
    <td align="right">      232.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     3391.92</td>
    <td align="right">       22.86</td>
    <td align="right">       96.83</td>
    <td align="right">      265.33</td>
    <td align="right">     1896.77</td>
    <td align="right">       23.50</td>
    <td align="right">      105.17</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     3445.34</td>
    <td align="right">       22.07</td>
    <td align="right">      105.33</td>
    <td align="right">      325.33</td>
    <td align="right">     1871.80</td>
    <td align="right">       22.78</td>
    <td align="right">       95.33</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4840.40</td>
    <td align="right">       22.27</td>
    <td align="right">      114.83</td>
    <td align="right">      356.00</td>
    <td align="right">     1978.84</td>
    <td align="right">       22.60</td>
    <td align="right">       67.17</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     3920.76</td>
    <td align="right">       20.94</td>
    <td align="right">       95.50</td>
    <td align="right">      376.33</td>
    <td align="right">     2199.30</td>
    <td align="right">       22.00</td>
    <td align="right">       66.33</td>
    <td align="right">      347.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3747.62</td>
    <td align="right">       20.52</td>
    <td align="right">      111.83</td>
    <td align="right">      390.33</td>
    <td align="right">     2140.27</td>
    <td align="right">       21.63</td>
    <td align="right">       83.00</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     3728.42</td>
    <td align="right">       20.97</td>
    <td align="right">      102.33</td>
    <td align="right">      384.00</td>
    <td align="right">     2009.46</td>
    <td align="right">       22.00</td>
    <td align="right">       77.50</td>
    <td align="right">      353.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4462.39</td>
    <td align="right">       21.88</td>
    <td align="right">      118.83</td>
    <td align="right">      379.17</td>
    <td align="right">     1859.33</td>
    <td align="right">       22.39</td>
    <td align="right">       77.17</td>
    <td align="right">      357.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3854.50</td>
    <td align="right">       22.02</td>
    <td align="right">      109.50</td>
    <td align="right">      331.83</td>
    <td align="right">     2156.60</td>
    <td align="right">       22.93</td>
    <td align="right">       94.50</td>
    <td align="right">      306.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     3504.07</td>
    <td align="right">       22.32</td>
    <td align="right">      103.00</td>
    <td align="right">      302.33</td>
    <td align="right">     1942.65</td>
    <td align="right">       22.94</td>
    <td align="right">       85.50</td>
    <td align="right">      277.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2809.10</td>
    <td align="right">       21.83</td>
    <td align="right">       80.50</td>
    <td align="right">      264.17</td>
    <td align="right">     1507.97</td>
    <td align="right">       22.50</td>
    <td align="right">       78.00</td>
    <td align="right">      237.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     3114.21</td>
    <td align="right">       23.31</td>
    <td align="right">       95.67</td>
    <td align="right">      245.50</td>
    <td align="right">     1816.21</td>
    <td align="right">       23.63</td>
    <td align="right">       85.67</td>
    <td align="right">      206.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3689.64</td>
    <td align="right">       21.90</td>
    <td align="right">     1240.50</td>
    <td align="right">     3882.33</td>
    <td align="right">     1926.59</td>
    <td align="right">       22.63</td>
    <td align="right">     1015.17</td>
    <td align="right">     3543.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2670.54</td>
    <td align="right">       20.52</td>
    <td align="right">       80.50</td>
    <td align="right">      245.50</td>
    <td align="right">     1500.43</td>
    <td align="right">       21.63</td>
    <td align="right">       66.33</td>
    <td align="right">      206.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4840.40</td>
    <td align="right">       23.31</td>
    <td align="right">      118.83</td>
    <td align="right">      390.33</td>
    <td align="right">     2199.30</td>
    <td align="right">       23.63</td>
    <td align="right">      105.17</td>
    <td align="right">      357.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      637.47</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">      241.33</td>
    <td align="right">      410.59</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">      185.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      749.21</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">      251.33</td>
    <td align="right">      496.19</td>
    <td align="right">       18.82</td>
    <td align="right">        1.33</td>
    <td align="right">      204.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">      891.43</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">      316.83</td>
    <td align="right">      561.11</td>
    <td align="right">       19.33</td>
    <td align="right">       22.83</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1121.09</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">      361.17</td>
    <td align="right">      716.91</td>
    <td align="right">       20.76</td>
    <td align="right">      109.50</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1307.15</td>
    <td align="right">       18.69</td>
    <td align="right">        7.83</td>
    <td align="right">      388.50</td>
    <td align="right">      764.21</td>
    <td align="right">       20.96</td>
    <td align="right">      130.50</td>
    <td align="right">      355.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1340.95</td>
    <td align="right">       19.84</td>
    <td align="right">       51.33</td>
    <td align="right">      403.17</td>
    <td align="right">      744.98</td>
    <td align="right">       21.62</td>
    <td align="right">      143.17</td>
    <td align="right">      380.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1328.81</td>
    <td align="right">       19.94</td>
    <td align="right">       37.00</td>
    <td align="right">      394.50</td>
    <td align="right">      783.86</td>
    <td align="right">       21.61</td>
    <td align="right">      154.00</td>
    <td align="right">      371.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1189.38</td>
    <td align="right">       18.61</td>
    <td align="right">        0.17</td>
    <td align="right">      382.83</td>
    <td align="right">      758.38</td>
    <td align="right">       20.83</td>
    <td align="right">      159.17</td>
    <td align="right">      365.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">      941.75</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">      325.67</td>
    <td align="right">      606.92</td>
    <td align="right">       19.86</td>
    <td align="right">       50.67</td>
    <td align="right">      289.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      682.83</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">      283.17</td>
    <td align="right">      468.39</td>
    <td align="right">       18.33</td>
    <td align="right">        0.33</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">      674.97</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">      252.00</td>
    <td align="right">      451.00</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      202.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">      560.08</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      226.83</td>
    <td align="right">      388.11</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      161.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.84</td>
    <td align="right">       17.57</td>
    <td align="right">       96.33</td>
    <td align="right">     3827.33</td>
    <td align="right">      615.55</td>
    <td align="right">       19.87</td>
    <td align="right">      771.50</td>
    <td align="right">     3360.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.48</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      560.08</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      226.83</td>
    <td align="right">      388.11</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      161.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1340.95</td>
    <td align="right">       19.94</td>
    <td align="right">       51.33</td>
    <td align="right">      403.17</td>
    <td align="right">      783.86</td>
    <td align="right">       21.62</td>
    <td align="right">      159.17</td>
    <td align="right">      380.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2301.31</td>
    <td align="right">       21.29</td>
    <td align="right">       85.33</td>
    <td align="right">      268.33</td>
    <td align="right">     1165.37</td>
    <td align="right">       21.74</td>
    <td align="right">       75.67</td>
    <td align="right">      234.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     3374.34</td>
    <td align="right">       23.15</td>
    <td align="right">       93.17</td>
    <td align="right">      263.33</td>
    <td align="right">     1864.61</td>
    <td align="right">       23.66</td>
    <td align="right">       95.17</td>
    <td align="right">      234.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     3555.02</td>
    <td align="right">       21.63</td>
    <td align="right">      106.00</td>
    <td align="right">      327.33</td>
    <td align="right">     1368.31</td>
    <td align="right">       20.80</td>
    <td align="right">       55.67</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     4311.10</td>
    <td align="right">       21.66</td>
    <td align="right">      110.33</td>
    <td align="right">      358.67</td>
    <td align="right">     1815.88</td>
    <td align="right">       21.32</td>
    <td align="right">       51.00</td>
    <td align="right">      339.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3238.90</td>
    <td align="right">       17.19</td>
    <td align="right">       46.67</td>
    <td align="right">      385.50</td>
    <td align="right">     1829.07</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      362.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3423.69</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">      382.83</td>
    <td align="right">     1980.79</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      354.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     3299.17</td>
    <td align="right">       14.59</td>
    <td align="right">        3.67</td>
    <td align="right">      383.83</td>
    <td align="right">     1818.89</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3272.40</td>
    <td align="right">       18.17</td>
    <td align="right">       62.50</td>
    <td align="right">      375.00</td>
    <td align="right">     1728.79</td>
    <td align="right">       18.78</td>
    <td align="right">        6.33</td>
    <td align="right">      352.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3676.76</td>
    <td align="right">       21.66</td>
    <td align="right">      107.67</td>
    <td align="right">      331.33</td>
    <td align="right">     1457.05</td>
    <td align="right">       21.18</td>
    <td align="right">       63.67</td>
    <td align="right">      308.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     3246.60</td>
    <td align="right">       20.49</td>
    <td align="right">       86.17</td>
    <td align="right">      301.67</td>
    <td align="right">     1728.60</td>
    <td align="right">       22.28</td>
    <td align="right">       75.83</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     3276.35</td>
    <td align="right">       24.03</td>
    <td align="right">      105.00</td>
    <td align="right">      274.00</td>
    <td align="right">     1313.36</td>
    <td align="right">       22.73</td>
    <td align="right">       73.33</td>
    <td align="right">      247.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     3019.30</td>
    <td align="right">       24.39</td>
    <td align="right">      106.17</td>
    <td align="right">      251.67</td>
    <td align="right">     1635.50</td>
    <td align="right">       24.26</td>
    <td align="right">       86.83</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3359.86</td>
    <td align="right">       19.74</td>
    <td align="right">      912.67</td>
    <td align="right">     3903.50</td>
    <td align="right">     1659.40</td>
    <td align="right">       20.56</td>
    <td align="right">      583.50</td>
    <td align="right">     3585.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2301.31</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">      251.67</td>
    <td align="right">     1165.37</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4311.10</td>
    <td align="right">       24.39</td>
    <td align="right">      110.33</td>
    <td align="right">      385.50</td>
    <td align="right">     1980.79</td>
    <td align="right">       24.26</td>
    <td align="right">       95.17</td>
    <td align="right">      362.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10237.68</td>
    <td align="right">       37.17</td>
    <td align="right">      288.33</td>
    <td align="right">      285.83</td>
    <td align="right">     2585.24</td>
    <td align="right">       25.15</td>
    <td align="right">      127.17</td>
    <td align="right">      275.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">    12582.45</td>
    <td align="right">       37.34</td>
    <td align="right">      271.67</td>
    <td align="right">      273.67</td>
    <td align="right">     1965.82</td>
    <td align="right">       22.24</td>
    <td align="right">       79.83</td>
    <td align="right">      262.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     2221.55</td>
    <td align="right">       14.52</td>
    <td align="right">       10.67</td>
    <td align="right">      328.67</td>
    <td align="right">     1306.59</td>
    <td align="right">       17.91</td>
    <td align="right">       14.33</td>
    <td align="right">      297.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
