    <td align="right">01-APR-06:30</td>
    <td align="right">     1788.71</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">      350.83</td>
    <td align="right">     1093.14</td>
    <td align="right">       18.82</td>
    <td align="right">       18.67</td>
    <td align="right">      324.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1376.85</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">      367.67</td>
    <td align="right">      860.04</td>
    <td align="right">       18.23</td>
    <td align="right">        0.33</td>
    <td align="right">      333.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1097.29</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      367.83</td>
    <td align="right">      693.53</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">      320.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1330.07</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">      372.17</td>
    <td align="right">      821.89</td>
    <td align="right">       18.01</td>
    <td align="right">        1.67</td>
    <td align="right">      332.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1662.70</td>
    <td align="right">       14.94</td>
    <td align="right">        0.00</td>
    <td align="right">      370.67</td>
    <td align="right">     1003.63</td>
    <td align="right">       18.53</td>
    <td align="right">       11.83</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2188.05</td>
    <td align="right">       15.29</td>
    <td align="right">       16.50</td>
    <td align="right">      326.67</td>
    <td align="right">     1217.65</td>
    <td align="right">       18.09</td>
    <td align="right">       16.50</td>
    <td align="right">      299.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6083.43</td>
    <td align="right">       25.79</td>
    <td align="right">      181.17</td>
    <td align="right">      317.33</td>
    <td align="right">     1644.71</td>
    <td align="right">       18.08</td>
    <td align="right">       22.00</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11548.93</td>
    <td align="right">       37.69</td>
    <td align="right">      273.17</td>
    <td align="right">      282.83</td>
    <td align="right">     2577.37</td>
    <td align="right">       25.21</td>
    <td align="right">      112.83</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11699.75</td>
    <td align="right">       39.72</td>
    <td align="right">      263.50</td>
    <td align="right">      269.33</td>
    <td align="right">     3797.78</td>
    <td align="right">       28.82</td>
    <td align="right">      146.67</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4688.18</td>
    <td align="right">       21.88</td>
    <td align="right">     1305.00</td>
    <td align="right">     3913.50</td>
    <td align="right">     1512.57</td>
    <td align="right">       20.08</td>
    <td align="right">      551.83</td>
    <td align="right">     3623.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1097.29</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      269.33</td>
    <td align="right">      693.53</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12582.45</td>
    <td align="right">       39.72</td>
    <td align="right">      288.33</td>
    <td align="right">      372.17</td>
    <td align="right">     3797.78</td>
    <td align="right">       28.82</td>
    <td align="right">      146.67</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2462.59</td>
    <td align="right">       20.51</td>
    <td align="right">       86.33</td>
    <td align="right">      259.67</td>
    <td align="right">     1448.32</td>
    <td align="right">       23.33</td>
    <td align="right">       94.50</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     3316.07</td>
    <td align="right">       22.40</td>
    <td align="right">       96.83</td>
    <td align="right">      263.33</td>
    <td align="right">     1836.99</td>
    <td align="right">       23.30</td>
    <td align="right">       94.83</td>
    <td align="right">      235.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     3220.49</td>
    <td align="right">       19.88</td>
    <td align="right">       86.17</td>
    <td align="right">      322.33</td>
    <td align="right">     1796.54</td>
    <td align="right">       22.60</td>
    <td align="right">       87.17</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4717.21</td>
    <td align="right">       21.82</td>
    <td align="right">      114.83</td>
    <td align="right">      355.17</td>
    <td align="right">     1814.65</td>
    <td align="right">       21.35</td>
    <td align="right">       54.83</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     3801.62</td>
    <td align="right">       20.48</td>
    <td align="right">       95.50</td>
    <td align="right">      375.17</td>
    <td align="right">     2110.34</td>
    <td align="right">       21.84</td>
    <td align="right">       66.33</td>
    <td align="right">      344.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3651.34</td>
    <td align="right">       20.05</td>
    <td align="right">      111.83</td>
    <td align="right">      388.17</td>
    <td align="right">     2057.47</td>
    <td align="right">       21.47</td>
    <td align="right">       82.83</td>
    <td align="right">      352.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     3623.29</td>
    <td align="right">       20.51</td>
    <td align="right">      102.33</td>
    <td align="right">      381.83</td>
    <td align="right">     1923.28</td>
    <td align="right">       21.84</td>
    <td align="right">       75.33</td>
    <td align="right">      350.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4352.59</td>
    <td align="right">       21.43</td>
    <td align="right">      118.83</td>
    <td align="right">      378.17</td>
    <td align="right">     1774.64</td>
    <td align="right">       22.23</td>
    <td align="right">       76.17</td>
    <td align="right">      355.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3741.83</td>
    <td align="right">       21.30</td>
    <td align="right">      106.67</td>
    <td align="right">      329.33</td>
    <td align="right">     2082.53</td>
    <td align="right">       22.75</td>
    <td align="right">       89.00</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     3246.71</td>
    <td align="right">       19.79</td>
    <td align="right">       82.67</td>
    <td align="right">      298.50</td>
    <td align="right">     1868.59</td>
    <td align="right">       22.75</td>
    <td align="right">       80.17</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2727.35</td>
    <td align="right">       21.33</td>
    <td align="right">       80.50</td>
    <td align="right">      262.33</td>
    <td align="right">     1442.18</td>
    <td align="right">       22.29</td>
    <td align="right">       72.00</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     3001.20</td>
    <td align="right">       22.34</td>
    <td align="right">       91.83</td>
    <td align="right">      242.50</td>
    <td align="right">     1760.42</td>
    <td align="right">       23.43</td>
    <td align="right">       82.00</td>
    <td align="right">      204.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3554.75</td>
    <td align="right">       20.93</td>
    <td align="right">     1174.33</td>
    <td align="right">     3856.50</td>
    <td align="right">     1844.01</td>
    <td align="right">       22.35</td>
    <td align="right">      955.17</td>
    <td align="right">     3514.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2462.59</td>
    <td align="right">       19.79</td>
    <td align="right">       80.50</td>
    <td align="right">      242.50</td>
    <td align="right">     1442.18</td>
    <td align="right">       21.35</td>
    <td align="right">       54.83</td>
    <td align="right">      204.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4717.21</td>
    <td align="right">       22.40</td>
    <td align="right">      118.83</td>
    <td align="right">      388.17</td>
    <td align="right">     2110.34</td>
    <td align="right">       23.43</td>
    <td align="right">       94.83</td>
    <td align="right">      355.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">      615.35</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">      237.17</td>
    <td align="right">      399.23</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      723.72</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">      248.17</td>
    <td align="right">      483.44</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">      198.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">      862.80</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      313.67</td>
    <td align="right">      546.29</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1083.58</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">      359.83</td>
    <td align="right">      697.46</td>
    <td align="right">       19.01</td>
    <td align="right">       12.00</td>
    <td align="right">      337.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1265.93</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      387.83</td>
    <td align="right">      742.01</td>
    <td align="right">       18.96</td>
    <td align="right">       36.33</td>
    <td align="right">      353.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1300.57</td>
    <td align="right">       16.53</td>
    <td align="right">       49.33</td>
    <td align="right">      401.00</td>
    <td align="right">      721.34</td>
    <td align="right">       19.50</td>
    <td align="right">       40.33</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1286.97</td>
    <td align="right">       16.68</td>
    <td align="right">       35.00</td>
    <td align="right">      392.83</td>
    <td align="right">      760.19</td>
    <td align="right">       19.56</td>
    <td align="right">       37.67</td>
    <td align="right">      369.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1168.09</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">      382.50</td>
    <td align="right">      736.74</td>
    <td align="right">       18.91</td>
    <td align="right">       21.17</td>
    <td align="right">      364.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">      910.98</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      322.83</td>
    <td align="right">      591.28</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      661.09</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
    <td align="right">      458.07</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">      230.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">      650.56</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      249.00</td>
    <td align="right">      438.76</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">      196.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">      539.90</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">      223.33</td>
    <td align="right">      378.34</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      959.42</td>
    <td align="right">       14.15</td>
    <td align="right">       84.33</td>
    <td align="right">     3797.83</td>
    <td align="right">      598.41</td>
    <td align="right">       17.77</td>
    <td align="right">      147.50</td>
    <td align="right">     3314.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      539.90</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">      223.33</td>
    <td align="right">      378.34</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1300.57</td>
    <td align="right">       16.68</td>
    <td align="right">       49.33</td>
    <td align="right">      401.00</td>
    <td align="right">      760.19</td>
    <td align="right">       19.56</td>
    <td align="right">       40.33</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2238.12</td>
    <td align="right">       20.83</td>
    <td align="right">       84.83</td>
    <td align="right">      265.50</td>
    <td align="right">     1114.94</td>
    <td align="right">       21.64</td>
    <td align="right">       72.83</td>
    <td align="right">      232.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     3122.54</td>
    <td align="right">       20.73</td>
    <td align="right">       75.00</td>
    <td align="right">      260.67</td>
    <td align="right">     1796.71</td>
    <td align="right">       23.56</td>
    <td align="right">       92.50</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     3475.03</td>
    <td align="right">       21.13</td>
    <td align="right">      105.17</td>
    <td align="right">      324.33</td>
    <td align="right">     1303.50</td>
    <td align="right">       20.67</td>
    <td align="right">       54.00</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     4212.49</td>
    <td align="right">       21.21</td>
    <td align="right">      110.33</td>
    <td align="right">      357.33</td>
    <td align="right">     1736.18</td>
    <td align="right">       21.16</td>
    <td align="right">       51.00</td>
    <td align="right">      337.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     3143.38</td>
    <td align="right">       16.68</td>
    <td align="right">       46.67</td>
    <td align="right">      384.17</td>
    <td align="right">     1757.85</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3335.63</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      380.67</td>
    <td align="right">     1908.87</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     3206.44</td>
    <td align="right">       14.05</td>
    <td align="right">        3.67</td>
    <td align="right">      382.50</td>
    <td align="right">     1748.72</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3173.01</td>
    <td align="right">       17.67</td>
    <td align="right">       62.50</td>
    <td align="right">      372.50</td>
    <td align="right">     1654.54</td>
    <td align="right">       18.60</td>
    <td align="right">        5.50</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3591.01</td>
    <td align="right">       21.22</td>
    <td align="right">      107.67</td>
    <td align="right">      329.83</td>
    <td align="right">     1385.02</td>
    <td align="right">       21.04</td>
    <td align="right">       62.17</td>
    <td align="right">      305.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     3161.36</td>
    <td align="right">       20.05</td>
    <td align="right">       86.17</td>
    <td align="right">      300.00</td>
    <td align="right">     1656.67</td>
    <td align="right">       22.16</td>
    <td align="right">       74.67</td>
    <td align="right">      273.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     3204.50</td>
    <td align="right">       23.64</td>
    <td align="right">      105.00</td>
    <td align="right">      272.33</td>
    <td align="right">     1254.34</td>
    <td align="right">       22.63</td>
    <td align="right">       72.00</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     2954.15</td>
    <td align="right">       24.03</td>
    <td align="right">      106.17</td>
    <td align="right">      250.50</td>
    <td align="right">     1581.38</td>
    <td align="right">       24.17</td>
    <td align="right">       84.83</td>
    <td align="right">      218.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3262.95</td>
    <td align="right">       19.13</td>
    <td align="right">      893.17</td>
    <td align="right">     3880.33</td>
    <td align="right">     1591.22</td>
    <td align="right">       20.41</td>
    <td align="right">      569.50</td>
    <td align="right">     3558.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2238.12</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      250.50</td>
    <td align="right">     1114.94</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      218.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4212.49</td>
    <td align="right">       24.03</td>
    <td align="right">      110.33</td>
    <td align="right">      384.17</td>
    <td align="right">     1908.87</td>
    <td align="right">       24.17</td>
    <td align="right">       92.50</td>
    <td align="right">      361.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">    10237.65</td>
    <td align="right">       37.17</td>
    <td align="right">      288.33</td>
    <td align="right">      285.83</td>
    <td align="right">     2585.15</td>
    <td align="right">       25.15</td>
    <td align="right">      127.17</td>
    <td align="right">      275.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">    12582.38</td>
    <td align="right">       37.34</td>
    <td align="right">      271.67</td>
    <td align="right">      273.67</td>
    <td align="right">     1965.73</td>
    <td align="right">       22.24</td>
    <td align="right">       79.83</td>
    <td align="right">      262.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     2221.44</td>
    <td align="right">       14.52</td>
    <td align="right">       10.67</td>
    <td align="right">      328.67</td>
    <td align="right">     1306.51</td>
    <td align="right">       17.92</td>
    <td align="right">       14.33</td>
    <td align="right">      297.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1788.63</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">      350.83</td>
    <td align="right">     1093.07</td>
    <td align="right">       18.82</td>
    <td align="right">       18.67</td>
    <td align="right">      324.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1376.80</td>
    <td align="right">       14.62</td>
    <td align="right">        0.00</td>
    <td align="right">      367.67</td>
    <td align="right">      860.00</td>
    <td align="right">       18.23</td>
    <td align="right">        0.33</td>
    <td align="right">      333.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1097.24</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      367.83</td>
    <td align="right">      693.49</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">      320.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1330.01</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">      372.17</td>
    <td align="right">      821.84</td>
    <td align="right">       18.01</td>
    <td align="right">        1.67</td>
    <td align="right">      332.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1662.63</td>
    <td align="right">       14.94</td>
    <td align="right">        0.00</td>
    <td align="right">      370.67</td>
    <td align="right">     1003.57</td>
    <td align="right">       18.53</td>
    <td align="right">       12.00</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2187.96</td>
    <td align="right">       15.29</td>
    <td align="right">       16.50</td>
    <td align="right">      326.67</td>
    <td align="right">     1217.58</td>
    <td align="right">       18.09</td>
    <td align="right">       16.50</td>
    <td align="right">      299.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6083.36</td>
    <td align="right">       25.80</td>
    <td align="right">      181.17</td>
    <td align="right">      317.33</td>
    <td align="right">     1644.64</td>
    <td align="right">       18.08</td>
    <td align="right">       22.17</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">    11548.90</td>
    <td align="right">       37.69</td>
    <td align="right">      273.17</td>
    <td align="right">      282.83</td>
    <td align="right">     2577.27</td>
    <td align="right">       25.21</td>
    <td align="right">      112.83</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">    11699.75</td>
    <td align="right">       39.73</td>
    <td align="right">      263.50</td>
    <td align="right">      269.33</td>
    <td align="right">     3797.70</td>
    <td align="right">       28.82</td>
    <td align="right">      146.67</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4688.12</td>
    <td align="right">       21.88</td>
    <td align="right">     1305.00</td>
    <td align="right">     3913.50</td>
    <td align="right">     1512.50</td>
    <td align="right">       20.08</td>
    <td align="right">      552.17</td>
    <td align="right">     3623.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1097.24</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      269.33</td>
    <td align="right">      693.49</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12582.38</td>
    <td align="right">       39.73</td>
    <td align="right">      288.33</td>
    <td align="right">      372.17</td>
    <td align="right">     3797.70</td>
    <td align="right">       28.82</td>
    <td align="right">      146.67</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     2462.57</td>
    <td align="right">       20.51</td>
    <td align="right">       86.33</td>
    <td align="right">      259.50</td>
    <td align="right">     1448.28</td>
    <td align="right">       23.33</td>
    <td align="right">       94.50</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     3316.05</td>
    <td align="right">       22.40</td>
    <td align="right">       96.83</td>
    <td align="right">      263.33</td>
    <td align="right">     1836.94</td>
    <td align="right">       23.30</td>
    <td align="right">       94.83</td>
    <td align="right">      235.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     3220.45</td>
    <td align="right">       19.88</td>
    <td align="right">       86.17</td>
    <td align="right">      322.33</td>
    <td align="right">     1796.48</td>
    <td align="right">       22.60</td>
    <td align="right">       87.17</td>
    <td align="right">      292.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     4717.18</td>
    <td align="right">       21.82</td>
    <td align="right">      114.83</td>
    <td align="right">      355.17</td>
    <td align="right">     1814.58</td>
    <td align="right">       21.35</td>
    <td align="right">       54.83</td>
    <td align="right">      334.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     3801.59</td>
    <td align="right">       20.48</td>
    <td align="right">       95.50</td>
    <td align="right">      375.17</td>
    <td align="right">     2110.27</td>
    <td align="right">       21.84</td>
    <td align="right">       66.33</td>
    <td align="right">      344.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3651.32</td>
    <td align="right">       20.05</td>
    <td align="right">      111.83</td>
    <td align="right">      388.17</td>
    <td align="right">     2057.42</td>
    <td align="right">       21.47</td>
    <td align="right">       82.83</td>
    <td align="right">      352.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     3623.26</td>
    <td align="right">       20.51</td>
    <td align="right">      102.33</td>
    <td align="right">      381.83</td>
    <td align="right">     1923.22</td>
    <td align="right">       21.84</td>
    <td align="right">       75.33</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4352.55</td>
    <td align="right">       21.43</td>
    <td align="right">      118.83</td>
    <td align="right">      378.17</td>
    <td align="right">     1774.58</td>
    <td align="right">       22.23</td>
    <td align="right">       76.17</td>
    <td align="right">      355.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3741.80</td>
    <td align="right">       21.30</td>
    <td align="right">      106.67</td>
    <td align="right">      329.33</td>
    <td align="right">     2082.47</td>
    <td align="right">       22.75</td>
    <td align="right">       89.00</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     3246.70</td>
    <td align="right">       19.79</td>
    <td align="right">       82.67</td>
    <td align="right">      298.50</td>
    <td align="right">     1868.55</td>
    <td align="right">       22.75</td>
    <td align="right">       80.17</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2727.34</td>
    <td align="right">       21.34</td>
    <td align="right">       80.50</td>
    <td align="right">      262.33</td>
    <td align="right">     1442.14</td>
    <td align="right">       22.29</td>
    <td align="right">       72.17</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     3001.20</td>
    <td align="right">       22.34</td>
    <td align="right">       91.83</td>
    <td align="right">      242.50</td>
    <td align="right">     1760.39</td>
    <td align="right">       23.43</td>
    <td align="right">       82.00</td>
    <td align="right">      204.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3554.73</td>
    <td align="right">       20.93</td>
    <td align="right">     1174.33</td>
    <td align="right">     3856.33</td>
    <td align="right">     1843.96</td>
    <td align="right">       22.35</td>
    <td align="right">      955.33</td>
    <td align="right">     3514.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2462.57</td>
    <td align="right">       19.79</td>
    <td align="right">       80.50</td>
    <td align="right">      242.50</td>
    <td align="right">     1442.14</td>
    <td align="right">       21.35</td>
    <td align="right">       54.83</td>
    <td align="right">      204.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4717.18</td>
    <td align="right">       22.40</td>
    <td align="right">      118.83</td>
    <td align="right">      388.17</td>
    <td align="right">     2110.27</td>
    <td align="right">       23.43</td>
    <td align="right">       94.83</td>
    <td align="right">      355.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">      615.34</td>
    <td align="right">       11.62</td>
    <td align="right">        0.00</td>
    <td align="right">      237.17</td>
    <td align="right">      399.21</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      723.72</td>
    <td align="right">       12.71</td>
    <td align="right">        0.00</td>
    <td align="right">      248.17</td>
    <td align="right">      483.42</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">      198.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">      862.78</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      313.67</td>
    <td align="right">      546.26</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1083.56</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">      359.83</td>
    <td align="right">      697.43</td>
    <td align="right">       19.01</td>
    <td align="right">       12.00</td>
    <td align="right">      337.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     1265.91</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      387.83</td>
    <td align="right">      741.97</td>
    <td align="right">       18.96</td>
    <td align="right">       36.33</td>
    <td align="right">      353.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1300.54</td>
    <td align="right">       16.53</td>
    <td align="right">       49.33</td>
    <td align="right">      401.00</td>
    <td align="right">      721.30</td>
    <td align="right">       19.50</td>
    <td align="right">       40.50</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1286.94</td>
    <td align="right">       16.68</td>
    <td align="right">       35.00</td>
    <td align="right">      392.83</td>
    <td align="right">      760.15</td>
    <td align="right">       19.56</td>
    <td align="right">       37.67</td>
    <td align="right">      369.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1168.07</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      382.50</td>
    <td align="right">      736.70</td>
    <td align="right">       18.91</td>
    <td align="right">       21.33</td>
    <td align="right">      364.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">      910.97</td>
    <td align="right">       14.22</td>
    <td align="right">        0.00</td>
    <td align="right">      322.83</td>
    <td align="right">      591.25</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      661.08</td>
    <td align="right">       12.33</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
    <td align="right">      458.05</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">      230.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">      650.56</td>
    <td align="right">       12.51</td>
    <td align="right">        0.00</td>
    <td align="right">      249.00</td>
    <td align="right">      438.74</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">      196.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">      539.91</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">      223.33</td>
    <td align="right">      378.32</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      959.40</td>
    <td align="right">       14.15</td>
    <td align="right">       84.33</td>
    <td align="right">     3797.83</td>
    <td align="right">      598.38</td>
    <td align="right">       17.77</td>
    <td align="right">      147.83</td>
    <td align="right">     3314.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      539.91</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">      223.33</td>
    <td align="right">      378.32</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1300.54</td>
    <td align="right">       16.68</td>
    <td align="right">       49.33</td>
    <td align="right">      401.00</td>
    <td align="right">      760.15</td>
    <td align="right">       19.56</td>
    <td align="right">       40.50</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      301.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2238.10</td>
    <td align="right">       20.84</td>
    <td align="right">       84.83</td>
    <td align="right">      265.50</td>
    <td align="right">     1114.90</td>
    <td align="right">       21.65</td>
    <td align="right">       72.83</td>
    <td align="right">      232.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      282.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     3122.52</td>
    <td align="right">       20.73</td>
    <td align="right">       75.00</td>
    <td align="right">      260.67</td>
    <td align="right">     1796.66</td>
    <td align="right">       23.56</td>
    <td align="right">       92.67</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     3474.99</td>
    <td align="right">       21.13</td>
    <td align="right">      105.17</td>
    <td align="right">      324.33</td>
    <td align="right">     1303.44</td>
    <td align="right">       20.67</td>
    <td align="right">       54.00</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      381.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     4212.46</td>
    <td align="right">       21.21</td>
    <td align="right">      110.33</td>
    <td align="right">      357.33</td>
    <td align="right">     1736.12</td>
    <td align="right">       21.16</td>
    <td align="right">       51.00</td>
    <td align="right">      337.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      378.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     3143.35</td>
    <td align="right">       16.68</td>
    <td align="right">       46.67</td>
    <td align="right">      384.17</td>
    <td align="right">     1757.79</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3335.60</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      380.67</td>
    <td align="right">     1908.82</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      395.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">     3206.39</td>
    <td align="right">       14.06</td>
    <td align="right">        3.67</td>
    <td align="right">      382.50</td>
    <td align="right">     1748.65</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      408.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3172.96</td>
    <td align="right">       17.68</td>
    <td align="right">       62.50</td>
    <td align="right">      372.50</td>
    <td align="right">     1654.46</td>
    <td align="right">       18.60</td>
    <td align="right">        5.50</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3590.96</td>
    <td align="right">       21.22</td>
    <td align="right">      107.67</td>
    <td align="right">      329.83</td>
    <td align="right">     1384.96</td>
    <td align="right">       21.04</td>
    <td align="right">       62.17</td>
    <td align="right">      305.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     3161.35</td>
    <td align="right">       20.06</td>
    <td align="right">       86.17</td>
    <td align="right">      300.00</td>
    <td align="right">     1656.63</td>
    <td align="right">       22.16</td>
    <td align="right">       74.67</td>
    <td align="right">      273.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      284.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     3204.49</td>
    <td align="right">       23.65</td>
    <td align="right">      105.00</td>
    <td align="right">      272.33</td>
    <td align="right">     1254.30</td>
    <td align="right">       22.63</td>
    <td align="right">       72.00</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     2954.15</td>
    <td align="right">       24.03</td>
    <td align="right">      106.17</td>
    <td align="right">      250.50</td>
    <td align="right">     1581.35</td>
    <td align="right">       24.17</td>
    <td align="right">       84.83</td>
    <td align="right">      218.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4149.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3262.92</td>
    <td align="right">       19.14</td>
    <td align="right">      893.17</td>
    <td align="right">     3880.33</td>
    <td align="right">     1591.16</td>
    <td align="right">       20.41</td>
    <td align="right">      569.67</td>
    <td align="right">     3558.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2238.10</td>
    <td align="right">       12.93</td>
    <td align="right">        0.00</td>
    <td align="right">      250.50</td>
    <td align="right">     1114.90</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      218.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4212.46</td>
    <td align="right">       24.03</td>
    <td align="right">      110.33</td>
    <td align="right">      384.17</td>
    <td align="right">     1908.82</td>
    <td align="right">       24.17</td>
    <td align="right">       92.67</td>
    <td align="right">      361.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2292226.08</td>
    <td align="right">    14238.97</td>
    <td align="right">17-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3765484.25</td>
    <td align="right">    15531.13</td>
    <td align="right">06-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1773724.54</td>
    <td align="right">    13865.51</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7831434.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3765484.25</td>
    <td align="right">    15531.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.489806E+09</td>
    <td align="right">    15562.51</td>
    <td align="right">19-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201881E+09</td>
    <td align="right">    15570.77</td>
    <td align="right">02-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6294370.25</td>
    <td align="right">    15530.06</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30124480.90</td>
    <td align="right">    15541.46</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.354932E+09</td>
    <td align="right">    15567.43</td>
    <td align="right">27-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108304E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.489806E+09</td>
    <td align="right">    15570.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114236E+10</td>
    <td align="right">     3282.87</td>
    <td align="right">13-JAN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.632065E+09</td>
    <td align="right">     3288.26</td>
    <td align="right">17-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.139396E+09</td>
    <td align="right">     3286.36</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5721395.31</td>
    <td align="right">     3282.01</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 45429094.83</td>
    <td align="right">     3281.15</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218108E+09</td>
    <td align="right">     3279.50</td>
    <td align="right">13-NOV-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114674E+10</td>
    <td align="right">     3282.46</td>
    <td align="right">27-DEC-06:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332983E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114674E+10</td>
    <td align="right">     3288.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526628E+09</td>
    <td align="right">     2087.10</td>
    <td align="right">13-JAN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.232756E+09</td>
    <td align="right">     2090.50</td>
    <td align="right">17-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32459188.04</td>
    <td align="right">     2092.76</td>
    <td align="right">29-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   252217.41</td>
    <td align="right">     1261.09</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 20569611.58</td>
    <td align="right">     2085.98</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 58630721.23</td>
    <td align="right">     2089.86</td>
    <td align="right">10-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.466864E+09</td>
    <td align="right">     2086.87</td>
    <td align="right">27-DEC-06:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133816E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526628E+09</td>
    <td align="right">     2092.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.645924E+09</td>
    <td align="right">     3293.65</td>
    <td align="right">13-JAN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.340775E+09</td>
    <td align="right">     3299.04</td>
    <td align="right">17-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98557567.48</td>
    <td align="right">     3297.14</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5460468.76</td>
    <td align="right">     3292.77</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 32581312.59</td>
    <td align="right">     3291.91</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 72013794.33</td>
    <td align="right">     3290.16</td>
    <td align="right">13-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.499724E+09</td>
    <td align="right">     3293.20</td>
    <td align="right">27-DEC-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169504E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.645924E+09</td>
    <td align="right">     3299.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.636155E+09</td>
    <td align="right">     2081.49</td>
    <td align="right">13-JAN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346330E+09</td>
    <td align="right">     2084.88</td>
    <td align="right">17-FEB-07:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 81560872.92</td>
    <td align="right">     2087.13</td>
    <td align="right">29-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3386650.19</td>
    <td align="right">     2080.86</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27581200.94</td>
    <td align="right">     2080.36</td>
    <td align="right">25-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117495E+09</td>
    <td align="right">     2084.23</td>
    <td align="right">10-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.608268E+09</td>
    <td align="right">     2081.23</td>
    <td align="right">27-DEC-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182078E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.636155E+09</td>
    <td align="right">     2087.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400707E+09</td>
    <td align="right">     3352.61</td>
    <td align="right">26-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277018E+09</td>
    <td align="right">     3323.58</td>
    <td align="right">24-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 41428230.03</td>
    <td align="right">     3318.50</td>
    <td align="right">07-MAR-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6635605.83</td>
    <td align="right">     3311.90</td>
    <td align="right">28-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211298E+09</td>
    <td align="right">     3449.66</td>
    <td align="right">21-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.937087E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400707E+09</td>
    <td align="right">     3449.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125680E+09</td>
    <td align="right">     2135.25</td>
    <td align="right">26-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44547562.78</td>
    <td align="right">     2088.73</td>
    <td align="right">24-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   670685.07</td>
    <td align="right">     2054.16</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   119188.54</td>
    <td align="right">     1986.48</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39377094.57</td>
    <td align="right">     2180.51</td>
    <td align="right">21-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210395E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125680E+09</td>
    <td align="right">     2180.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.813307E+09</td>
    <td align="right">     3353.12</td>
    <td align="right">26-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.588398E+09</td>
    <td align="right">     3326.87</td>
    <td align="right">22-FEB-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.474411E+09</td>
    <td align="right">     3384.72</td>
    <td align="right">20-MAR-16:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279295E+09</td>
    <td align="right">     3366.40</td>
    <td align="right">13-APR-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170004E+09</td>
    <td align="right">     3440.16</td>
    <td align="right">24-MAY-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16156897.47</td>
    <td align="right">     3397.28</td>
    <td align="right">09-JUN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1160887.54</td>
    <td align="right">     2921.34</td>
    <td align="right">27-SEP-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191152E+09</td>
    <td align="right">     3357.60</td>
    <td align="right">13-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.268962E+09</td>
    <td align="right">     3354.51</td>
    <td align="right">09-NOV-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.597119E+09</td>
    <td align="right">     3486.87</td>
    <td align="right">15-DEC-07:14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339997E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.813307E+09</td>
    <td align="right">     3486.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129608E+09</td>
    <td align="right">     2107.94</td>
    <td align="right">21-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68806323.74</td>
    <td align="right">     2091.82</td>
    <td align="right">02-FEB-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6980594.33</td>
    <td align="right">     2076.77</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   117571.19</td>
    <td align="right">     1393.98</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52515556.44</td>
    <td align="right">     2103.81</td>
    <td align="right">22-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258028E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129608E+09</td>
    <td align="right">     2107.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340863E+09</td>
    <td align="right">     3292.29</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153141E+09</td>
    <td align="right">     3296.02</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  8686975.10</td>
    <td align="right">     3284.23</td>
    <td align="right">06-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1600909.93</td>
    <td align="right">     3288.04</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17471600.89</td>
    <td align="right">     3289.88</td>
    <td align="right">13-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252016E+09</td>
    <td align="right">     3292.54</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.773779E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340863E+09</td>
    <td align="right">     3296.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160772E+09</td>
    <td align="right">     2076.17</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46831200.84</td>
    <td align="right">     2078.49</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   707768.57</td>
    <td align="right">     2073.49</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3375867.87</td>
    <td align="right">     2071.14</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105616E+09</td>
    <td align="right">     2076.39</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317303E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160772E+09</td>
    <td align="right">     2078.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166756E+09</td>
    <td align="right">     3289.02</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67108535.91</td>
    <td align="right">     3292.74</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5436984.35</td>
    <td align="right">     3280.96</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1445528.84</td>
    <td align="right">     3284.77</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2538306.14</td>
    <td align="right">     3281.13</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94796967.05</td>
    <td align="right">     3287.10</td>
    <td align="right">26-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338083E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.166756E+09</td>
    <td align="right">     3292.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187637E+09</td>
    <td align="right">     2071.84</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81371346.11</td>
    <td align="right">     2074.15</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5310577.80</td>
    <td align="right">     2066.69</td>
    <td align="right">06-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1460439.68</td>
    <td align="right">     2069.16</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8626180.53</td>
    <td align="right">     2066.82</td>
    <td align="right">28-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136388E+09</td>
    <td align="right">     2072.03</td>
    <td align="right">27-DEC-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.420793E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187637E+09</td>
    <td align="right">     2074.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373733E+10</td>
    <td align="right">    13350.06</td>
    <td align="right">21-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237680E+10</td>
    <td align="right">    12928.16</td>
    <td align="right">04-FEB-08:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.745239E+09</td>
    <td align="right">     9381.79</td>
    <td align="right">30-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 60213655.65</td>
    <td align="right">     6648.75</td>
    <td align="right">08-APR-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2648667.45</td>
    <td align="right">     1802.78</td>
    <td align="right">06-MAY-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262472E+09</td>
    <td align="right">     9156.97</td>
    <td align="right">26-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792536E+09</td>
    <td align="right">    12772.37</td>
    <td align="right">27-NOV-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332516E+10</td>
    <td align="right">    13350.06</td>
    <td align="right">13-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113024E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373733E+10</td>
    <td align="right">    13350.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.613439E+10</td>
    <td align="right">    14371.09</td>
    <td align="right">21-JAN-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.418963E+10</td>
    <td align="right">    13265.55</td>
    <td align="right">04-FEB-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152126E+10</td>
    <td align="right">     9268.49</td>
    <td align="right">04-MAR-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.278495E+09</td>
    <td align="right">     6763.27</td>
    <td align="right">08-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 46648737.92</td>
    <td align="right">     3607.13</td>
    <td align="right">06-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849771E+09</td>
    <td align="right">    10294.42</td>
    <td align="right">26-OCT-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200866E+10</td>
    <td align="right">    11703.56</td>
    <td align="right">27-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665228E+10</td>
    <td align="right">    14671.90</td>
    <td align="right">15-DEC-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216811E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.665228E+10</td>
    <td align="right">    14671.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.666196E+10</td>
    <td align="right">    15595.86</td>
    <td align="right">21-JAN-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461453E+10</td>
    <td align="right">    14576.32</td>
    <td align="right">04-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196064E+10</td>
    <td align="right">    10419.21</td>
    <td align="right">04-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486441E+09</td>
    <td align="right">     7770.67</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 90051791.74</td>
    <td align="right">     4471.70</td>
    <td align="right">06-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1185537.88</td>
    <td align="right">     1300.93</td>
    <td align="right">09-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115354E+10</td>
    <td align="right">    11361.13</td>
    <td align="right">26-OCT-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263969E+10</td>
    <td align="right">    12940.17</td>
    <td align="right">27-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.726387E+10</td>
    <td align="right">    15751.80</td>
    <td align="right">15-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248719E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.726387E+10</td>
    <td align="right">    15751.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.726906E+09</td>
    <td align="right">0.721848E+09</td>
    <td align="right">     9092.54</td>
    <td align="right">27-JAN-09:00</td>
    <td align="right">     9092.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188592E+10</td>
    <td align="right">0.186696E+10</td>
    <td align="right">    32698.28</td>
    <td align="right">14-FEB-16:10</td>
    <td align="right">    32698.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.449787E+10</td>
    <td align="right">0.447373E+10</td>
    <td align="right">    31820.74</td>
    <td align="right">08-MAR-16:20</td>
    <td align="right">    31820.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152191E+11</td>
    <td align="right">0.151359E+11</td>
    <td align="right">    47506.59</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    47506.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282317E+11</td>
    <td align="right">0.270881E+11</td>
    <td align="right">    55969.49</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    55969.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.544826E+11</td>
    <td align="right">0.519599E+11</td>
    <td align="right">    78506.40</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    65034.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706818E+11</td>
    <td align="right">0.606803E+11</td>
    <td align="right">    79165.18</td>
    <td align="right">31-JUL-16:50</td>
    <td align="right">    49415.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.708730E+11</td>
    <td align="right">0.602187E+11</td>
    <td align="right">    85604.83</td>
    <td align="right">14-AUG-05:02</td>
    <td align="right">    40417.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.487751E+11</td>
    <td align="right">0.431910E+11</td>
    <td align="right">    93421.83</td>
    <td align="right">05-SEP-13:00</td>
    <td align="right">    54204.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227139E+11</td>
    <td align="right">0.211030E+11</td>
    <td align="right">    63893.71</td>
    <td align="right">02-OCT-15:20</td>
    <td align="right">    59934.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129903E+10</td>
    <td align="right">0.125900E+10</td>
    <td align="right">    20496.50</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    20496.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.657486E+09</td>
    <td align="right">0.655572E+09</td>
    <td align="right">     9117.70</td>
    <td align="right">14-DEC-16:40</td>
    <td align="right">     9117.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.320044E+12</td>
    <td align="right">0.288354E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.657486E+09</td>
    <td align="right">0.655572E+09</td>
    <td align="right">     9092.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9092.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.708730E+11</td>
    <td align="right">0.606803E+11</td>
    <td align="right">    93421.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65034.52</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194828E+09</td>
    <td align="right">0.193763E+09</td>
    <td align="right">     6365.88</td>
    <td align="right">05-JAN-15:05</td>
    <td align="right">     6365.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100181E+10</td>
    <td align="right">0.998718E+09</td>
    <td align="right">    26374.75</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">    26374.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.355250E+10</td>
    <td align="right">0.353257E+10</td>
    <td align="right">    25206.12</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    25206.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123259E+11</td>
    <td align="right">0.122884E+11</td>
    <td align="right">    40317.08</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    40317.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.229240E+11</td>
    <td align="right">0.221175E+11</td>
    <td align="right">    47304.88</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    47304.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.442422E+11</td>
    <td align="right">0.424613E+11</td>
    <td align="right">    70675.39</td>
    <td align="right">29-JUN-06:03</td>
    <td align="right">    58175.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573763E+11</td>
    <td align="right">0.493878E+11</td>
    <td align="right">    64540.56</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    55636.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.553176E+11</td>
    <td align="right">0.471391E+11</td>
    <td align="right">    71826.32</td>
    <td align="right">14-AUG-06:03</td>
    <td align="right">    32203.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364244E+11</td>
    <td align="right">0.322776E+11</td>
    <td align="right">    71773.34</td>
    <td align="right">05-SEP-14:05</td>
    <td align="right">    44760.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163400E+11</td>
    <td align="right">0.152101E+11</td>
    <td align="right">    52246.44</td>
    <td align="right">02-OCT-14:05</td>
    <td align="right">    48529.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.767697E+09</td>
    <td align="right">0.728316E+09</td>
    <td align="right">    13103.64</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    13103.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26264053.97</td>
    <td align="right"> 26136533.58</td>
    <td align="right">     3116.28</td>
    <td align="right">20-DEC-16:30</td>
    <td align="right">     3116.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250493E+12</td>
    <td align="right">0.226361E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26264053.97</td>
    <td align="right"> 26136533.58</td>
    <td align="right">     3116.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3116.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573763E+11</td>
    <td align="right">0.493878E+11</td>
    <td align="right">    71826.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58175.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174975E+09</td>
    <td align="right">0.172979E+09</td>
    <td align="right">     5868.64</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">     5868.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.974852E+09</td>
    <td align="right">0.968998E+09</td>
    <td align="right">    26122.09</td>
    <td align="right">14-FEB-15:40</td>
    <td align="right">    26122.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352720E+10</td>
    <td align="right">0.348217E+10</td>
    <td align="right">    26181.12</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    26181.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130802E+11</td>
    <td align="right">0.130183E+11</td>
    <td align="right">    46148.39</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">    46148.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250440E+11</td>
    <td align="right">0.241037E+11</td>
    <td align="right">    55149.91</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    55149.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.491133E+11</td>
    <td align="right">0.471276E+11</td>
    <td align="right">    71573.76</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    71573.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.637043E+11</td>
    <td align="right">0.552583E+11</td>
    <td align="right">    72485.64</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    63468.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.604149E+11</td>
    <td align="right">0.518613E+11</td>
    <td align="right">    70513.04</td>
    <td align="right">23-AUG-16:00</td>
    <td align="right">    38713.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.384231E+11</td>
    <td align="right">0.340849E+11</td>
    <td align="right">    75316.03</td>
    <td align="right">05-SEP-13:10</td>
    <td align="right">    44236.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164689E+11</td>
    <td align="right">0.152846E+11</td>
    <td align="right">    56630.92</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    53691.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.662665E+09</td>
    <td align="right">0.604030E+09</td>
    <td align="right">    12789.51</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    12789.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7274954.39</td>
    <td align="right">  7245701.15</td>
    <td align="right">     2657.76</td>
    <td align="right">20-DEC-15:50</td>
    <td align="right">     2657.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.271596E+12</td>
    <td align="right">0.245974E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7274954.39</td>
    <td align="right">  7245701.15</td>
    <td align="right">     2657.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2657.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.637043E+11</td>
    <td align="right">0.552583E+11</td>
    <td align="right">    75316.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71573.76</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      656.67</td>
    <td align="right">     4574.17</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">     1358.77</td>
    <td align="right">     6429.16</td>
    <td align="right">31-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.53</td>
    <td align="right">     4566.67</td>
    <td align="right">26-FEB-07:10</td>
    <td align="right">     1381.12</td>
    <td align="right">     6441.69</td>
    <td align="right">07-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      539.19</td>
    <td align="right">     4581.20</td>
    <td align="right">26-MAR-07:35</td>
    <td align="right">     1448.14</td>
    <td align="right">     6367.24</td>
    <td align="right">01-MAR-12:06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      666.32</td>
    <td align="right">     4610.97</td>
    <td align="right">30-APR-07:00</td>
    <td align="right">     1197.39</td>
    <td align="right">     6079.31</td>
    <td align="right">04-APR-11:06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      691.07</td>
    <td align="right">     4638.39</td>
    <td align="right">29-MAY-06:25</td>
    <td align="right">     1150.72</td>
    <td align="right">     5743.94</td>
    <td align="right">01-MAY-11:13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.40</td>
    <td align="right">     4659.86</td>
    <td align="right">25-JUN-06:23</td>
    <td align="right">     1070.81</td>
    <td align="right">     5313.71</td>
    <td align="right">01-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      870.07</td>
    <td align="right">     4674.45</td>
    <td align="right">30-JUL-06:35</td>
    <td align="right">      867.06</td>
    <td align="right">     4969.97</td>
    <td align="right">03-JUL-11:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      724.18</td>
    <td align="right">     4675.08</td>
    <td align="right">06-AUG-06:35</td>
    <td align="right">      981.09</td>
    <td align="right">     4890.80</td>
    <td align="right">30-AUG-11:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      812.37</td>
    <td align="right">     4669.63</td>
    <td align="right">03-SEP-06:54</td>
    <td align="right">      928.88</td>
    <td align="right">     5126.65</td>
    <td align="right">29-SEP-11:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      772.12</td>
    <td align="right">     4652.73</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     1043.12</td>
    <td align="right">     5528.43</td>
    <td align="right">30-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      727.90</td>
    <td align="right">     4621.53</td>
    <td align="right">05-NOV-06:30</td>
    <td align="right">     1192.43</td>
    <td align="right">     5923.69</td>
    <td align="right">30-NOV-12:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      694.05</td>
    <td align="right">     4595.45</td>
    <td align="right">03-DEC-07:30</td>
    <td align="right">     1212.09</td>
    <td align="right">     6249.57</td>
    <td align="right">29-DEC-12:06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      706.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1151.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      539.19</td>
    <td align="right">     4566.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      867.06</td>
    <td align="right">     4890.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      870.07</td>
    <td align="right">     4675.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1448.14</td>
    <td align="right">     6441.69</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220786E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     3933.68</td>
    <td align="right">26-JAN-16:30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205054E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     3985.83</td>
    <td align="right">16-FEB-07:01</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252446E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     3932.23</td>
    <td align="right">31-MAR-08:00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266956E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     8360.34</td>
    <td align="right">28-APR-06:02</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307345E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     8780.00</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385948E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    11400.32</td>
    <td align="right">19-JUN-06:02</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419460E+10</td>
    <td align="right">        0.53</td>
    <td align="right">    13995.29</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451991E+10</td>
    <td align="right">        0.54</td>
    <td align="right">    13995.29</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382360E+10</td>
    <td align="right">        0.49</td>
    <td align="right">    13995.29</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366350E+10</td>
    <td align="right">        0.47</td>
    <td align="right">    13995.29</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305264E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     6133.12</td>
    <td align="right">01-NOV-06:01</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233756E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     3718.55</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379772E+11</td>
    <td align="right">        0.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205054E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     3718.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451991E+10</td>
    <td align="right">        0.54</td>
    <td align="right">    13995.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129815E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2440.64</td>
    <td align="right">26-JAN-16:40</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125561E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     3001.91</td>
    <td align="right">15-FEB-16:20</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162296E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     2516.25</td>
    <td align="right">10-MAR-15:05</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196002E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     4686.45</td>
    <td align="right">28-APR-06:02</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234015E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     5477.17</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306959E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    10491.67</td>
    <td align="right">19-JUN-06:02</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332902E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    10491.67</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341031E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    10491.67</td>
    <td align="right">07-AUG-06:03</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267260E+10</td>
    <td align="right">        0.46</td>
    <td align="right">    10491.67</td>
    <td align="right">05-SEP-05:02</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230992E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     7072.35</td>
    <td align="right">02-OCT-05:02</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169090E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     4208.50</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131500E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     2127.74</td>
    <td align="right">29-DEC-16:30</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262742E+11</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125561E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     2127.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.341031E+10</td>
    <td align="right">        0.52</td>
    <td align="right">    10491.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131056E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     1808.24</td>
    <td align="right">26-JAN-16:20</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122924E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     2645.20</td>
    <td align="right">15-FEB-15:50</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152507E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     2093.81</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185881E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     3446.49</td>
    <td align="right">13-APR-16:00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230564E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     4205.80</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.316688E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     9012.85</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350472E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    11627.35</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347482E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    11627.35</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">        2.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255323E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     7145.24</td>
    <td align="right">05-SEP-06:02</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202175E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     4367.88</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145580E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     3512.25</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128882E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     1602.53</td>
    <td align="right">29-DEC-16:00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256954E+11</td>
    <td align="right">        0.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122924E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     1602.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350472E+10</td>
    <td align="right">        0.51</td>
    <td align="right">    11627.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       76.49</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       65.61</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.51</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       70.74</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527703.56</td>
    <td align="right">  3758311.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.08</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231773.55</td>
    <td align="right">  3669532.07</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.34</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.21</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.20</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960504.38</td>
    <td align="right">  3588151.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.27</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379738.55</td>
    <td align="right">  3713921.57</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       68.29</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059147.71</td>
    <td align="right">  3617744.31</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.20</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256434.38</td>
    <td align="right">  3676930.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       67.64</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967800.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196018.53</td>
    <td align="right">  3358805.56</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       65.61</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675668.56</td>
    <td align="right">  3802700.57</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       78.08</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      656.67</td>
    <td align="right">     4574.17</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">       80.31</td>
    <td align="right">       82.22</td>
    <td align="right">     1358.77</td>
    <td align="right">     6429.16</td>
    <td align="right">31-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.53</td>
    <td align="right">     4566.67</td>
    <td align="right">26-FEB-07:10</td>
    <td align="right">       80.28</td>
    <td align="right">       82.22</td>
    <td align="right">     1381.12</td>
    <td align="right">     6441.69</td>
    <td align="right">07-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      539.19</td>
    <td align="right">     4581.20</td>
    <td align="right">26-MAR-07:35</td>
    <td align="right">       80.34</td>
    <td align="right">       82.22</td>
    <td align="right">     1448.14</td>
    <td align="right">     6367.24</td>
    <td align="right">01-MAR-12:06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      666.32</td>
    <td align="right">     4610.97</td>
    <td align="right">30-APR-07:00</td>
    <td align="right">       80.47</td>
    <td align="right">       82.22</td>
    <td align="right">     1197.39</td>
    <td align="right">     6079.31</td>
    <td align="right">04-APR-11:06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      691.07</td>
    <td align="right">     4638.39</td>
    <td align="right">29-MAY-06:25</td>
    <td align="right">       80.59</td>
    <td align="right">       82.22</td>
    <td align="right">     1150.72</td>
    <td align="right">     5743.94</td>
    <td align="right">01-MAY-11:13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      687.40</td>
    <td align="right">     4659.86</td>
    <td align="right">25-JUN-06:23</td>
    <td align="right">       80.69</td>
    <td align="right">       82.22</td>
    <td align="right">     1070.81</td>
    <td align="right">     5313.71</td>
    <td align="right">01-JUN-11:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      870.07</td>
    <td align="right">     4674.45</td>
    <td align="right">30-JUL-06:35</td>
    <td align="right">       80.75</td>
    <td align="right">       82.22</td>
    <td align="right">      867.06</td>
    <td align="right">     4969.97</td>
    <td align="right">03-JUL-11:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      724.18</td>
    <td align="right">     4675.08</td>
    <td align="right">06-AUG-06:35</td>
    <td align="right">       80.76</td>
    <td align="right">       82.22</td>
    <td align="right">      981.09</td>
    <td align="right">     4890.80</td>
    <td align="right">30-AUG-11:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      812.37</td>
    <td align="right">     4669.63</td>
    <td align="right">03-SEP-06:54</td>
    <td align="right">       80.73</td>
    <td align="right">       82.22</td>
    <td align="right">      928.88</td>
    <td align="right">     5126.65</td>
    <td align="right">29-SEP-11:40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      772.12</td>
    <td align="right">     4652.73</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">       80.66</td>
    <td align="right">       82.22</td>
    <td align="right">     1043.12</td>
    <td align="right">     5528.43</td>
    <td align="right">30-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      727.90</td>
    <td align="right">     4621.53</td>
    <td align="right">05-NOV-06:30</td>
    <td align="right">       80.52</td>
    <td align="right">       82.22</td>
    <td align="right">     1192.43</td>
    <td align="right">     5923.69</td>
    <td align="right">30-NOV-12:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      694.05</td>
    <td align="right">     4595.45</td>
    <td align="right">03-DEC-07:30</td>
    <td align="right">       80.40</td>
    <td align="right">       82.22</td>
    <td align="right">     1212.09</td>
    <td align="right">     6249.57</td>
    <td align="right">29-DEC-12:06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      706.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1151.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      539.19</td>
    <td align="right">     4566.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.28</td>
    <td align="right">       82.22</td>
    <td align="right">      867.06</td>
    <td align="right">     4890.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      870.07</td>
    <td align="right">     4675.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.76</td>
    <td align="right">       82.22</td>
    <td align="right">     1448.14</td>
    <td align="right">     6441.69</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.14</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.08</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.47</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.36</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.89</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.22</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.52</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.87</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.90</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.22</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.71</td>
    <td align="right">        4.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.03</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.43</td>
    <td align="right">        3.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.03</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.52</td>
    <td align="right">        5.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.08</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.31</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.55</td>
    <td align="right">        3.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.56</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.28</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.93</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.22</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.68</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.50</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.53</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.63</td>
    <td align="right">        3.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.93</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.32</td>
    <td align="right">        4.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.83</td>
    <td align="right">        3.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.07</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.19</td>
    <td align="right">        4.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.76</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.25</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.43</td>
    <td align="right">        3.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.07</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.44</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.47</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.14</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.39</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.58</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.97</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.42</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.08</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.33</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.06</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.18</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.57</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.97</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.53</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.39</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.19</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.75</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.68</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.47</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.21</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.53</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.39</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.76</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.11</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.10</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.10</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.53</td>
    <td align="right">        4.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.05</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.14</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.61</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.50</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.86</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.80</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.28</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.25</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.39</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.03</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.24</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.80</td>
    <td align="right">        1.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.85</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.94</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.35</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.24</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.25</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.33</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.86</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.15</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.78</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.31</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.11</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.92</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       13.08</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.86</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.33</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.87</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.40</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.94</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.87</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.14</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.08</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.28</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.82</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.35</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.67</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.38</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.92</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.51</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.34</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.58</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">        6.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.57</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.40</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.54</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        5.58</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.60</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.97</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.46</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.78</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.57</td>
    <td align="right">        3.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.53</td>
    <td align="right">        3.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        5.00</td>
    <td align="right">        3.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.14</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       60.14</td>
    <td align="right">        3.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.14</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.54</td>
    <td align="right">        4.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.25</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.12</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.69</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.31</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.22</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.72</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.14</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.92</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.03</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.57</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.72</td>
    <td align="right">        0.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.25</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.46</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.33</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.53</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.13</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.24</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.94</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.47</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.40</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.13</td>
    <td align="right">        0.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.14</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.14</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.27</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.93</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.79</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.90</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.82</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.53</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.85</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.28</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">        6.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.71</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.82</td>
    <td align="right">        6.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.02</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.31</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.62</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.39</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.07</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.04</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.94</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.36</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.72</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.08</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.06</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.67</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.02</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.04</td>
    <td align="right">       10.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.14</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.56</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.47</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.19</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.22</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.99</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.29</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.38</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.92</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.88</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.19</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.22</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.29</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.388495E+10</td>
    <td align="right">0.461399E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352785E+10</td>
    <td align="right">0.293432E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.424182E+10</td>
    <td align="right">0.920048E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.674857E+10</td>
    <td align="right"> 74337846.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103088E+11</td>
    <td align="right">  3269959.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231547E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227442E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158942E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.941997E+10</td>
    <td align="right">0.324039E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.368712E+10</td>
    <td align="right">0.978439E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.342613E+10</td>
    <td align="right">0.410514E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125704E+12</td>
    <td align="right">0.139536E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.342613E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231547E+11</td>
    <td align="right">0.461399E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221207E+10</td>
    <td align="right">0.757332E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186546E+10</td>
    <td align="right">0.517238E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258543E+10</td>
    <td align="right">0.187810E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.502127E+10</td>
    <td align="right">0.343822E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804834E+10</td>
    <td align="right"> 57591034.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176281E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.632799E+10</td>
    <td align="right">0.104910E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193627E+10</td>
    <td align="right">0.247983E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191325E+10</td>
    <td align="right">0.821269E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.929351E+11</td>
    <td align="right">0.267668E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186702E+11</td>
    <td align="right">0.821269E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.480163E+10</td>
    <td align="right">0.822464E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323679E+10</td>
    <td align="right">0.569695E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282728E+10</td>
    <td align="right">0.242054E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.513178E+10</td>
    <td align="right">0.600544E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.856794E+10</td>
    <td align="right">0.111175E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165625E+11</td>
    <td align="right">  1463627.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.622565E+10</td>
    <td align="right">0.142413E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213785E+10</td>
    <td align="right">0.325888E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.436748E+10</td>
    <td align="right">0.896774E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105793E+12</td>
    <td align="right">0.307061E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206760E+11</td>
    <td align="right">0.896774E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220786E+10</td>
    <td align="right">0.726906E+09</td>
    <td align="right">0.520663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205054E+10</td>
    <td align="right">0.188592E+10</td>
    <td align="right">0.335557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252446E+10</td>
    <td align="right">0.449787E+10</td>
    <td align="right">0.126873E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266956E+10</td>
    <td align="right">0.152191E+11</td>
    <td align="right">0.339509E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307345E+10</td>
    <td align="right">0.282317E+11</td>
    <td align="right">0.172653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385948E+10</td>
    <td align="right">0.544826E+11</td>
    <td align="right"> 16156897.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419460E+10</td>
    <td align="right">0.706818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451991E+10</td>
    <td align="right">0.708730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382360E+10</td>
    <td align="right">0.487751E+11</td>
    <td align="right">  1160887.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366350E+10</td>
    <td align="right">0.227139E+11</td>
    <td align="right">0.453623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305264E+10</td>
    <td align="right">0.129903E+10</td>
    <td align="right">0.106837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233756E+10</td>
    <td align="right">0.657486E+09</td>
    <td align="right">0.422547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379772E+11</td>
    <td align="right">0.320044E+12</td>
    <td align="right">0.161079E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205054E+10</td>
    <td align="right">0.657486E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451991E+10</td>
    <td align="right">0.708730E+11</td>
    <td align="right">0.520663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129815E+10</td>
    <td align="right">0.194828E+09</td>
    <td align="right">0.699271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125561E+10</td>
    <td align="right">0.100181E+10</td>
    <td align="right">0.454185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162296E+10</td>
    <td align="right">0.355250E+10</td>
    <td align="right">0.154069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196002E+10</td>
    <td align="right">0.123259E+11</td>
    <td align="right">0.278495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234015E+10</td>
    <td align="right">0.229240E+11</td>
    <td align="right"> 46648737.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306959E+10</td>
    <td align="right">0.442422E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332902E+10</td>
    <td align="right">0.573763E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341031E+10</td>
    <td align="right">0.553176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267260E+10</td>
    <td align="right">0.364244E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230992E+10</td>
    <td align="right">0.163400E+11</td>
    <td align="right">0.854985E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169090E+10</td>
    <td align="right">0.767697E+09</td>
    <td align="right">0.204067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131500E+10</td>
    <td align="right"> 26264053.97</td>
    <td align="right">0.724287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262742E+11</td>
    <td align="right">0.250493E+12</td>
    <td align="right">0.235389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125561E+10</td>
    <td align="right"> 26264053.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.341031E+10</td>
    <td align="right">0.573763E+11</td>
    <td align="right">0.724287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131056E+10</td>
    <td align="right">0.174975E+09</td>
    <td align="right">0.101028E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122924E+10</td>
    <td align="right">0.974852E+09</td>
    <td align="right">0.636833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152507E+10</td>
    <td align="right">0.352720E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185881E+10</td>
    <td align="right">0.130802E+11</td>
    <td align="right">0.501261E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230564E+10</td>
    <td align="right">0.250440E+11</td>
    <td align="right"> 90051791.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.316688E+10</td>
    <td align="right">0.491133E+11</td>
    <td align="right">  1185537.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350472E+10</td>
    <td align="right">0.637043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347482E+10</td>
    <td align="right">0.604149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255323E+10</td>
    <td align="right">0.384231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202175E+10</td>
    <td align="right">0.164689E+11</td>
    <td align="right">0.127970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145580E+10</td>
    <td align="right">0.662665E+09</td>
    <td align="right">0.313606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128882E+10</td>
    <td align="right">  7274954.39</td>
    <td align="right">0.103404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256954E+11</td>
    <td align="right">0.271596E+12</td>
    <td align="right">0.341387E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122924E+10</td>
    <td align="right">  7274954.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350472E+10</td>
    <td align="right">0.637043E+11</td>
    <td align="right">0.103404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207790E+09</td>
    <td align="right">0.146930E+10</td>
    <td align="right">0.461399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.498539E+09</td>
    <td align="right">0.978770E+09</td>
    <td align="right">0.293432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119387E+10</td>
    <td align="right">0.523490E+09</td>
    <td align="right">0.920048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.266956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379972E+10</td>
    <td align="right">0.279295E+09</td>
    <td align="right"> 74337846.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706539E+10</td>
    <td align="right">0.170004E+09</td>
    <td align="right">  3269959.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147896E+11</td>
    <td align="right"> 16156897.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182243E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120694E+11</td>
    <td align="right">  1160887.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556531E+10</td>
    <td align="right">0.191152E+09</td>
    <td align="right">0.324039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.358652E+09</td>
    <td align="right">0.275834E+09</td>
    <td align="right">0.978439E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188255E+09</td>
    <td align="right">0.900310E+09</td>
    <td align="right">0.410514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.379772E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.829210E+11</td>
    <td align="right">0.480548E+10</td>
    <td align="right">0.139536E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189601E+11</td>
    <td align="right">0.146930E+10</td>
    <td align="right">0.461399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55606569.19</td>
    <td align="right">0.858320E+09</td>
    <td align="right">0.757332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257628E+09</td>
    <td align="right">0.352218E+09</td>
    <td align="right">0.517238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162296E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.943030E+09</td>
    <td align="right"> 19434537.25</td>
    <td align="right">0.187810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.306125E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.343822E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234015E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570819E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 57591034.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.142178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.901691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.230992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.401285E+10</td>
    <td align="right">  5214647.02</td>
    <td align="right">0.104910E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213352E+09</td>
    <td align="right"> 32011955.42</td>
    <td align="right">0.247983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7656728.59</td>
    <td align="right">0.590590E+09</td>
    <td align="right">0.821269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262742E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.648031E+11</td>
    <td align="right">0.185779E+10</td>
    <td align="right">0.267668E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7656728.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.341031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153412E+11</td>
    <td align="right">0.858320E+09</td>
    <td align="right">0.821269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50188367.35</td>
    <td align="right">0.344088E+10</td>
    <td align="right">0.822464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253742E+09</td>
    <td align="right">0.175381E+10</td>
    <td align="right">0.569695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.943944E+09</td>
    <td align="right">0.358268E+09</td>
    <td align="right">0.242054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.325814E+10</td>
    <td align="right"> 14820731.67</td>
    <td align="right">0.600544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.626230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.316688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133956E+11</td>
    <td align="right">        0.00</td>
    <td align="right">  1463627.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171713E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.958187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.407774E+10</td>
    <td align="right">0.126161E+09</td>
    <td align="right">0.142413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185677E+09</td>
    <td align="right">0.496373E+09</td>
    <td align="right">0.325888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2126370.42</td>
    <td align="right">0.307653E+10</td>
    <td align="right">0.896774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256954E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.708312E+11</td>
    <td align="right">0.926684E+10</td>
    <td align="right">0.307061E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2126370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171713E+11</td>
    <td align="right">0.344088E+10</td>
    <td align="right">0.896774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52013434.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222400E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.793447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50131337.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208035E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60278799.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.627661E+09</td>
    <td align="right">   415444.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 53684130.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.437360E+09</td>
    <td align="right"> 29155514.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 56114047.90</td>
    <td align="right">  9812147.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.154617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166334E+09</td>
    <td align="right">0.851076E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 32154875.51</td>
    <td align="right"> 49812829.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.512402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25057896.90</td>
    <td align="right">0.350149E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4696289.76</td>
    <td align="right">0.224564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.159993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 55849847.92</td>
    <td align="right">0.238218E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 18807282.49</td>
    <td align="right">0.106585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.166341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 91898088.08</td>
    <td align="right">0.453287E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 47562053.51</td>
    <td align="right">0.131262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.698550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.724416E+09</td>
    <td align="right"> 30048417.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 60495565.87</td>
    <td align="right"> 19172308.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.201199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59915882.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277711E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100799E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56309957.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232384E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.702651E+10</td>
    <td align="right">0.724765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.552164E+09</td>
    <td align="right">0.541209E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.188096E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25057896.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4696289.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144008E+10</td>
    <td align="right">0.350149E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 60495565.87</td>
    <td align="right">0.224564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.277711E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.799605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7205030.04</td>
    <td align="right">        0.00</td>
    <td align="right">  1226547.60</td>
    <td align="right">0.514578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.553442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9507895.22</td>
    <td align="right">        0.00</td>
    <td align="right">   644399.55</td>
    <td align="right">0.607011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18279705.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136236E+10</td>
    <td align="right">   390825.34</td>
    <td align="right">        0.00</td>
    <td align="right"> 23958261.72</td>
    <td align="right">    43354.27</td>
    <td align="right">        0.00</td>
    <td align="right">0.957018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845214E+09</td>
    <td align="right"> 16640458.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 29174658.43</td>
    <td align="right">  7604267.07</td>
    <td align="right">        0.00</td>
    <td align="right">0.839221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333034E+09</td>
    <td align="right">0.551978E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19541733.13</td>
    <td align="right"> 32841696.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.302812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 54571242.61</td>
    <td align="right">0.224121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4594275.55</td>
    <td align="right">0.170988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127096E+09</td>
    <td align="right">0.143060E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12200909.21</td>
    <td align="right"> 65808721.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.108077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311634E+09</td>
    <td align="right">0.245821E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 26400592.96</td>
    <td align="right"> 79722029.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.404929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158509E+10</td>
    <td align="right"> 13464733.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 26369616.87</td>
    <td align="right">  8758598.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.966941E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.289577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18195501.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.747992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7773623.69</td>
    <td align="right">        0.00</td>
    <td align="right">   548327.70</td>
    <td align="right">0.575644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316967E+11</td>
    <td align="right">0.450011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203202E+09</td>
    <td align="right">0.365767E+09</td>
    <td align="right">  2419274.85</td>
    <td align="right">0.744684E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54571242.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4594275.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193418E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799605E+10</td>
    <td align="right">0.224121E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 29174658.43</td>
    <td align="right">0.170988E+09</td>
    <td align="right">  1226547.60</td>
    <td align="right">0.112504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.937431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2131478.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.344423E+09</td>
    <td align="right">0.210039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.705299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4040691.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.117364E+09</td>
    <td align="right">0.333105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.462123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12409222.68</td>
    <td align="right">        0.00</td>
    <td align="right">  2571970.04</td>
    <td align="right">0.761480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20443590.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.871440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130392E+10</td>
    <td align="right">  4308132.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 26860758.60</td>
    <td align="right">  6851443.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.784914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475199E+09</td>
    <td align="right">0.419711E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21582564.56</td>
    <td align="right"> 31743987.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.276666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57805592.33</td>
    <td align="right">0.208338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">  4152377.31</td>
    <td align="right">0.257561E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 99204383.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185516E+09</td>
    <td align="right">0.121589E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12911859.29</td>
    <td align="right">0.120103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.523778E+09</td>
    <td align="right">0.177384E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24395553.58</td>
    <td align="right"> 53696842.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.331099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268784E+10</td>
    <td align="right"> 16590671.72</td>
    <td align="right">        0.00</td>
    <td align="right"> 18377063.29</td>
    <td align="right">  2363232.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.682951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.511467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9540380.99</td>
    <td align="right">        0.00</td>
    <td align="right"> 37927075.43</td>
    <td align="right">0.669318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.962342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1815043.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.284314E+09</td>
    <td align="right">0.179349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429406E+11</td>
    <td align="right">0.391727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.158661E+09</td>
    <td align="right">0.472319E+09</td>
    <td align="right">0.786601E+09</td>
    <td align="right">0.519107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57805592.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1815043.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99204383.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.962342E+10</td>
    <td align="right">0.208338E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 26860758.60</td>
    <td align="right">0.257561E+09</td>
    <td align="right">0.344423E+09</td>
    <td align="right">0.871440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.837591E+09</td>
    <td align="right">  1984297.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   132541.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.449784E+09</td>
    <td align="right">0.108854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.152422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1010721.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.113773E+09</td>
    <td align="right">0.684081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.725954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3639859.92</td>
    <td align="right">        0.00</td>
    <td align="right">  4304754.83</td>
    <td align="right">0.135427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431115E+09</td>
    <td align="right">  1550935.65</td>
    <td align="right">        0.00</td>
    <td align="right">  5722946.45</td>
    <td align="right">  1443728.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.145863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159928E+09</td>
    <td align="right">0.131585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5405645.70</td>
    <td align="right">  6303097.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.564143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 16279156.84</td>
    <td align="right">0.616693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   884088.88</td>
    <td align="right"> 52766949.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 18123474.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56045146.27</td>
    <td align="right">0.341360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2929429.27</td>
    <td align="right"> 25723408.18</td>
    <td align="right">        0.00</td>
    <td align="right">0.163585E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188442E+09</td>
    <td align="right"> 48931595.37</td>
    <td align="right">        0.00</td>
    <td align="right">  5212857.05</td>
    <td align="right"> 10727892.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.627201E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.969510E+09</td>
    <td align="right">  3974648.41</td>
    <td align="right">        0.00</td>
    <td align="right">  2624364.42</td>
    <td align="right">   730418.50</td>
    <td align="right"> 35010547.07</td>
    <td align="right">0.746532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   397588.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.177027E+09</td>
    <td align="right">0.390032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3153.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.985051E+09</td>
    <td align="right"> 15966165.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102553E+11</td>
    <td align="right">0.114410E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 27963209.38</td>
    <td align="right"> 97695495.10</td>
    <td align="right">0.260254E+10</td>
    <td align="right">0.613340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16279156.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1984297.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160453E+10</td>
    <td align="right">0.616693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5722946.45</td>
    <td align="right"> 52766949.51</td>
    <td align="right">0.985051E+09</td>
    <td align="right">0.145863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109813E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   110160.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.348747E+09</td>
    <td align="right">0.117933E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.943335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   663336.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.145529E+09</td>
    <td align="right">0.389659E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3099987.51</td>
    <td align="right">        0.00</td>
    <td align="right"> 19547365.71</td>
    <td align="right">0.165939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6875067.75</td>
    <td align="right">        0.00</td>
    <td align="right">   205987.11</td>
    <td align="right">0.280043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125474E+09</td>
    <td align="right">  1442079.49</td>
    <td align="right">        0.00</td>
    <td align="right">  8678678.74</td>
    <td align="right">   804040.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.242908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 51864865.11</td>
    <td align="right">0.136909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7218270.96</td>
    <td align="right">  1587792.67</td>
    <td align="right">        0.00</td>
    <td align="right">0.866363E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6787813.31</td>
    <td align="right">0.694688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1138529.37</td>
    <td align="right"> 13621486.77</td>
    <td align="right">        0.00</td>
    <td align="right"> 25349117.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23638134.37</td>
    <td align="right">0.388664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3831168.62</td>
    <td align="right">  9452240.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.238167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 71892944.01</td>
    <td align="right"> 45125426.83</td>
    <td align="right">        0.00</td>
    <td align="right">  6754911.12</td>
    <td align="right">  4525399.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.947741E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.377563E+09</td>
    <td align="right">  2961854.66</td>
    <td align="right">        0.00</td>
    <td align="right">  4404822.77</td>
    <td align="right">   303383.42</td>
    <td align="right"> 14230655.01</td>
    <td align="right">0.150021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1425745.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 37756566.56</td>
    <td align="right">0.874207E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45473.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.333424E+09</td>
    <td align="right"> 53207255.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.540997E+10</td>
    <td align="right">0.126979E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 44246152.69</td>
    <td align="right"> 30294343.31</td>
    <td align="right">0.899441E+09</td>
    <td align="right">0.119017E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6787813.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45473.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25349117.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115926E+10</td>
    <td align="right">0.694688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8678678.74</td>
    <td align="right"> 13621486.77</td>
    <td align="right">0.348747E+09</td>
    <td align="right">0.280043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7499295.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.434122E+09</td>
    <td align="right">0.344580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.913151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7284097.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.207681E+09</td>
    <td align="right">0.350631E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.978051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5888512.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 80792139.26</td>
    <td align="right">0.309802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.590318E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5747417.71</td>
    <td align="right">        0.00</td>
    <td align="right">  3025928.97</td>
    <td align="right">0.215906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.428644E+09</td>
    <td align="right">  1972037.24</td>
    <td align="right">        0.00</td>
    <td align="right">  6211637.40</td>
    <td align="right">  1272155.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167065E+09</td>
    <td align="right">0.130884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5450277.74</td>
    <td align="right">  6488313.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.569976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17342536.72</td>
    <td align="right">0.640895E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   893710.23</td>
    <td align="right"> 52322902.28</td>
    <td align="right">        0.00</td>
    <td align="right"> 17225118.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 56030601.25</td>
    <td align="right">0.388720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3415196.75</td>
    <td align="right"> 23318688.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.184649E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169826E+09</td>
    <td align="right"> 82479173.55</td>
    <td align="right">        0.00</td>
    <td align="right">  8624405.92</td>
    <td align="right">  6464703.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.909786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538563E+09</td>
    <td align="right">  6749792.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 12003603.96</td>
    <td align="right">   162796.18</td>
    <td align="right"> 27080609.42</td>
    <td align="right">0.345017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.821702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10610813.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 43465440.17</td>
    <td align="right">0.484462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10440996.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.298173E+09</td>
    <td align="right">0.430141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.680238E+10</td>
    <td align="right">0.125170E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 84069966.01</td>
    <td align="right"> 90029559.27</td>
    <td align="right">0.109434E+10</td>
    <td align="right">0.280762E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17342536.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   893710.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17225118.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106555E+10</td>
    <td align="right">0.640895E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12003603.96</td>
    <td align="right"> 52322902.28</td>
    <td align="right">0.434122E+09</td>
    <td align="right">0.484462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.894000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   638448.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.454135E+09</td>
    <td align="right">0.464989E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.810151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1437504.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.234892E+09</td>
    <td align="right">0.865908E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789583E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2869977.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 68194860.34</td>
    <td align="right">0.144671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5586027.67</td>
    <td align="right">        0.00</td>
    <td align="right">  1651910.27</td>
    <td align="right">0.179704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.226413E+09</td>
    <td align="right">  2697591.90</td>
    <td align="right">        0.00</td>
    <td align="right">  6634292.99</td>
    <td align="right">   642586.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.149700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 97416534.46</td>
    <td align="right">0.128257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5181418.17</td>
    <td align="right">  3069204.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.458480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9525086.31</td>
    <td align="right">0.516140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   847668.98</td>
    <td align="right"> 29076627.64</td>
    <td align="right">        0.00</td>
    <td align="right"> 16609090.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 34720798.93</td>
    <td align="right">0.306762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2756060.51</td>
    <td align="right"> 12212402.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.132850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111698E+09</td>
    <td align="right"> 50806194.91</td>
    <td align="right">        0.00</td>
    <td align="right">  5573123.83</td>
    <td align="right">  3596397.94</td>
    <td align="right">        0.00</td>
    <td align="right">0.563100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.492932E+09</td>
    <td align="right">  4047313.29</td>
    <td align="right">        0.00</td>
    <td align="right">  4325821.36</td>
    <td align="right">   224854.05</td>
    <td align="right"> 22242454.23</td>
    <td align="right">0.121420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.857596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1526003.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 95884990.50</td>
    <td align="right">0.106745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.882936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   517777.85</td>
    <td align="right">        0.00</td>
    <td align="right">0.460848E+09</td>
    <td align="right">0.441443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.555528E+10</td>
    <td align="right">0.100871E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37894125.35</td>
    <td align="right"> 48822073.36</td>
    <td align="right">0.133785E+10</td>
    <td align="right">0.996578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9525086.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   517777.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16609090.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.894000E+09</td>
    <td align="right">0.516140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6634292.99</td>
    <td align="right"> 29076627.64</td>
    <td align="right">0.460848E+09</td>
    <td align="right">0.179704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.465407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159409E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      866.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.277265E+09</td>
    <td align="right">  8349959.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59290.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 29221685.63</td>
    <td align="right"> 80919213.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101473E+10</td>
    <td align="right">    66975.30</td>
    <td align="right">        0.00</td>
    <td align="right">  1368691.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.486332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.545722E+09</td>
    <td align="right">  4318046.83</td>
    <td align="right">        0.00</td>
    <td align="right">  3304033.14</td>
    <td align="right">  2061306.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.765032E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173219E+09</td>
    <td align="right">0.144790E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2900024.23</td>
    <td align="right"> 11965284.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.359056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17653306.47</td>
    <td align="right">0.566342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   407421.32</td>
    <td align="right"> 52213415.49</td>
    <td align="right">        0.00</td>
    <td align="right">  9375574.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 51308379.50</td>
    <td align="right">0.377866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1966322.06</td>
    <td align="right"> 25912722.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.148100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126765E+09</td>
    <td align="right"> 72019187.86</td>
    <td align="right">        0.00</td>
    <td align="right">  5072487.50</td>
    <td align="right"> 27575210.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.647186E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.799776E+09</td>
    <td align="right">  4253680.09</td>
    <td align="right">        0.00</td>
    <td align="right">  3136769.64</td>
    <td align="right">  4027660.15</td>
    <td align="right">        0.00</td>
    <td align="right">0.925695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   598687.44</td>
    <td align="right">        0.00</td>
    <td align="right">  9312298.29</td>
    <td align="right">0.530320E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.192391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11845.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.203434E+09</td>
    <td align="right"> 22412282.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114410E+11</td>
    <td align="right">0.116966E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 18826439.89</td>
    <td align="right">0.123756E+09</td>
    <td align="right">0.984641E+09</td>
    <td align="right">0.398278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17653306.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192391E+10</td>
    <td align="right">0.566342E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5072487.50</td>
    <td align="right"> 52213415.49</td>
    <td align="right">0.465407E+09</td>
    <td align="right">0.925695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160802.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.155157E+09</td>
    <td align="right">0.121235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.983957E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   522353.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 45700537.54</td>
    <td align="right">0.232979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.647054E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2267304.07</td>
    <td align="right">        0.00</td>
    <td align="right">   266707.19</td>
    <td align="right">0.111249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198595E+09</td>
    <td align="right">    94780.21</td>
    <td align="right">        0.00</td>
    <td align="right">  5622160.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.207473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122315E+09</td>
    <td align="right">  5934402.24</td>
    <td align="right">        0.00</td>
    <td align="right">  6845351.65</td>
    <td align="right">  1235556.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.185480E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 30945751.53</td>
    <td align="right">0.161816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5174201.28</td>
    <td align="right">  4514625.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.714458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4842497.08</td>
    <td align="right">0.665160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   776788.90</td>
    <td align="right"> 16312172.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 22910478.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16567462.07</td>
    <td align="right">0.442202E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2966273.49</td>
    <td align="right">  9766064.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.240202E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 58494973.63</td>
    <td align="right"> 73423142.41</td>
    <td align="right">        0.00</td>
    <td align="right">  6745421.90</td>
    <td align="right"> 12070340.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.994999E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260750E+09</td>
    <td align="right">  4063458.68</td>
    <td align="right">        0.00</td>
    <td align="right">  5658122.86</td>
    <td align="right">  2482850.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.183236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2602991.10</td>
    <td align="right">        0.00</td>
    <td align="right">    98507.91</td>
    <td align="right">0.129218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123618E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   178866.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 49009902.69</td>
    <td align="right"> 99149220.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.527995E+10</td>
    <td align="right">0.135269E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 39520638.79</td>
    <td align="right"> 46381610.07</td>
    <td align="right">0.250232E+09</td>
    <td align="right">0.105925E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4842497.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160802.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22910478.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123618E+10</td>
    <td align="right">0.665160E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6845351.65</td>
    <td align="right"> 16312172.52</td>
    <td align="right">0.155157E+09</td>
    <td align="right">0.207473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3510881.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.514622E+09</td>
    <td align="right">0.184704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.993296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2502624.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.301634E+09</td>
    <td align="right">0.134354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1509131.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.217762E+09</td>
    <td align="right">0.739544E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101990E+10</td>
    <td align="right">   105064.57</td>
    <td align="right">        0.00</td>
    <td align="right">  1789450.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.116856E+09</td>
    <td align="right">0.407596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.726146E+09</td>
    <td align="right">  5447604.49</td>
    <td align="right">        0.00</td>
    <td align="right">  2699599.75</td>
    <td align="right">  2061970.64</td>
    <td align="right"> 79641695.57</td>
    <td align="right">0.425740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246110E+09</td>
    <td align="right">0.172216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2588528.13</td>
    <td align="right"> 13044707.69</td>
    <td align="right"> 11570501.42</td>
    <td align="right">0.215940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 20998396.17</td>
    <td align="right">0.650894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   344850.13</td>
    <td align="right"> 61578700.42</td>
    <td align="right">        0.00</td>
    <td align="right">  5656499.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 83356750.36</td>
    <td align="right">0.467983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1924694.98</td>
    <td align="right"> 30723883.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.109035E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194679E+09</td>
    <td align="right">0.127349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7730703.52</td>
    <td align="right"> 17476235.42</td>
    <td align="right">   908308.28</td>
    <td align="right">0.751479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.500205E+09</td>
    <td align="right"> 13278101.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 10668446.33</td>
    <td align="right">  1058282.02</td>
    <td align="right"> 87110446.51</td>
    <td align="right">0.267061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.654207E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7544040.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.119489E+09</td>
    <td align="right">0.379268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4770927.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.320491E+09</td>
    <td align="right">0.237220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.789017E+10</td>
    <td align="right">0.143727E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 47583879.41</td>
    <td align="right">0.125944E+09</td>
    <td align="right">0.177009E+10</td>
    <td align="right">0.146811E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20998396.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   344850.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5656499.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134206E+10</td>
    <td align="right">0.650894E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10668446.33</td>
    <td align="right"> 61578700.42</td>
    <td align="right">0.514622E+09</td>
    <td align="right">0.379268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   439845.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.158235E+09</td>
    <td align="right">0.289394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.911816E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   892291.33</td>
    <td align="right">        0.00</td>
    <td align="right"> 68069734.32</td>
    <td align="right">0.465535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.888280E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1589824.60</td>
    <td align="right">        0.00</td>
    <td align="right">  5767898.35</td>
    <td align="right">0.742773E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330269E+09</td>
    <td align="right">    68220.39</td>
    <td align="right">        0.00</td>
    <td align="right">  3828081.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207651E+09</td>
    <td align="right">  8283951.48</td>
    <td align="right">        0.00</td>
    <td align="right">  4751901.83</td>
    <td align="right">   807284.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.103664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 78113397.33</td>
    <td align="right">0.173333E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2964670.15</td>
    <td align="right">  5550918.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.347491E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  6346799.04</td>
    <td align="right">0.529901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   482634.94</td>
    <td align="right"> 29297816.67</td>
    <td align="right">        0.00</td>
    <td align="right"> 14230629.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 21492296.24</td>
    <td align="right">0.374558E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2028745.16</td>
    <td align="right"> 12372895.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.139634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60027190.03</td>
    <td align="right"> 80343409.91</td>
    <td align="right">        0.00</td>
    <td align="right">  5591022.13</td>
    <td align="right"> 10600751.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.653316E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.316046E+09</td>
    <td align="right">  7172136.77</td>
    <td align="right">        0.00</td>
    <td align="right">  5036277.31</td>
    <td align="right">  1266687.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.141312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1975816.54</td>
    <td align="right">        0.00</td>
    <td align="right">    98193.13</td>
    <td align="right">0.124988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   488962.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 72280890.09</td>
    <td align="right">0.371148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570896E+10</td>
    <td align="right">0.117366E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30070072.93</td>
    <td align="right"> 59896354.16</td>
    <td align="right">0.304452E+09</td>
    <td align="right">0.786138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6346799.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   439845.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14230629.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111497E+10</td>
    <td align="right">0.529901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5591022.13</td>
    <td align="right"> 29297816.67</td>
    <td align="right">0.158235E+09</td>
    <td align="right">0.141312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9680.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.402777E+09</td>
    <td align="right"> 28956556.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   183339.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.160223E+09</td>
    <td align="right">0.141788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1424231.63</td>
    <td align="right">        0.00</td>
    <td align="right"> 11099104.49</td>
    <td align="right">0.877739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.632091E+09</td>
    <td align="right">   139869.47</td>
    <td align="right">        0.00</td>
    <td align="right">  3892852.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.375241E+09</td>
    <td align="right">  5908485.10</td>
    <td align="right">        0.00</td>
    <td align="right">  5868719.08</td>
    <td align="right">  1606395.27</td>
    <td align="right">        0.00</td>
    <td align="right">0.145764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139512E+09</td>
    <td align="right">0.183740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4495979.43</td>
    <td align="right">  6651033.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.570696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23364820.78</td>
    <td align="right">0.698008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   806195.94</td>
    <td align="right"> 36902583.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 27268911.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 58370681.63</td>
    <td align="right">0.422631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2454664.40</td>
    <td align="right"> 14508215.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.188838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166923E+09</td>
    <td align="right"> 68896139.41</td>
    <td align="right">        0.00</td>
    <td align="right">  5175491.55</td>
    <td align="right"> 16387682.27</td>
    <td align="right">        0.00</td>
    <td align="right">0.680145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.917417E+09</td>
    <td align="right">  3568465.48</td>
    <td align="right">        0.00</td>
    <td align="right">  3223119.11</td>
    <td align="right">  1850246.89</td>
    <td align="right">   518858.70</td>
    <td align="right">0.965433E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   861159.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 21353803.40</td>
    <td align="right">0.674500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31427.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.253209E+09</td>
    <td align="right"> 31699456.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117223E+11</td>
    <td align="right">0.138289E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 28426860.95</td>
    <td align="right"> 77906156.64</td>
    <td align="right">0.849181E+09</td>
    <td align="right">0.704922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23364820.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9680.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27268911.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.228574E+10</td>
    <td align="right">0.698008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5868719.08</td>
    <td align="right"> 36902583.93</td>
    <td align="right">0.402777E+09</td>
    <td align="right">0.145764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.940737E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   517111.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.176066E+09</td>
    <td align="right">0.364145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.806886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1152925.76</td>
    <td align="right">        0.00</td>
    <td align="right"> 42045015.93</td>
    <td align="right">0.599819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3710868.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185799E+09</td>
    <td align="right">   131402.22</td>
    <td align="right">        0.00</td>
    <td align="right">  7099541.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116545E+09</td>
    <td align="right">  5138005.97</td>
    <td align="right">        0.00</td>
    <td align="right">  8588048.37</td>
    <td align="right">   958825.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.237272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 34437312.03</td>
    <td align="right">0.164423E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6442910.78</td>
    <td align="right">  2090082.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.901885E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  8676163.08</td>
    <td align="right">0.698072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  1239115.08</td>
    <td align="right"> 11247185.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 44728712.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 23031529.64</td>
    <td align="right">0.423310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3574856.64</td>
    <td align="right">  5696741.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.283619E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 69102422.70</td>
    <td align="right"> 53456762.33</td>
    <td align="right">        0.00</td>
    <td align="right">  6528282.13</td>
    <td align="right">  9574620.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.102495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342474E+09</td>
    <td align="right">  2688101.70</td>
    <td align="right">        0.00</td>
    <td align="right">  4991986.29</td>
    <td align="right">  1060180.51</td>
    <td align="right">   754072.13</td>
    <td align="right">0.169777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2265037.35</td>
    <td align="right">        0.00</td>
    <td align="right">  3436451.48</td>
    <td align="right">0.113506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   332256.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.103194E+09</td>
    <td align="right">0.245838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.483910E+10</td>
    <td align="right">0.134722E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 46442940.88</td>
    <td align="right"> 30627635.02</td>
    <td align="right">0.325495E+09</td>
    <td align="right">0.132265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8676163.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   332256.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44728712.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108651E+10</td>
    <td align="right">0.698072E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8588048.37</td>
    <td align="right"> 11247185.27</td>
    <td align="right">0.176066E+09</td>
    <td align="right">0.276184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11163438.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.178792E+09</td>
    <td align="right">0.383983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10107320.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 64283750.83</td>
    <td align="right">0.374293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.995529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6940470.92</td>
    <td align="right">        0.00</td>
    <td align="right">  4423487.01</td>
    <td align="right">0.325136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524592E+09</td>
    <td align="right">   186507.32</td>
    <td align="right">        0.00</td>
    <td align="right">  6038252.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212151E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372669E+09</td>
    <td align="right">  7161707.79</td>
    <td align="right">        0.00</td>
    <td align="right">  6306959.33</td>
    <td align="right">  1604795.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.156199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148226E+09</td>
    <td align="right">0.186817E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4467206.07</td>
    <td align="right">  6654354.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.563022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24511735.79</td>
    <td align="right">0.733547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   794819.37</td>
    <td align="right"> 36813103.87</td>
    <td align="right">        0.00</td>
    <td align="right"> 25372750.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 58266317.47</td>
    <td align="right">0.489913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2743483.56</td>
    <td align="right"> 14405524.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.201497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144875E+09</td>
    <td align="right">0.120819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8040073.57</td>
    <td align="right"> 10872516.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.911448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.519819E+09</td>
    <td align="right">  8715235.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 14205729.63</td>
    <td align="right">   587775.66</td>
    <td align="right">   518341.90</td>
    <td align="right">0.345861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.725049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15046427.98</td>
    <td align="right">        0.00</td>
    <td align="right">  3441720.72</td>
    <td align="right">0.511013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17253310.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.119377E+09</td>
    <td align="right">0.487472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.698108E+10</td>
    <td align="right">0.154716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103107E+09</td>
    <td align="right"> 70938069.88</td>
    <td align="right">0.370837E+09</td>
    <td align="right">0.296624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24511735.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   794819.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25372750.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128889E+10</td>
    <td align="right">0.733547E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17253310.41</td>
    <td align="right"> 36813103.87</td>
    <td align="right">0.178792E+09</td>
    <td align="right">0.511013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:17</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118110E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   877790.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.213989E+09</td>
    <td align="right">0.572260E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.970488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1687277.42</td>
    <td align="right">        0.00</td>
    <td align="right"> 79564645.87</td>
    <td align="right">0.941797E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.745412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3271610.30</td>
    <td align="right">        0.00</td>
    <td align="right">  5927855.51</td>
    <td align="right">0.154836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288638E+09</td>
    <td align="right">   156206.86</td>
    <td align="right">        0.00</td>
    <td align="right">  5743748.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195655E+09</td>
    <td align="right"> 10182600.55</td>
    <td align="right">        0.00</td>
    <td align="right">  6313454.99</td>
    <td align="right">   382855.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.143141E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 84410836.05</td>
    <td align="right">0.196368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3870805.89</td>
    <td align="right">  2794257.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.435321E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13109842.35</td>
    <td align="right">0.613936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">   699637.50</td>
    <td align="right"> 20051662.83</td>
    <td align="right">        0.00</td>
    <td align="right"> 21906782.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33079647.49</td>
    <td align="right">0.393909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2190489.27</td>
    <td align="right">  7536469.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.144438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92218345.91</td>
    <td align="right"> 75221213.10</td>
    <td align="right">        0.00</td>
    <td align="right">  5222755.56</td>
    <td align="right">  6299972.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.591015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.447980E+09</td>
    <td align="right">  5341331.51</td>
    <td align="right">        0.00</td>
    <td align="right">  4791992.45</td>
    <td align="right">   466225.66</td>
    <td align="right">   752498.77</td>
    <td align="right">0.135006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.830831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2032592.11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12117045.75</td>
    <td align="right">0.134256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125323E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   770169.74</td>
    <td align="right">        0.00</td>
    <td align="right">0.151172E+09</td>
    <td align="right">0.559903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.613615E+10</td>
    <td align="right">0.129511E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 37472324.37</td>
    <td align="right"> 37531443.69</td>
    <td align="right">0.463523E+09</td>
    <td align="right">0.106774E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13109842.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   699637.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21906782.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125323E+10</td>
    <td align="right">0.613936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6313454.99</td>
    <td align="right"> 20051662.83</td>
    <td align="right">0.213989E+09</td>
    <td align="right">0.173836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
