    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       31.83</td>
    <td align="right">       19.65</td>
    <td align="right">       31.00</td>
    <td align="right">       19.71</td>
    <td align="right">       12.83</td>
    <td align="right">       27.54</td>
    <td align="right">       12.83</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">       19.89</td>
    <td align="right">       13.67</td>
    <td align="right">       19.89</td>
    <td align="right">        6.33</td>
    <td align="right">       27.58</td>
    <td align="right">        6.33</td>
    <td align="right">       27.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       56.17</td>
    <td align="right">       17.67</td>
    <td align="right">       56.17</td>
    <td align="right">       17.67</td>
    <td align="right">       13.67</td>
    <td align="right">       25.10</td>
    <td align="right">       13.67</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.00</td>
    <td align="right">       17.68</td>
    <td align="right">       73.67</td>
    <td align="right">       17.68</td>
    <td align="right">        4.33</td>
    <td align="right">       25.22</td>
    <td align="right">        4.33</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.67</td>
    <td align="right">       18.17</td>
    <td align="right">       58.67</td>
    <td align="right">       18.17</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.00</td>
    <td align="right">       18.24</td>
    <td align="right">       47.00</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.83</td>
    <td align="right">       19.32</td>
    <td align="right">       15.83</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.33</td>
    <td align="right">       25.10</td>
    <td align="right">       12.33</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">       24.91</td>
    <td align="right">        7.83</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.50</td>
    <td align="right">       25.01</td>
    <td align="right">       16.50</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       18.48</td>
    <td align="right">        2.00</td>
    <td align="right">       18.48</td>
    <td align="right">       31.33</td>
    <td align="right">       25.25</td>
    <td align="right">       31.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.50</td>
    <td align="right">       18.27</td>
    <td align="right">       43.50</td>
    <td align="right">       18.27</td>
    <td align="right">       41.50</td>
    <td align="right">       25.40</td>
    <td align="right">       41.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.50</td>
    <td align="right">       17.89</td>
    <td align="right">       45.50</td>
    <td align="right">       17.89</td>
    <td align="right">       35.17</td>
    <td align="right">       25.26</td>
    <td align="right">       35.17</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.67</td>
    <td align="right">       17.28</td>
    <td align="right">       81.00</td>
    <td align="right">       17.28</td>
    <td align="right">       15.33</td>
    <td align="right">       25.41</td>
    <td align="right">       15.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      424.33</td>
    <td align="right">       17.88</td>
    <td align="right">      423.33</td>
    <td align="right">       17.88</td>
    <td align="right">      178.17</td>
    <td align="right">       25.24</td>
    <td align="right">      178.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       19.32</td>
    <td align="right">       81.00</td>
    <td align="right">       19.32</td>
    <td align="right">       41.50</td>
    <td align="right">       27.26</td>
    <td align="right">       41.33</td>
    <td align="right">       27.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">       19.92</td>
    <td align="right">        2.50</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">       19.65</td>
    <td align="right">       14.17</td>
    <td align="right">       19.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       19.74</td>
    <td align="right">        1.83</td>
    <td align="right">       19.74</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       19.96</td>
    <td align="right">        2.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       27.54</td>
    <td align="right">        0.17</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.86</td>
    <td align="right">        2.67</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.87</td>
    <td align="right">        2.17</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.91</td>
    <td align="right">        1.50</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.76</td>
    <td align="right">        3.00</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.79</td>
    <td align="right">        1.50</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.00</td>
    <td align="right">       19.59</td>
    <td align="right">       11.83</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.83</td>
    <td align="right">       19.67</td>
    <td align="right">       32.33</td>
    <td align="right">       19.71</td>
    <td align="right">       17.83</td>
    <td align="right">       27.83</td>
    <td align="right">       11.33</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.50</td>
    <td align="right">       19.96</td>
    <td align="right">       14.17</td>
    <td align="right">       19.96</td>
    <td align="right">        5.17</td>
    <td align="right">       27.91</td>
    <td align="right">        3.00</td>
    <td align="right">       27.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.50</td>
    <td align="right">       19.95</td>
    <td align="right">        2.50</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.50</td>
    <td align="right">       19.21</td>
    <td align="right">        8.83</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">       19.69</td>
    <td align="right">        1.50</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.00</td>
    <td align="right">       19.89</td>
    <td align="right">        2.00</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       19.86</td>
    <td align="right">        1.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       19.58</td>
    <td align="right">        1.17</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">       19.33</td>
    <td align="right">       20.67</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.67</td>
    <td align="right">       19.41</td>
    <td align="right">       37.67</td>
    <td align="right">       19.54</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">       19.95</td>
    <td align="right">       20.67</td>
    <td align="right">       19.95</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.83</td>
    <td align="right">       19.75</td>
    <td align="right">        2.83</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.17</td>
    <td align="right">       19.28</td>
    <td align="right">       13.17</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       19.60</td>
    <td align="right">        1.83</td>
    <td align="right">       19.57</td>
    <td align="right">        0.67</td>
    <td align="right">       27.66</td>
    <td align="right">        0.67</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       19.69</td>
    <td align="right">        2.17</td>
    <td align="right">       19.69</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.52</td>
    <td align="right">        0.83</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.62</td>
    <td align="right">        5.17</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.17</td>
    <td align="right">       27.83</td>
    <td align="right">       11.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.99</td>
    <td align="right">        4.00</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.83</td>
    <td align="right">        2.50</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">       20.01</td>
    <td align="right">        2.00</td>
    <td align="right">       20.01</td>
    <td align="right">        1.50</td>
    <td align="right">       27.60</td>
    <td align="right">        1.50</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       19.75</td>
    <td align="right">        1.83</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.00</td>
    <td align="right">       19.26</td>
    <td align="right">       22.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.00</td>
    <td align="right">       19.35</td>
    <td align="right">       46.00</td>
    <td align="right">       19.55</td>
    <td align="right">       26.17</td>
    <td align="right">       27.78</td>
    <td align="right">       26.17</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.00</td>
    <td align="right">       20.01</td>
    <td align="right">       22.17</td>
    <td align="right">       20.01</td>
    <td align="right">       11.17</td>
    <td align="right">       27.99</td>
    <td align="right">       11.17</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.67</td>
    <td align="right">       20.01</td>
    <td align="right">        1.67</td>
    <td align="right">       20.01</td>
    <td align="right">       70.83</td>
    <td align="right">       25.66</td>
    <td align="right">       70.83</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.00</td>
    <td align="right">       19.21</td>
    <td align="right">        8.33</td>
    <td align="right">       19.40</td>
    <td align="right">       62.83</td>
    <td align="right">       25.43</td>
    <td align="right">       62.83</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.50</td>
    <td align="right">       19.63</td>
    <td align="right">        1.50</td>
    <td align="right">       19.63</td>
    <td align="right">       31.50</td>
    <td align="right">       25.03</td>
    <td align="right">       31.50</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       19.86</td>
    <td align="right">        2.17</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.41</td>
    <td align="right">        2.00</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       25.13</td>
    <td align="right">        6.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">       25.89</td>
    <td align="right">       18.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.17</td>
    <td align="right">       19.95</td>
    <td align="right">        1.17</td>
    <td align="right">       19.95</td>
    <td align="right">       79.17</td>
    <td align="right">       25.42</td>
    <td align="right">       79.17</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.83</td>
    <td align="right">       19.55</td>
    <td align="right">       79.33</td>
    <td align="right">       25.62</td>
    <td align="right">       79.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.33</td>
    <td align="right">       19.17</td>
    <td align="right">       11.50</td>
    <td align="right">       19.33</td>
    <td align="right">       56.00</td>
    <td align="right">       25.53</td>
    <td align="right">       56.00</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.67</td>
    <td align="right">       19.35</td>
    <td align="right">       27.17</td>
    <td align="right">       19.48</td>
    <td align="right">      406.17</td>
    <td align="right">       25.51</td>
    <td align="right">      406.17</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       20.01</td>
    <td align="right">       11.50</td>
    <td align="right">       20.01</td>
    <td align="right">       79.33</td>
    <td align="right">       27.41</td>
    <td align="right">       79.33</td>
    <td align="right">       27.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.67</td>
    <td align="right">       19.83</td>
    <td align="right">        2.67</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.00</td>
    <td align="right">       19.20</td>
    <td align="right">       11.67</td>
    <td align="right">       19.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       19.57</td>
    <td align="right">        1.83</td>
    <td align="right">       19.57</td>
    <td align="right">        1.17</td>
    <td align="right">       27.83</td>
    <td align="right">        0.83</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.33</td>
    <td align="right">       19.75</td>
    <td align="right">        3.33</td>
    <td align="right">       19.75</td>
    <td align="right">        0.17</td>
    <td align="right">       27.90</td>
    <td align="right">        0.17</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.48</td>
    <td align="right">        1.17</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.29</td>
    <td align="right">        3.33</td>
    <td align="right">       28.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">       27.91</td>
    <td align="right">        5.00</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.30</td>
    <td align="right">        1.83</td>
    <td align="right">       28.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.96</td>
    <td align="right">        3.83</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.83</td>
    <td align="right">       20.01</td>
    <td align="right">        1.83</td>
    <td align="right">       20.01</td>
    <td align="right">        2.17</td>
    <td align="right">       27.95</td>
    <td align="right">        2.17</td>
    <td align="right">       27.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       19.85</td>
    <td align="right">        2.00</td>
    <td align="right">       19.85</td>
    <td align="right">        0.17</td>
    <td align="right">       27.43</td>
    <td align="right">        0.17</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.50</td>
    <td align="right">       19.23</td>
    <td align="right">       22.83</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.17</td>
    <td align="right">       19.36</td>
    <td align="right">       46.17</td>
    <td align="right">       19.52</td>
    <td align="right">       26.17</td>
    <td align="right">       28.03</td>
    <td align="right">       18.50</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       20.01</td>
    <td align="right">       22.83</td>
    <td align="right">       20.01</td>
    <td align="right">        6.83</td>
    <td align="right">       28.30</td>
    <td align="right">        5.00</td>
    <td align="right">       28.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      383.17</td>
    <td align="right">       23.82</td>
    <td align="right">        1.50</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      350.67</td>
    <td align="right">       23.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      407.67</td>
    <td align="right">       23.93</td>
    <td align="right">        9.83</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      293.00</td>
    <td align="right">       23.98</td>
    <td align="right">       15.17</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       97.17</td>
    <td align="right">       24.02</td>
    <td align="right">      145.17</td>
    <td align="right">       24.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.17</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.17</td>
    <td align="right">       24.01</td>
    <td align="right">      334.83</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.67</td>
    <td align="right">       24.20</td>
    <td align="right">      341.67</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.50</td>
    <td align="right">       24.04</td>
    <td align="right">      164.17</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      139.33</td>
    <td align="right">       24.01</td>
    <td align="right">       45.83</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.83</td>
    <td align="right">       24.00</td>
    <td align="right">       17.83</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.33</td>
    <td align="right">       23.79</td>
    <td align="right">        1.17</td>
    <td align="right">       20.94</td>
    <td align="right">        1.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2402.50</td>
    <td align="right">       23.89</td>
    <td align="right">     1369.33</td>
    <td align="right">       24.62</td>
    <td align="right">        1.17</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      468.33</td>
    <td align="right">       24.20</td>
    <td align="right">      341.67</td>
    <td align="right">       25.52</td>
    <td align="right">        1.17</td>
    <td align="right">       20.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.00</td>
    <td align="right">       22.99</td>
    <td align="right">       16.67</td>
    <td align="right">       20.79</td>
    <td align="right">       16.67</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.67</td>
    <td align="right">       22.92</td>
    <td align="right">       40.83</td>
    <td align="right">       20.87</td>
    <td align="right">       40.83</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      489.00</td>
    <td align="right">       23.23</td>
    <td align="right">        5.17</td>
    <td align="right">       20.74</td>
    <td align="right">        5.17</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      420.33</td>
    <td align="right">       23.29</td>
    <td align="right">        6.50</td>
    <td align="right">       22.74</td>
    <td align="right">        3.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      182.50</td>
    <td align="right">       23.78</td>
    <td align="right">       62.33</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.17</td>
    <td align="right">       23.94</td>
    <td align="right">      236.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.17</td>
    <td align="right">       24.03</td>
    <td align="right">      276.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.17</td>
    <td align="right">       24.05</td>
    <td align="right">      264.83</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.83</td>
    <td align="right">       23.90</td>
    <td align="right">      107.50</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.17</td>
    <td align="right">       23.61</td>
    <td align="right">        7.00</td>
    <td align="right">       24.03</td>
    <td align="right">        2.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      433.83</td>
    <td align="right">       23.38</td>
    <td align="right">        4.67</td>
    <td align="right">       22.05</td>
    <td align="right">        3.50</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.61</td>
    <td align="right">       73.83</td>
    <td align="right">       20.45</td>
    <td align="right">       73.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3455.83</td>
    <td align="right">       23.19</td>
    <td align="right">     1102.00</td>
    <td align="right">       23.96</td>
    <td align="right">      145.50</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.17</td>
    <td align="right">       22.61</td>
    <td align="right">        4.67</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       24.05</td>
    <td align="right">      276.00</td>
    <td align="right">       24.79</td>
    <td align="right">       73.83</td>
    <td align="right">       20.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.67</td>
    <td align="right">       22.05</td>
    <td align="right">      122.83</td>
    <td align="right">       20.37</td>
    <td align="right">      122.83</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.00</td>
    <td align="right">       22.08</td>
    <td align="right">      123.67</td>
    <td align="right">       20.36</td>
    <td align="right">      123.67</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.33</td>
    <td align="right">       22.62</td>
    <td align="right">       61.33</td>
    <td align="right">       20.11</td>
    <td align="right">       61.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.83</td>
    <td align="right">       22.67</td>
    <td align="right">       53.67</td>
    <td align="right">       20.50</td>
    <td align="right">       53.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      243.00</td>
    <td align="right">       23.58</td>
    <td align="right">       44.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.67</td>
    <td align="right">       23.88</td>
    <td align="right">      249.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.00</td>
    <td align="right">       24.03</td>
    <td align="right">      294.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.33</td>
    <td align="right">       23.94</td>
    <td align="right">      254.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      163.83</td>
    <td align="right">       23.70</td>
    <td align="right">       86.33</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.67</td>
    <td align="right">       23.05</td>
    <td align="right">       43.33</td>
    <td align="right">       20.81</td>
    <td align="right">       43.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.33</td>
    <td align="right">       22.53</td>
    <td align="right">       49.67</td>
    <td align="right">       20.83</td>
    <td align="right">       49.67</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.55</td>
    <td align="right">      198.33</td>
    <td align="right">       20.24</td>
    <td align="right">      198.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3769.67</td>
    <td align="right">       22.51</td>
    <td align="right">     1581.17</td>
    <td align="right">       22.74</td>
    <td align="right">      652.33</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">       21.55</td>
    <td align="right">       43.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.33</td>
    <td align="right">       24.03</td>
    <td align="right">      294.50</td>
    <td align="right">       24.65</td>
    <td align="right">      198.33</td>
    <td align="right">       20.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.76</td>
    <td align="right">      271.17</td>
    <td align="right">       19.81</td>
    <td align="right">      271.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.75</td>
    <td align="right">      260.50</td>
    <td align="right">       19.86</td>
    <td align="right">      260.50</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.00</td>
    <td align="right">       21.60</td>
    <td align="right">      175.67</td>
    <td align="right">       19.90</td>
    <td align="right">      175.67</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      453.83</td>
    <td align="right">       21.64</td>
    <td align="right">      137.83</td>
    <td align="right">       19.74</td>
    <td align="right">      135.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      279.50</td>
    <td align="right">       23.07</td>
    <td align="right">       74.33</td>
    <td align="right">       23.97</td>
    <td align="right">       10.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       41.50</td>
    <td align="right">       23.70</td>
    <td align="right">      285.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.50</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.17</td>
    <td align="right">       23.97</td>
    <td align="right">      324.50</td>
    <td align="right">       24.44</td>
    <td align="right">        7.83</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.00</td>
    <td align="right">       23.57</td>
    <td align="right">      261.50</td>
    <td align="right">       24.31</td>
    <td align="right">        1.33</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.83</td>
    <td align="right">       23.26</td>
    <td align="right">       87.50</td>
    <td align="right">       24.54</td>
    <td align="right">        2.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      482.50</td>
    <td align="right">       22.08</td>
    <td align="right">      109.33</td>
    <td align="right">       20.06</td>
    <td align="right">      109.33</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.00</td>
    <td align="right">       21.31</td>
    <td align="right">      205.83</td>
    <td align="right">       20.30</td>
    <td align="right">      205.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.12</td>
    <td align="right">      361.17</td>
    <td align="right">       19.54</td>
    <td align="right">      361.17</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4018.33</td>
    <td align="right">       21.51</td>
    <td align="right">     2554.67</td>
    <td align="right">       21.67</td>
    <td align="right">     1542.33</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.17</td>
    <td align="right">       20.12</td>
    <td align="right">       74.33</td>
    <td align="right">       19.54</td>
    <td align="right">        0.50</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.00</td>
    <td align="right">       23.97</td>
    <td align="right">      361.17</td>
    <td align="right">       24.54</td>
    <td align="right">      361.17</td>
    <td align="right">       26.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      501.33</td>
    <td align="right">       21.28</td>
    <td align="right">      212.00</td>
    <td align="right">       19.88</td>
    <td align="right">      212.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.17</td>
    <td align="right">       21.29</td>
    <td align="right">      184.67</td>
    <td align="right">       19.58</td>
    <td align="right">      184.67</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.33</td>
    <td align="right">       21.85</td>
    <td align="right">      141.67</td>
    <td align="right">       20.10</td>
    <td align="right">      132.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.00</td>
    <td align="right">       21.72</td>
    <td align="right">      139.50</td>
    <td align="right">       20.39</td>
    <td align="right">      115.33</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      176.67</td>
    <td align="right">       23.23</td>
    <td align="right">      155.50</td>
    <td align="right">       24.41</td>
    <td align="right">        6.33</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.00</td>
    <td align="right">       25.97</td>
    <td align="right">      391.17</td>
    <td align="right">       24.44</td>
    <td align="right">       15.83</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.00</td>
    <td align="right">       26.39</td>
    <td align="right">      416.33</td>
    <td align="right">       24.60</td>
    <td align="right">       41.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       40.50</td>
    <td align="right">       24.94</td>
    <td align="right">      370.33</td>
    <td align="right">       24.41</td>
    <td align="right">       16.83</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      125.50</td>
    <td align="right">       23.53</td>
    <td align="right">      176.00</td>
    <td align="right">       24.63</td>
    <td align="right">        8.00</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.00</td>
    <td align="right">       22.14</td>
    <td align="right">      120.83</td>
    <td align="right">       21.16</td>
    <td align="right">       93.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.67</td>
    <td align="right">       21.70</td>
    <td align="right">      148.33</td>
    <td align="right">       20.22</td>
    <td align="right">      148.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.55</td>
    <td align="right">      286.67</td>
    <td align="right">       19.39</td>
    <td align="right">      286.67</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3516.17</td>
    <td align="right">       21.76</td>
    <td align="right">     2743.00</td>
    <td align="right">       22.46</td>
    <td align="right">     1260.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.00</td>
    <td align="right">       20.55</td>
    <td align="right">      120.83</td>
    <td align="right">       19.39</td>
    <td align="right">        6.33</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      501.33</td>
    <td align="right">       26.39</td>
    <td align="right">      416.33</td>
    <td align="right">       24.63</td>
    <td align="right">      286.67</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      351.83</td>
    <td align="right">       21.59</td>
    <td align="right">      215.83</td>
    <td align="right">       22.00</td>
    <td align="right">      136.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      328.33</td>
    <td align="right">       21.27</td>
    <td align="right">      214.50</td>
    <td align="right">       21.26</td>
    <td align="right">      151.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      393.83</td>
    <td align="right">       21.68</td>
    <td align="right">      177.00</td>
    <td align="right">       21.05</td>
    <td align="right">      139.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.17</td>
    <td align="right">       21.61</td>
    <td align="right">      128.33</td>
    <td align="right">       19.81</td>
    <td align="right">      121.50</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      254.17</td>
    <td align="right">       23.03</td>
    <td align="right">       96.50</td>
    <td align="right">       24.18</td>
    <td align="right">       10.50</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.33</td>
    <td align="right">       23.66</td>
    <td align="right">      287.33</td>
    <td align="right">       24.34</td>
    <td align="right">        1.50</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       24.14</td>
    <td align="right">      334.83</td>
    <td align="right">       24.47</td>
    <td align="right">       12.50</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.50</td>
    <td align="right">       23.85</td>
    <td align="right">      310.67</td>
    <td align="right">       24.38</td>
    <td align="right">        6.83</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      154.67</td>
    <td align="right">       23.53</td>
    <td align="right">      183.83</td>
    <td align="right">       24.65</td>
    <td align="right">       15.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      335.83</td>
    <td align="right">       22.17</td>
    <td align="right">      194.33</td>
    <td align="right">       22.89</td>
    <td align="right">      100.17</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      327.83</td>
    <td align="right">       21.93</td>
    <td align="right">      203.00</td>
    <td align="right">       22.68</td>
    <td align="right">      113.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.67</td>
    <td align="right">       21.07</td>
    <td align="right">      263.50</td>
    <td align="right">       20.71</td>
    <td align="right">      216.17</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3105.17</td>
    <td align="right">       21.93</td>
    <td align="right">     2609.67</td>
    <td align="right">       22.88</td>
    <td align="right">     1024.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.00</td>
    <td align="right">       21.07</td>
    <td align="right">       96.50</td>
    <td align="right">       19.81</td>
    <td align="right">        1.50</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      400.17</td>
    <td align="right">       24.14</td>
    <td align="right">      334.83</td>
    <td align="right">       24.65</td>
    <td align="right">      216.17</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      472.00</td>
    <td align="right">       21.04</td>
    <td align="right">      230.33</td>
    <td align="right">       19.86</td>
    <td align="right">      229.83</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      416.17</td>
    <td align="right">       20.96</td>
    <td align="right">      223.67</td>
    <td align="right">       19.91</td>
    <td align="right">      216.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      442.83</td>
    <td align="right">       21.59</td>
    <td align="right">      175.00</td>
    <td align="right">       20.44</td>
    <td align="right">      154.83</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.00</td>
    <td align="right">       21.53</td>
    <td align="right">      150.83</td>
    <td align="right">       20.43</td>
    <td align="right">      123.17</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.83</td>
    <td align="right">       23.05</td>
    <td align="right">      138.50</td>
    <td align="right">       24.38</td>
    <td align="right">       11.17</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.33</td>
    <td align="right">       24.70</td>
    <td align="right">      340.00</td>
    <td align="right">       24.42</td>
    <td align="right">       17.67</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.83</td>
    <td align="right">       24.85</td>
    <td align="right">      366.17</td>
    <td align="right">       24.50</td>
    <td align="right">       25.33</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.00</td>
    <td align="right">       24.16</td>
    <td align="right">      338.83</td>
    <td align="right">       24.40</td>
    <td align="right">       11.83</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      172.17</td>
    <td align="right">       23.47</td>
    <td align="right">      158.83</td>
    <td align="right">       24.64</td>
    <td align="right">       14.83</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      407.17</td>
    <td align="right">       22.02</td>
    <td align="right">      142.50</td>
    <td align="right">       21.47</td>
    <td align="right">      103.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      441.00</td>
    <td align="right">       21.49</td>
    <td align="right">      172.67</td>
    <td align="right">       20.37</td>
    <td align="right">      168.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.67</td>
    <td align="right">       20.42</td>
    <td align="right">      314.33</td>
    <td align="right">       19.45</td>
    <td align="right">      314.33</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3627.00</td>
    <td align="right">       21.64</td>
    <td align="right">     2751.67</td>
    <td align="right">       22.24</td>
    <td align="right">     1391.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.33</td>
    <td align="right">       20.42</td>
    <td align="right">      138.50</td>
    <td align="right">       19.45</td>
    <td align="right">       11.17</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      486.67</td>
    <td align="right">       24.85</td>
    <td align="right">      366.17</td>
    <td align="right">       24.64</td>
    <td align="right">      314.33</td>
    <td align="right">       27.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.98</td>
    <td align="right">      237.17</td>
    <td align="right">       20.27</td>
    <td align="right">      237.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.87</td>
    <td align="right">      255.17</td>
    <td align="right">       20.34</td>
    <td align="right">      255.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.44</td>
    <td align="right">      175.00</td>
    <td align="right">       20.33</td>
    <td align="right">      175.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      482.83</td>
    <td align="right">       21.69</td>
    <td align="right">      111.83</td>
    <td align="right">       20.33</td>
    <td align="right">      111.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      396.33</td>
    <td align="right">       23.11</td>
    <td align="right">       15.83</td>
    <td align="right">       22.36</td>
    <td align="right">        7.83</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.83</td>
    <td align="right">       23.75</td>
    <td align="right">      183.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.00</td>
    <td align="right">       23.86</td>
    <td align="right">      249.17</td>
    <td align="right">       24.28</td>
    <td align="right">        2.83</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       44.00</td>
    <td align="right">       23.83</td>
    <td align="right">      221.67</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      180.00</td>
    <td align="right">       23.66</td>
    <td align="right">       91.83</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      489.67</td>
    <td align="right">       22.81</td>
    <td align="right">       44.00</td>
    <td align="right">       20.72</td>
    <td align="right">       44.00</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.95</td>
    <td align="right">       68.50</td>
    <td align="right">       20.70</td>
    <td align="right">       68.50</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.89</td>
    <td align="right">      280.00</td>
    <td align="right">       20.24</td>
    <td align="right">      280.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4164.67</td>
    <td align="right">       21.85</td>
    <td align="right">     1933.33</td>
    <td align="right">       21.88</td>
    <td align="right">     1182.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       44.00</td>
    <td align="right">       20.87</td>
    <td align="right">       15.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.86</td>
    <td align="right">      280.00</td>
    <td align="right">       24.61</td>
    <td align="right">      280.00</td>
    <td align="right">       24.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.68</td>
    <td align="right">      152.83</td>
    <td align="right">       20.44</td>
    <td align="right">      152.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.67</td>
    <td align="right">       21.65</td>
    <td align="right">      165.67</td>
    <td align="right">       20.19</td>
    <td align="right">      165.50</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.50</td>
    <td align="right">       22.20</td>
    <td align="right">      106.50</td>
    <td align="right">       20.35</td>
    <td align="right">      103.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.50</td>
    <td align="right">       22.28</td>
    <td align="right">       78.50</td>
    <td align="right">       20.68</td>
    <td align="right">       71.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.67</td>
    <td align="right">       23.44</td>
    <td align="right">       89.83</td>
    <td align="right">       24.58</td>
    <td align="right">        2.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.83</td>
    <td align="right">       26.34</td>
    <td align="right">      381.83</td>
    <td align="right">       24.47</td>
    <td align="right">        2.50</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.67</td>
    <td align="right">       26.27</td>
    <td align="right">      416.50</td>
    <td align="right">       24.60</td>
    <td align="right">       11.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.33</td>
    <td align="right">       25.98</td>
    <td align="right">      396.67</td>
    <td align="right">       24.45</td>
    <td align="right">        7.83</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       64.17</td>
    <td align="right">       23.87</td>
    <td align="right">      217.17</td>
    <td align="right">       24.73</td>
    <td align="right">        2.67</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      350.33</td>
    <td align="right">       22.94</td>
    <td align="right">       77.33</td>
    <td align="right">       23.16</td>
    <td align="right">       38.33</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.83</td>
    <td align="right">       22.48</td>
    <td align="right">       50.33</td>
    <td align="right">       20.93</td>
    <td align="right">       47.17</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.45</td>
    <td align="right">      213.00</td>
    <td align="right">       20.26</td>
    <td align="right">      213.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3459.50</td>
    <td align="right">       22.21</td>
    <td align="right">     2346.17</td>
    <td align="right">       23.14</td>
    <td align="right">      817.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       21.45</td>
    <td align="right">       50.33</td>
    <td align="right">       20.19</td>
    <td align="right">        2.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.34</td>
    <td align="right">      416.50</td>
    <td align="right">       24.73</td>
    <td align="right">      213.00</td>
    <td align="right">       26.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      361.17</td>
    <td align="right">       21.54</td>
    <td align="right">      154.17</td>
    <td align="right">       21.53</td>
    <td align="right">       91.33</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.00</td>
    <td align="right">       20.95</td>
    <td align="right">      174.00</td>
    <td align="right">       20.08</td>
    <td align="right">      140.67</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      448.50</td>
    <td align="right">       21.40</td>
    <td align="right">      156.17</td>
    <td align="right">       19.77</td>
    <td align="right">      148.17</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      477.00</td>
    <td align="right">       21.44</td>
    <td align="right">      129.83</td>
    <td align="right">       19.59</td>
    <td align="right">      129.83</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.00</td>
    <td align="right">       22.65</td>
    <td align="right">       32.33</td>
    <td align="right">       21.80</td>
    <td align="right">       19.67</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.00</td>
    <td align="right">       23.31</td>
    <td align="right">      183.33</td>
    <td align="right">       24.37</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.17</td>
    <td align="right">       23.42</td>
    <td align="right">      251.83</td>
    <td align="right">       24.37</td>
    <td align="right">       21.17</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.33</td>
    <td align="right">       22.98</td>
    <td align="right">      290.00</td>
    <td align="right">       24.46</td>
    <td align="right">        3.83</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.83</td>
    <td align="right">       23.04</td>
    <td align="right">      219.00</td>
    <td align="right">       24.89</td>
    <td align="right">        4.50</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      280.67</td>
    <td align="right">       22.06</td>
    <td align="right">      168.83</td>
    <td align="right">       23.26</td>
    <td align="right">       66.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      290.17</td>
    <td align="right">       21.71</td>
    <td align="right">      169.67</td>
    <td align="right">       23.05</td>
    <td align="right">       64.17</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.83</td>
    <td align="right">       20.99</td>
    <td align="right">      197.83</td>
    <td align="right">       20.31</td>
    <td align="right">      155.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3309.67</td>
    <td align="right">       21.73</td>
    <td align="right">     2127.00</td>
    <td align="right">       22.64</td>
    <td align="right">      845.17</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.33</td>
    <td align="right">       20.95</td>
    <td align="right">       32.33</td>
    <td align="right">       19.59</td>
    <td align="right">        0.17</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      477.00</td>
    <td align="right">       23.42</td>
    <td align="right">      290.00</td>
    <td align="right">       24.89</td>
    <td align="right">      155.00</td>
    <td align="right">       24.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      485.33</td>
    <td align="right">       21.54</td>
    <td align="right">      158.17</td>
    <td align="right">       20.36</td>
    <td align="right">      158.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.83</td>
    <td align="right">       21.45</td>
    <td align="right">      175.50</td>
    <td align="right">       20.26</td>
    <td align="right">      175.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.83</td>
    <td align="right">       21.92</td>
    <td align="right">      117.83</td>
    <td align="right">       20.33</td>
    <td align="right">      114.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.00</td>
    <td align="right">       22.11</td>
    <td align="right">       85.33</td>
    <td align="right">       20.55</td>
    <td align="right">       79.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.50</td>
    <td align="right">       23.31</td>
    <td align="right">       74.33</td>
    <td align="right">       24.48</td>
    <td align="right">        3.33</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.83</td>
    <td align="right">       24.73</td>
    <td align="right">      330.50</td>
    <td align="right">       24.45</td>
    <td align="right">        6.67</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.50</td>
    <td align="right">       25.00</td>
    <td align="right">      357.67</td>
    <td align="right">       24.47</td>
    <td align="right">        8.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.50</td>
    <td align="right">       24.91</td>
    <td align="right">      364.50</td>
    <td align="right">       24.44</td>
    <td align="right">        4.33</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.67</td>
    <td align="right">       23.92</td>
    <td align="right">      184.83</td>
    <td align="right">       24.77</td>
    <td align="right">        6.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      364.33</td>
    <td align="right">       22.94</td>
    <td align="right">       75.33</td>
    <td align="right">       22.72</td>
    <td align="right">       43.33</td>
    <td align="right">       20.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      440.17</td>
    <td align="right">       22.40</td>
    <td align="right">       51.50</td>
    <td align="right">       21.00</td>
    <td align="right">       48.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.83</td>
    <td align="right">       21.36</td>
    <td align="right">      212.33</td>
    <td align="right">       20.21</td>
    <td align="right">      212.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3545.33</td>
    <td align="right">       22.12</td>
    <td align="right">     2187.83</td>
    <td align="right">       22.92</td>
    <td align="right">      860.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.50</td>
    <td align="right">       21.36</td>
    <td align="right">       51.50</td>
    <td align="right">       20.21</td>
    <td align="right">        3.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.83</td>
    <td align="right">       25.00</td>
    <td align="right">      364.50</td>
    <td align="right">       24.77</td>
    <td align="right">      212.33</td>
    <td align="right">       26.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.43</td>
    <td align="right">      178.50</td>
    <td align="right">       20.24</td>
    <td align="right">      178.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.35</td>
    <td align="right">      187.00</td>
    <td align="right">       20.20</td>
    <td align="right">      187.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.67</td>
    <td align="right">       22.03</td>
    <td align="right">      103.17</td>
    <td align="right">       19.98</td>
    <td align="right">      103.17</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      455.50</td>
    <td align="right">       22.20</td>
    <td align="right">       78.67</td>
    <td align="right">       20.21</td>
    <td align="right">       77.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      262.17</td>
    <td align="right">       23.41</td>
    <td align="right">       67.00</td>
    <td align="right">       24.40</td>
    <td align="right">        3.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.00</td>
    <td align="right">       23.89</td>
    <td align="right">      295.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.50</td>
    <td align="right">       24.36</td>
    <td align="right">      332.50</td>
    <td align="right">       24.42</td>
    <td align="right">        4.83</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.83</td>
    <td align="right">       23.89</td>
    <td align="right">      274.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      177.17</td>
    <td align="right">       23.56</td>
    <td align="right">       92.83</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      473.33</td>
    <td align="right">       22.68</td>
    <td align="right">       58.50</td>
    <td align="right">       20.45</td>
    <td align="right">       58.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.00</td>
    <td align="right">       21.95</td>
    <td align="right">       85.50</td>
    <td align="right">       20.65</td>
    <td align="right">       85.50</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.89</td>
    <td align="right">      267.33</td>
    <td align="right">       20.01</td>
    <td align="right">      267.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3865.17</td>
    <td align="right">       22.00</td>
    <td align="right">     2020.67</td>
    <td align="right">       22.39</td>
    <td align="right">      965.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.50</td>
    <td align="right">       20.89</td>
    <td align="right">       58.50</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.67</td>
    <td align="right">       24.36</td>
    <td align="right">      332.50</td>
    <td align="right">       24.66</td>
    <td align="right">      267.33</td>
    <td align="right">       24.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      413.00</td>
    <td align="right">       21.77</td>
    <td align="right">      123.17</td>
    <td align="right">       20.40</td>
    <td align="right">      122.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.33</td>
    <td align="right">       21.64</td>
    <td align="right">      133.67</td>
    <td align="right">       20.16</td>
    <td align="right">      128.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      363.67</td>
    <td align="right">       22.11</td>
    <td align="right">       91.83</td>
    <td align="right">       20.66</td>
    <td align="right">       78.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.33</td>
    <td align="right">       22.16</td>
    <td align="right">       86.33</td>
    <td align="right">       21.31</td>
    <td align="right">       61.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      139.50</td>
    <td align="right">       23.50</td>
    <td align="right">      139.67</td>
    <td align="right">       24.66</td>
    <td align="right">        3.17</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.50</td>
    <td align="right">       26.69</td>
    <td align="right">      327.17</td>
    <td align="right">       24.58</td>
    <td align="right">       12.83</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.67</td>
    <td align="right">       26.67</td>
    <td align="right">      351.33</td>
    <td align="right">       24.75</td>
    <td align="right">       31.67</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.33</td>
    <td align="right">       25.50</td>
    <td align="right">      311.67</td>
    <td align="right">       24.53</td>
    <td align="right">       13.83</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       97.33</td>
    <td align="right">       23.84</td>
    <td align="right">      160.50</td>
    <td align="right">       24.83</td>
    <td align="right">        6.33</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      320.83</td>
    <td align="right">       22.61</td>
    <td align="right">       93.00</td>
    <td align="right">       22.57</td>
    <td align="right">       55.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      382.33</td>
    <td align="right">       22.17</td>
    <td align="right">       68.50</td>
    <td align="right">       20.83</td>
    <td align="right">       64.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      421.83</td>
    <td align="right">       21.19</td>
    <td align="right">      210.17</td>
    <td align="right">       19.93</td>
    <td align="right">      210.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2880.67</td>
    <td align="right">       22.17</td>
    <td align="right">     2097.00</td>
    <td align="right">       23.11</td>
    <td align="right">      787.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.50</td>
    <td align="right">       21.19</td>
    <td align="right">       68.50</td>
    <td align="right">       19.93</td>
    <td align="right">        3.17</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      421.83</td>
    <td align="right">       26.69</td>
    <td align="right">      351.33</td>
    <td align="right">       24.83</td>
    <td align="right">      210.17</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      332.17</td>
    <td align="right">       22.34</td>
    <td align="right">      172.00</td>
    <td align="right">       23.74</td>
    <td align="right">       75.33</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.33</td>
    <td align="right">       21.86</td>
    <td align="right">      193.67</td>
    <td align="right">       22.55</td>
    <td align="right">      109.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      378.67</td>
    <td align="right">       22.11</td>
    <td align="right">      131.67</td>
    <td align="right">       22.06</td>
    <td align="right">       79.50</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      395.33</td>
    <td align="right">       22.23</td>
    <td align="right">       77.17</td>
    <td align="right">       20.50</td>
    <td align="right">       69.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      230.00</td>
    <td align="right">       23.36</td>
    <td align="right">       90.33</td>
    <td align="right">       24.49</td>
    <td align="right">        3.33</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.83</td>
    <td align="right">       23.81</td>
    <td align="right">      293.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.33</td>
    <td align="right">       24.38</td>
    <td align="right">      343.00</td>
    <td align="right">       24.46</td>
    <td align="right">        6.67</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.83</td>
    <td align="right">       24.12</td>
    <td align="right">      332.33</td>
    <td align="right">       24.41</td>
    <td align="right">        2.00</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      123.17</td>
    <td align="right">       23.91</td>
    <td align="right">      200.50</td>
    <td align="right">       24.78</td>
    <td align="right">       12.83</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.67</td>
    <td align="right">       22.77</td>
    <td align="right">      183.50</td>
    <td align="right">       23.98</td>
    <td align="right">       72.33</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      312.17</td>
    <td align="right">       22.71</td>
    <td align="right">      172.67</td>
    <td align="right">       24.46</td>
    <td align="right">       62.83</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      382.50</td>
    <td align="right">       21.86</td>
    <td align="right">      223.17</td>
    <td align="right">       22.14</td>
    <td align="right">      151.67</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2830.00</td>
    <td align="right">       22.45</td>
    <td align="right">     2413.50</td>
    <td align="right">       23.75</td>
    <td align="right">      645.50</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.33</td>
    <td align="right">       21.86</td>
    <td align="right">       77.17</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.33</td>
    <td align="right">       24.38</td>
    <td align="right">      343.00</td>
    <td align="right">       24.78</td>
    <td align="right">      151.67</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      463.00</td>
    <td align="right">       21.71</td>
    <td align="right">      141.50</td>
    <td align="right">       20.36</td>
    <td align="right">      138.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      405.00</td>
    <td align="right">       21.54</td>
    <td align="right">      163.83</td>
    <td align="right">       20.40</td>
    <td align="right">      154.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      438.17</td>
    <td align="right">       22.06</td>
    <td align="right">      111.83</td>
    <td align="right">       20.82</td>
    <td align="right">       92.00</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.00</td>
    <td align="right">       22.16</td>
    <td align="right">       96.83</td>
    <td align="right">       21.22</td>
    <td align="right">       70.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      201.83</td>
    <td align="right">       23.40</td>
    <td align="right">      135.50</td>
    <td align="right">       24.57</td>
    <td align="right">        4.67</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.17</td>
    <td align="right">       25.53</td>
    <td align="right">      355.17</td>
    <td align="right">       24.43</td>
    <td align="right">       15.50</td>
    <td align="right">       27.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.17</td>
    <td align="right">       25.64</td>
    <td align="right">      383.17</td>
    <td align="right">       24.50</td>
    <td align="right">       16.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.33</td>
    <td align="right">       25.00</td>
    <td align="right">      356.17</td>
    <td align="right">       24.41</td>
    <td align="right">        9.50</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      136.67</td>
    <td align="right">       23.80</td>
    <td align="right">      169.00</td>
    <td align="right">       24.73</td>
    <td align="right">       10.83</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      389.50</td>
    <td align="right">       22.65</td>
    <td align="right">      105.00</td>
    <td align="right">       22.43</td>
    <td align="right">       63.00</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      428.00</td>
    <td align="right">       22.12</td>
    <td align="right">       83.67</td>
    <td align="right">       21.18</td>
    <td align="right">       72.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.33</td>
    <td align="right">       21.16</td>
    <td align="right">      236.50</td>
    <td align="right">       20.01</td>
    <td align="right">      235.67</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3404.17</td>
    <td align="right">       22.13</td>
    <td align="right">     2338.17</td>
    <td align="right">       22.98</td>
    <td align="right">      883.50</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.17</td>
    <td align="right">       21.16</td>
    <td align="right">       83.67</td>
    <td align="right">       20.01</td>
    <td align="right">        4.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      480.33</td>
    <td align="right">       25.64</td>
    <td align="right">      383.17</td>
    <td align="right">       24.73</td>
    <td align="right">      235.67</td>
    <td align="right">       27.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94583</td>
    <td align="right">    18.55842</td>
    <td align="right">     0.15200</td>
    <td align="right">     5.87458</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95670</td>
    <td align="right">    16.88090</td>
    <td align="right">     0.13744</td>
    <td align="right">     5.84003</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03461</td>
    <td align="right">    16.93026</td>
    <td align="right">     0.17884</td>
    <td align="right">     5.86223</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11755</td>
    <td align="right">    20.91193</td>
    <td align="right">     0.22335</td>
    <td align="right">     6.26028</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36862</td>
    <td align="right">    23.87733</td>
    <td align="right">     -0.5214</td>
    <td align="right">    11.15585</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33943</td>
    <td align="right">    31.07180</td>
    <td align="right">     -0.4259</td>
    <td align="right">     9.14922</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37295</td>
    <td align="right">    32.58791</td>
    <td align="right">     -0.4060</td>
    <td align="right">     8.80196</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35610</td>
    <td align="right">    31.61190</td>
    <td align="right">     -0.4121</td>
    <td align="right">     8.91577</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37866</td>
    <td align="right">    23.84895</td>
    <td align="right">     -0.4711</td>
    <td align="right">    10.10811</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.30756</td>
    <td align="right">    18.32861</td>
    <td align="right">     0.28737</td>
    <td align="right">     6.95815</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21755</td>
    <td align="right">    19.46749</td>
    <td align="right">     0.24911</td>
    <td align="right">     6.49442</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83513</td>
    <td align="right">    13.69802</td>
    <td align="right">     0.08531</td>
    <td align="right">     5.75434</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.18752</td>
    <td align="right">    22.36344</td>
    <td align="right">     -0.0792</td>
    <td align="right">     7.61289</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83513</td>
    <td align="right">    13.69802</td>
    <td align="right">     -0.5214</td>
    <td align="right">     5.75434</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37866</td>
    <td align="right">    32.58791</td>
    <td align="right">     0.28737</td>
    <td align="right">    11.15585</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02755</td>
    <td align="right">    20.94867</td>
    <td align="right">     -0.0721</td>
    <td align="right">     6.32640</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95206</td>
    <td align="right">    19.21949</td>
    <td align="right">     -0.1053</td>
    <td align="right">     6.84447</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.29115</td>
    <td align="right">    19.21893</td>
    <td align="right">     -0.0082</td>
    <td align="right">     6.06202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40922</td>
    <td align="right">    23.32419</td>
    <td align="right">     0.04619</td>
    <td align="right">     6.00202</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13458</td>
    <td align="right">    25.58822</td>
    <td align="right">     -0.6264</td>
    <td align="right">    13.80368</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22402</td>
    <td align="right">    32.54366</td>
    <td align="right">     -0.4902</td>
    <td align="right">    10.31064</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26590</td>
    <td align="right">    34.09693</td>
    <td align="right">     -0.4650</td>
    <td align="right">     9.81048</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26361</td>
    <td align="right">    33.01713</td>
    <td align="right">     -0.4761</td>
    <td align="right">    10.03950</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22555</td>
    <td align="right">    25.19191</td>
    <td align="right">     -0.5594</td>
    <td align="right">    12.07062</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.81617</td>
    <td align="right">    20.25184</td>
    <td align="right">     0.14437</td>
    <td align="right">     6.15631</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.46797</td>
    <td align="right">    21.86659</td>
    <td align="right">     0.05003</td>
    <td align="right">     5.76714</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.60325</td>
    <td align="right">    15.89458</td>
    <td align="right">     -0.2140</td>
    <td align="right">     7.88588</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.64582</td>
    <td align="right">    24.30876</td>
    <td align="right">     -0.2328</td>
    <td align="right">     8.43963</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.60325</td>
    <td align="right">    15.89458</td>
    <td align="right">     -0.6264</td>
    <td align="right">     5.76714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26590</td>
    <td align="right">    34.09693</td>
    <td align="right">     0.14437</td>
    <td align="right">    13.80368</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05333</td>
    <td align="right">    23.42878</td>
    <td align="right">     -0.3085</td>
    <td align="right">     9.19167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.08209</td>
    <td align="right">    19.93376</td>
    <td align="right">     -0.3262</td>
    <td align="right">    10.04992</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.63751</td>
    <td align="right">    19.70474</td>
    <td align="right">     -0.1729</td>
    <td align="right">     8.06101</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79531</td>
    <td align="right">    23.97806</td>
    <td align="right">     -0.1047</td>
    <td align="right">     7.42948</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.92530</td>
    <td align="right">    25.62063</td>
    <td align="right">     -0.6986</td>
    <td align="right">    16.30095</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20564</td>
    <td align="right">    32.28048</td>
    <td align="right">     -0.4870</td>
    <td align="right">    10.23172</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26022</td>
    <td align="right">    33.83391</td>
    <td align="right">     -0.4592</td>
    <td align="right">     9.70869</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22327</td>
    <td align="right">    32.77728</td>
    <td align="right">     -0.4851</td>
    <td align="right">    10.19683</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07742</td>
    <td align="right">    25.04804</td>
    <td align="right">     -0.6169</td>
    <td align="right">    13.78737</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15388</td>
    <td align="right">    21.14226</td>
    <td align="right">     -0.0259</td>
    <td align="right">     6.71182</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.54929</td>
    <td align="right">    23.19854</td>
    <td align="right">     -0.1794</td>
    <td align="right">     7.30277</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.53329</td>
    <td align="right">    16.73054</td>
    <td align="right">     -0.4856</td>
    <td align="right">    12.81652</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13394</td>
    <td align="right">    24.84924</td>
    <td align="right">     -0.3631</td>
    <td align="right">    10.15359</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.53329</td>
    <td align="right">    16.73054</td>
    <td align="right">     -0.6986</td>
    <td align="right">     6.71182</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26022</td>
    <td align="right">    33.83391</td>
    <td align="right">     -0.0259</td>
    <td align="right">    16.30095</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.74424</td>
    <td align="right">    24.35802</td>
    <td align="right">     -0.6348</td>
    <td align="right">    16.58469</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.73568</td>
    <td align="right">    21.99426</td>
    <td align="right">     -0.6515</td>
    <td align="right">    17.36932</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.59442</td>
    <td align="right">    21.31449</td>
    <td align="right">     -0.4213</td>
    <td align="right">    12.45784</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.77539</td>
    <td align="right">    25.38749</td>
    <td align="right">     -0.3339</td>
    <td align="right">    11.46433</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.56178</td>
    <td align="right">    27.16668</td>
    <td align="right">     -0.8025</td>
    <td align="right">    20.84787</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18617</td>
    <td align="right">    32.75289</td>
    <td align="right">     -0.4633</td>
    <td align="right">    10.15404</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28348</td>
    <td align="right">    34.46379</td>
    <td align="right">     -0.4194</td>
    <td align="right">     9.54762</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13053</td>
    <td align="right">    34.20418</td>
    <td align="right">     -0.4915</td>
    <td align="right">    10.71978</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81300</td>
    <td align="right">    26.29982</td>
    <td align="right">     -0.6954</td>
    <td align="right">    17.30037</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.14617</td>
    <td align="right">    23.57508</td>
    <td align="right">     -0.2626</td>
    <td align="right">     9.59567</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.30969</td>
    <td align="right">    25.37805</td>
    <td align="right">     -0.4802</td>
    <td align="right">    12.20137</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.11419</td>
    <td align="right">    18.16565</td>
    <td align="right">     -0.8322</td>
    <td align="right">    22.99604</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.38092</td>
    <td align="right">    26.29405</td>
    <td align="right">     -0.5400</td>
    <td align="right">    14.24536</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11419</td>
    <td align="right">    18.16565</td>
    <td align="right">     -0.8322</td>
    <td align="right">     9.54762</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28348</td>
    <td align="right">    34.46379</td>
    <td align="right">     -0.2626</td>
    <td align="right">    22.99604</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.27201</td>
    <td align="right">    24.51719</td>
    <td align="right">     -0.4925</td>
    <td align="right">    13.67151</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38836</td>
    <td align="right">    21.91353</td>
    <td align="right">     -0.4725</td>
    <td align="right">    15.09182</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.18393</td>
    <td align="right">    20.67712</td>
    <td align="right">     -0.2509</td>
    <td align="right">    11.33226</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.24748</td>
    <td align="right">    24.60949</td>
    <td align="right">     -0.1898</td>
    <td align="right">    11.02521</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90048</td>
    <td align="right">    26.20395</td>
    <td align="right">     -0.6305</td>
    <td align="right">    15.74145</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37428</td>
    <td align="right">    31.97960</td>
    <td align="right">     -0.3033</td>
    <td align="right">     8.19206</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51287</td>
    <td align="right">    33.78781</td>
    <td align="right">     -0.2584</td>
    <td align="right">     8.22584</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29411</td>
    <td align="right">    33.29797</td>
    <td align="right">     -0.3395</td>
    <td align="right">     8.85020</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11351</td>
    <td align="right">    25.44905</td>
    <td align="right">     -0.5230</td>
    <td align="right">    13.21855</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64131</td>
    <td align="right">    22.81116</td>
    <td align="right">     -0.1236</td>
    <td align="right">     9.83011</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.77315</td>
    <td align="right">    25.25805</td>
    <td align="right">     -0.3540</td>
    <td align="right">    10.76697</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.53537</td>
    <td align="right">    18.72718</td>
    <td align="right">     -0.7169</td>
    <td align="right">    20.22884</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.78256</td>
    <td align="right">    25.80410</td>
    <td align="right">     -0.3873</td>
    <td align="right">    12.15690</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.53537</td>
    <td align="right">    18.72718</td>
    <td align="right">     -0.7169</td>
    <td align="right">     8.19206</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51287</td>
    <td align="right">    33.78781</td>
    <td align="right">     -0.1236</td>
    <td align="right">    20.22884</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.50105</td>
    <td align="right">    20.78724</td>
    <td align="right">     -0.1516</td>
    <td align="right">    12.17204</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.17942</td>
    <td align="right">    19.08272</td>
    <td align="right">     -0.2447</td>
    <td align="right">    14.61688</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.29388</td>
    <td align="right">    19.45587</td>
    <td align="right">     -0.2142</td>
    <td align="right">    11.77155</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.02368</td>
    <td align="right">    24.47930</td>
    <td align="right">     -0.2579</td>
    <td align="right">    11.30423</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61509</td>
    <td align="right">    26.82771</td>
    <td align="right">     -0.7711</td>
    <td align="right">    20.12169</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17892</td>
    <td align="right">    32.71198</td>
    <td align="right">     -0.4585</td>
    <td align="right">    10.26765</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30295</td>
    <td align="right">    34.33333</td>
    <td align="right">     -0.4012</td>
    <td align="right">     9.52248</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20110</td>
    <td align="right">    33.75511</td>
    <td align="right">     -0.4337</td>
    <td align="right">    10.01642</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06742</td>
    <td align="right">    25.20696</td>
    <td align="right">     -0.5386</td>
    <td align="right">    14.36725</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.94193</td>
    <td align="right">    21.15672</td>
    <td align="right">     -0.0164</td>
    <td align="right">    11.29562</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83928</td>
    <td align="right">    21.83237</td>
    <td align="right">     -0.0521</td>
    <td align="right">    11.23761</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77388</td>
    <td align="right">    15.72688</td>
    <td align="right">     -0.3770</td>
    <td align="right">    16.29991</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.08468</td>
    <td align="right">    24.66385</td>
    <td align="right">     -0.3275</td>
    <td align="right">    12.73936</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.77388</td>
    <td align="right">    15.72688</td>
    <td align="right">     -0.7711</td>
    <td align="right">     9.52248</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30295</td>
    <td align="right">    34.33333</td>
    <td align="right">     -0.0164</td>
    <td align="right">    20.12169</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20321</td>
    <td align="right">    24.11684</td>
    <td align="right">     -0.5079</td>
    <td align="right">    14.80870</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.21615</td>
    <td align="right">    21.65425</td>
    <td align="right">     -0.5147</td>
    <td align="right">    16.09994</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.93576</td>
    <td align="right">    21.07732</td>
    <td align="right">     -0.3104</td>
    <td align="right">    12.20522</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.00447</td>
    <td align="right">    25.24107</td>
    <td align="right">     -0.2529</td>
    <td align="right">    11.68464</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71840</td>
    <td align="right">    26.96103</td>
    <td align="right">     -0.7034</td>
    <td align="right">    18.75919</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25934</td>
    <td align="right">    32.63052</td>
    <td align="right">     -0.3658</td>
    <td align="right">     9.48721</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35131</td>
    <td align="right">    34.39241</td>
    <td align="right">     -0.3461</td>
    <td align="right">     9.05809</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22440</td>
    <td align="right">    34.01895</td>
    <td align="right">     -0.3950</td>
    <td align="right">     9.68501</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98046</td>
    <td align="right">    26.01866</td>
    <td align="right">     -0.5839</td>
    <td align="right">    15.46688</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43876</td>
    <td align="right">    23.23967</td>
    <td align="right">     -0.1635</td>
    <td align="right">    10.27829</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.73393</td>
    <td align="right">    25.03742</td>
    <td align="right">     -0.3610</td>
    <td align="right">    11.34154</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48724</td>
    <td align="right">    18.42658</td>
    <td align="right">     -0.7287</td>
    <td align="right">    21.21567</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.64238</td>
    <td align="right">    26.10798</td>
    <td align="right">     -0.4356</td>
    <td align="right">    13.31828</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.48724</td>
    <td align="right">    18.42658</td>
    <td align="right">     -0.7287</td>
    <td align="right">     9.05809</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35131</td>
    <td align="right">    34.39241</td>
    <td align="right">     -0.1635</td>
    <td align="right">    21.21567</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.97014</td>
    <td align="right">    24.37654</td>
    <td align="right">     -0.5774</td>
    <td align="right">    13.43110</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86467</td>
    <td align="right">    22.22437</td>
    <td align="right">     -0.6232</td>
    <td align="right">    14.66535</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.43274</td>
    <td align="right">    21.99752</td>
    <td align="right">     -0.4668</td>
    <td align="right">    11.27334</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.68791</td>
    <td align="right">    26.19348</td>
    <td align="right">     -0.3638</td>
    <td align="right">     9.42781</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.31054</td>
    <td align="right">    28.56625</td>
    <td align="right">     -0.9258</td>
    <td align="right">    24.60061</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09443</td>
    <td align="right">    33.27693</td>
    <td align="right">     -0.5458</td>
    <td align="right">    11.53985</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17015</td>
    <td align="right">    34.66327</td>
    <td align="right">     -0.5042</td>
    <td align="right">    10.64189</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13282</td>
    <td align="right">    34.22126</td>
    <td align="right">     -0.5219</td>
    <td align="right">    10.95994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02327</td>
    <td align="right">    26.14850</td>
    <td align="right">     -0.6302</td>
    <td align="right">    14.26016</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.83633</td>
    <td align="right">    22.86187</td>
    <td align="right">     -0.0890</td>
    <td align="right">     6.66832</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.94232</td>
    <td align="right">    24.90559</td>
    <td align="right">     -0.3091</td>
    <td align="right">     8.28929</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.87943</td>
    <td align="right">    18.05293</td>
    <td align="right">     -0.6299</td>
    <td align="right">    15.16890</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.54182</td>
    <td align="right">    26.49868</td>
    <td align="right">     -0.5155</td>
    <td align="right">    12.58066</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86467</td>
    <td align="right">    18.05293</td>
    <td align="right">     -0.9258</td>
    <td align="right">     6.66832</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17015</td>
    <td align="right">    34.66327</td>
    <td align="right">     -0.0890</td>
    <td align="right">    24.60061</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.67089</td>
    <td align="right">    24.48485</td>
    <td align="right">     -0.3914</td>
    <td align="right">    10.14851</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.71624</td>
    <td align="right">    22.08041</td>
    <td align="right">     -0.3959</td>
    <td align="right">    11.67587</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.33553</td>
    <td align="right">    21.21377</td>
    <td align="right">     -0.2230</td>
    <td align="right">     9.24265</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53557</td>
    <td align="right">    25.01885</td>
    <td align="right">     -0.1358</td>
    <td align="right">     8.22120</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89646</td>
    <td align="right">    26.90660</td>
    <td align="right">     -0.6736</td>
    <td align="right">    16.11801</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38286</td>
    <td align="right">    31.96627</td>
    <td align="right">     -0.3432</td>
    <td align="right">     8.25527</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51565</td>
    <td align="right">    33.54957</td>
    <td align="right">     -0.2994</td>
    <td align="right">     8.03474</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37039</td>
    <td align="right">    32.90626</td>
    <td align="right">     -0.3345</td>
    <td align="right">     8.23630</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33671</td>
    <td align="right">    25.05989</td>
    <td align="right">     -0.4409</td>
    <td align="right">    10.38270</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.38372</td>
    <td align="right">    21.73902</td>
    <td align="right">     0.06649</td>
    <td align="right">     7.39403</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.57328</td>
    <td align="right">    24.42764</td>
    <td align="right">     -0.1449</td>
    <td align="right">     7.34222</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.44026</td>
    <td align="right">    18.49940</td>
    <td align="right">     -0.4826</td>
    <td align="right">    12.46804</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.10756</td>
    <td align="right">    25.68939</td>
    <td align="right">     -0.3165</td>
    <td align="right">     9.78917</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.44026</td>
    <td align="right">    18.49940</td>
    <td align="right">     -0.6736</td>
    <td align="right">     7.34222</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51565</td>
    <td align="right">    33.54957</td>
    <td align="right">     0.06649</td>
    <td align="right">    16.11801</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.38634</td>
    <td align="right">    19.70850</td>
    <td align="right">     -0.1231</td>
    <td align="right">    11.06311</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.73390</td>
    <td align="right">    18.31782</td>
    <td align="right">     -0.2978</td>
    <td align="right">    14.25277</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.76918</td>
    <td align="right">    19.06235</td>
    <td align="right">     -0.3115</td>
    <td align="right">    11.71922</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.47377</td>
    <td align="right">    24.34811</td>
    <td align="right">     -0.3706</td>
    <td align="right">    10.68054</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.93626</td>
    <td align="right">    27.51917</td>
    <td align="right">     -1.0101</td>
    <td align="right">    28.57785</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04286</td>
    <td align="right">    32.54440</td>
    <td align="right">     -0.5563</td>
    <td align="right">    12.17306</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15572</td>
    <td align="right">    34.39987</td>
    <td align="right">     -0.4933</td>
    <td align="right">    10.78486</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18370</td>
    <td align="right">    33.06918</td>
    <td align="right">     -0.4642</td>
    <td align="right">    10.33920</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25561</td>
    <td align="right">    24.34667</td>
    <td align="right">     -0.4639</td>
    <td align="right">    11.92187</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18676</td>
    <td align="right">    19.92314</td>
    <td align="right">     0.08816</td>
    <td align="right">    10.79267</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.94302</td>
    <td align="right">    20.51700</td>
    <td align="right">     0.03573</td>
    <td align="right">    10.82471</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77978</td>
    <td align="right">    14.27340</td>
    <td align="right">     -0.3006</td>
    <td align="right">    14.63262</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.91257</td>
    <td align="right">    24.05673</td>
    <td align="right">     -0.3571</td>
    <td align="right">    13.16233</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.47377</td>
    <td align="right">    14.27340</td>
    <td align="right">     -1.0101</td>
    <td align="right">    10.33920</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25561</td>
    <td align="right">    34.39987</td>
    <td align="right">     0.08816</td>
    <td align="right">    28.57785</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.61511</td>
    <td align="right">    24.17256</td>
    <td align="right">     -0.4039</td>
    <td align="right">    10.69227</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.56141</td>
    <td align="right">    21.92624</td>
    <td align="right">     -0.4331</td>
    <td align="right">    12.01856</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.09371</td>
    <td align="right">    21.57344</td>
    <td align="right">     -0.2837</td>
    <td align="right">     9.79310</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28876</td>
    <td align="right">    25.76291</td>
    <td align="right">     -0.2021</td>
    <td align="right">     8.52414</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.73131</td>
    <td align="right">    27.71638</td>
    <td align="right">     -0.7459</td>
    <td align="right">    18.66055</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31326</td>
    <td align="right">    32.54555</td>
    <td align="right">     -0.3940</td>
    <td align="right">     9.15271</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35535</td>
    <td align="right">    34.20824</td>
    <td align="right">     -0.3897</td>
    <td align="right">     8.93446</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32129</td>
    <td align="right">    33.57730</td>
    <td align="right">     -0.3875</td>
    <td align="right">     8.91343</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29148</td>
    <td align="right">    25.43268</td>
    <td align="right">     -0.4789</td>
    <td align="right">    11.34807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31335</td>
    <td align="right">    22.03298</td>
    <td align="right">     0.05294</td>
    <td align="right">     7.37802</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.57539</td>
    <td align="right">    24.26630</td>
    <td align="right">     -0.1429</td>
    <td align="right">     7.36977</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.38274</td>
    <td align="right">    18.26399</td>
    <td align="right">     -0.4957</td>
    <td align="right">    13.02006</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.99811</td>
    <td align="right">    25.99604</td>
    <td align="right">     -0.3588</td>
    <td align="right">    10.48551</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.38274</td>
    <td align="right">    18.26399</td>
    <td align="right">     -0.7459</td>
    <td align="right">     7.36977</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35535</td>
    <td align="right">    34.20824</td>
    <td align="right">     0.05294</td>
    <td align="right">    18.66055</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.42437</td>
    <td align="right">    23.65102</td>
    <td align="right">     -0.4498</td>
    <td align="right">    11.37882</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.34267</td>
    <td align="right">    21.41042</td>
    <td align="right">     -0.4846</td>
    <td align="right">    12.55506</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.03226</td>
    <td align="right">    20.92411</td>
    <td align="right">     -0.2992</td>
    <td align="right">     9.54694</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29715</td>
    <td align="right">    24.83423</td>
    <td align="right">     -0.2022</td>
    <td align="right">     8.31276</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78582</td>
    <td align="right">    26.98192</td>
    <td align="right">     -0.7270</td>
    <td align="right">    17.56370</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22539</td>
    <td align="right">    32.83889</td>
    <td align="right">     -0.4597</td>
    <td align="right">     9.76560</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31285</td>
    <td align="right">    34.51177</td>
    <td align="right">     -0.4183</td>
    <td align="right">     9.17604</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19280</td>
    <td align="right">    34.16651</td>
    <td align="right">     -0.4770</td>
    <td align="right">    10.11142</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99850</td>
    <td align="right">    26.26396</td>
    <td align="right">     -0.6302</td>
    <td align="right">    14.58366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.74969</td>
    <td align="right">    22.78619</td>
    <td align="right">     -0.1068</td>
    <td align="right">     7.22073</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.96129</td>
    <td align="right">    24.59125</td>
    <td align="right">     -0.3025</td>
    <td align="right">     8.57874</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.88201</td>
    <td align="right">    17.74879</td>
    <td align="right">     -0.6236</td>
    <td align="right">    15.84221</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.77939</td>
    <td align="right">    25.93379</td>
    <td align="right">     -0.4316</td>
    <td align="right">    11.21341</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.88201</td>
    <td align="right">    17.74879</td>
    <td align="right">     -0.7270</td>
    <td align="right">     7.22073</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31285</td>
    <td align="right">    34.51177</td>
    <td align="right">     -0.1068</td>
    <td align="right">    17.56370</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.84332</td>
    <td align="right">    23.47474</td>
    <td align="right">     -0.3373</td>
    <td align="right">     9.95224</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.84193</td>
    <td align="right">    21.09799</td>
    <td align="right">     -0.3427</td>
    <td align="right">    11.93018</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.46145</td>
    <td align="right">    20.04313</td>
    <td align="right">     -0.1700</td>
    <td align="right">     9.63267</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.61647</td>
    <td align="right">    24.04688</td>
    <td align="right">     -0.0972</td>
    <td align="right">     8.70121</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.09197</td>
    <td align="right">    26.05589</td>
    <td align="right">     -0.5761</td>
    <td align="right">    14.01133</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.49457</td>
    <td align="right">    31.70586</td>
    <td align="right">     -0.2916</td>
    <td align="right">     8.12996</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.65607</td>
    <td align="right">    33.39869</td>
    <td align="right">     -0.2408</td>
    <td align="right">     8.13386</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.42266</td>
    <td align="right">    33.08096</td>
    <td align="right">     -0.3257</td>
    <td align="right">     8.66801</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.29516</td>
    <td align="right">    25.23184</td>
    <td align="right">     -0.4765</td>
    <td align="right">    11.92839</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.08900</td>
    <td align="right">    21.93066</td>
    <td align="right">     -0.0069</td>
    <td align="right">     8.31757</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.34708</td>
    <td align="right">    24.23310</td>
    <td align="right">     -0.1991</td>
    <td align="right">     8.24258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.17987</td>
    <td align="right">    18.08525</td>
    <td align="right">     -0.5397</td>
    <td align="right">    14.85558</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.12070</td>
    <td align="right">    25.22971</td>
    <td align="right">     -0.3001</td>
    <td align="right">    10.19836</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.17987</td>
    <td align="right">    18.08525</td>
    <td align="right">     -0.5761</td>
    <td align="right">     8.12996</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.65607</td>
    <td align="right">    33.39869</td>
    <td align="right">     -0.0069</td>
    <td align="right">    14.85558</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18679</td>
    <td align="right">    19.93695</td>
    <td align="right">     0.03282</td>
    <td align="right">    10.50864</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84207</td>
    <td align="right">    18.28140</td>
    <td align="right">     -0.0695</td>
    <td align="right">    12.00099</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.72682</td>
    <td align="right">    18.95883</td>
    <td align="right">     -0.0944</td>
    <td align="right">     9.69438</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.55621</td>
    <td align="right">    23.83408</td>
    <td align="right">     -0.1253</td>
    <td align="right">     8.27806</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83404</td>
    <td align="right">    26.62443</td>
    <td align="right">     -0.6973</td>
    <td align="right">    16.90173</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22791</td>
    <td align="right">    32.76837</td>
    <td align="right">     -0.4523</td>
    <td align="right">     9.77221</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34110</td>
    <td align="right">    34.35386</td>
    <td align="right">     -0.3978</td>
    <td align="right">     9.06427</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27573</td>
    <td align="right">    33.67074</td>
    <td align="right">     -0.4159</td>
    <td align="right">     9.36316</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25828</td>
    <td align="right">    25.16384</td>
    <td align="right">     -0.4719</td>
    <td align="right">    12.02207</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52157</td>
    <td align="right">    20.45102</td>
    <td align="right">     0.13475</td>
    <td align="right">    10.13485</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.50112</td>
    <td align="right">    20.95998</td>
    <td align="right">     0.12555</td>
    <td align="right">    10.44426</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.56773</td>
    <td align="right">    15.03093</td>
    <td align="right">     -0.1654</td>
    <td align="right">    12.39655</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.49196</td>
    <td align="right">    24.22381</td>
    <td align="right">     -0.2182</td>
    <td align="right">    10.87986</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.55621</td>
    <td align="right">    15.03093</td>
    <td align="right">     -0.6973</td>
    <td align="right">     8.27806</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34110</td>
    <td align="right">    34.35386</td>
    <td align="right">     0.13475</td>
    <td align="right">    16.90173</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87721</td>
    <td align="right">    23.23654</td>
    <td align="right">     -0.3263</td>
    <td align="right">    10.27155</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.82043</td>
    <td align="right">    20.94467</td>
    <td align="right">     -0.3502</td>
    <td align="right">    11.80154</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.37027</td>
    <td align="right">    20.60103</td>
    <td align="right">     -0.1902</td>
    <td align="right">     9.62648</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53613</td>
    <td align="right">    24.61302</td>
    <td align="right">     -0.1203</td>
    <td align="right">     8.61191</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93667</td>
    <td align="right">    26.72456</td>
    <td align="right">     -0.6298</td>
    <td align="right">    15.59021</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31632</td>
    <td align="right">    32.66178</td>
    <td align="right">     -0.3569</td>
    <td align="right">     8.92988</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39560</td>
    <td align="right">    34.40681</td>
    <td align="right">     -0.3407</td>
    <td align="right">     8.57425</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29178</td>
    <td align="right">    33.94893</td>
    <td align="right">     -0.3789</td>
    <td align="right">     9.04230</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15743</td>
    <td align="right">    25.95710</td>
    <td align="right">     -0.5211</td>
    <td align="right">    12.96159</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.00703</td>
    <td align="right">    22.43661</td>
    <td align="right">     -0.0152</td>
    <td align="right">     8.12735</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.36805</td>
    <td align="right">    24.14882</td>
    <td align="right">     -0.1886</td>
    <td align="right">     8.28636</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.25310</td>
    <td align="right">    17.85033</td>
    <td align="right">     -0.5225</td>
    <td align="right">    14.61635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03805</td>
    <td align="right">    25.67035</td>
    <td align="right">     -0.3285</td>
    <td align="right">    10.53001</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.25310</td>
    <td align="right">    17.85033</td>
    <td align="right">     -0.6298</td>
    <td align="right">     8.12735</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39560</td>
    <td align="right">    34.40681</td>
    <td align="right">     -0.0152</td>
    <td align="right">    15.59021</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167957E+10</td>
    <td align="right">0.450013E+09</td>
    <td align="right">       73.99</td>
    <td align="right">0.165422E+10</td>
    <td align="right"> 25357237.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26062.94</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    26062.94</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">     1016.33</td>
    <td align="right">27-JAN-18:02</td>
    <td align="right">     6368.23</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.605945E+09</td>
    <td align="right">0.170530E+09</td>
    <td align="right">       43.98</td>
    <td align="right">0.594666E+09</td>
    <td align="right"> 11278946.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">18-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    13648.92</td>
    <td align="right">18-FEB-13:00</td>
    <td align="right">    13648.92</td>
    <td align="right">18-FEB-13:00</td>
    <td align="right">      876.80</td>
    <td align="right">28-FEB-18:01</td>
    <td align="right">     3638.38</td>
    <td align="right">18-FEB-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437890E+10</td>
    <td align="right">0.112181E+10</td>
    <td align="right">      120.75</td>
    <td align="right">0.436674E+10</td>
    <td align="right"> 12165697.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    40648.86</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">    40648.86</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     1752.31</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">     9328.24</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414152E+10</td>
    <td align="right">0.109336E+10</td>
    <td align="right">      116.57</td>
    <td align="right">0.401675E+10</td>
    <td align="right">0.124774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    27301.51</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    27301.51</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     5077.11</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     6615.82</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162476E+11</td>
    <td align="right">0.407731E+10</td>
    <td align="right">      237.56</td>
    <td align="right">0.154558E+11</td>
    <td align="right">0.791799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48759.62</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">    48759.62</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">     5391.71</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">    12703.15</td>
    <td align="right">17-MAY-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.537055E+11</td>
    <td align="right">0.141669E+11</td>
    <td align="right">      430.24</td>
    <td align="right">0.495352E+11</td>
    <td align="right">0.417032E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    70632.09</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    70632.09</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    22264.00</td>
    <td align="right">22-JUN-13:00</td>
    <td align="right">    24896.98</td>
    <td align="right">26-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.547183E+11</td>
    <td align="right">0.142164E+11</td>
    <td align="right">      427.72</td>
    <td align="right">0.484750E+11</td>
    <td align="right">0.624330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    72200.70</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">    67796.33</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">    38192.49</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    21701.00</td>
    <td align="right">17-JUL-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.548692E+11</td>
    <td align="right">0.142145E+11</td>
    <td align="right">      434.99</td>
    <td align="right">0.504141E+11</td>
    <td align="right">0.445506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    69880.02</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    69880.02</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    27218.71</td>
    <td align="right">04-AUG-06:03</td>
    <td align="right">    23070.63</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.386861E+11</td>
    <td align="right">0.973777E+10</td>
    <td align="right">      366.37</td>
    <td align="right">0.375588E+11</td>
    <td align="right">0.112728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    64761.26</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    64761.26</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    11040.98</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    17892.76</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.804820E+10</td>
    <td align="right">0.201629E+10</td>
    <td align="right">      151.14</td>
    <td align="right">0.795531E+10</td>
    <td align="right"> 92893630.31</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    56012.76</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">    56012.76</td>
    <td align="right">11-OCT-15:30</td>
    <td align="right">     1944.37</td>
    <td align="right">03-OCT-06:03</td>
    <td align="right">    13338.65</td>
    <td align="right">11-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.302209E+10</td>
    <td align="right">0.779307E+09</td>
    <td align="right">       93.75</td>
    <td align="right">0.300197E+10</td>
    <td align="right"> 20123350.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    33951.33</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    33951.33</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">     2333.09</td>
    <td align="right">10-NOV-07:03</td>
    <td align="right">     7878.24</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.177540E+10</td>
    <td align="right">0.478591E+09</td>
    <td align="right">       77.42</td>
    <td align="right">0.176458E+10</td>
    <td align="right"> 10818754.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    27088.31</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    27088.31</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">      630.25</td>
    <td align="right">03-DEC-14:38</td>
    <td align="right">     6573.50</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241878E+12</td>
    <td align="right">0.625228E+11</td>
    <td align="right">     2574.48</td>
    <td align="right">0.224793E+12</td>
    <td align="right">0.170852E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.605945E+09</td>
    <td align="right">0.170530E+09</td>
    <td align="right">       43.98</td>
    <td align="right">0.594666E+09</td>
    <td align="right"> 10818754.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13648.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13648.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">      630.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3638.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.548692E+11</td>
    <td align="right">0.142164E+11</td>
    <td align="right">      434.99</td>
    <td align="right">0.504141E+11</td>
    <td align="right">0.624330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72200.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70632.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38192.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24896.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.884180E+09</td>
    <td align="right">0.235203E+09</td>
    <td align="right">       36.89</td>
    <td align="right">0.881499E+09</td>
    <td align="right">  2680276.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18090.79</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    18090.79</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">      325.44</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">     4487.91</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.373643E+09</td>
    <td align="right">0.102924E+09</td>
    <td align="right">       25.68</td>
    <td align="right">0.370637E+09</td>
    <td align="right">  3006645.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">18-FEB-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    13024.24</td>
    <td align="right">18-FEB-13:05</td>
    <td align="right">    13024.24</td>
    <td align="right">18-FEB-13:05</td>
    <td align="right">      371.56</td>
    <td align="right">18-FEB-17:10</td>
    <td align="right">     3385.02</td>
    <td align="right">18-FEB-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325805E+10</td>
    <td align="right">0.822212E+09</td>
    <td align="right">       89.73</td>
    <td align="right">0.325485E+10</td>
    <td align="right">  3201608.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    33391.28</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">    33391.28</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">      470.78</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     7622.96</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293302E+10</td>
    <td align="right">0.771921E+09</td>
    <td align="right">       99.50</td>
    <td align="right">0.284625E+10</td>
    <td align="right"> 86777975.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    21993.39</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    21993.39</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     3902.42</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     5271.32</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131235E+11</td>
    <td align="right">0.328170E+10</td>
    <td align="right">      244.62</td>
    <td align="right">0.125330E+11</td>
    <td align="right">0.590425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    42358.04</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    41656.35</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     4034.58</td>
    <td align="right">30-MAY-17:10</td>
    <td align="right">    10735.52</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442807E+11</td>
    <td align="right">0.116513E+11</td>
    <td align="right">      439.16</td>
    <td align="right">0.410515E+11</td>
    <td align="right">0.322912E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    62516.12</td>
    <td align="right">26-JUN-15:50</td>
    <td align="right">    62516.12</td>
    <td align="right">26-JUN-15:50</td>
    <td align="right">    17566.91</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    22116.33</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454075E+11</td>
    <td align="right">0.117754E+11</td>
    <td align="right">      438.10</td>
    <td align="right">0.405105E+11</td>
    <td align="right">0.489694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    61691.44</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">    59802.83</td>
    <td align="right">17-JUL-12:02</td>
    <td align="right">    31590.74</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    19132.50</td>
    <td align="right">17-JUL-12:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430824E+11</td>
    <td align="right">0.111561E+11</td>
    <td align="right">      437.90</td>
    <td align="right">0.396616E+11</td>
    <td align="right">0.342085E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58664.23</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    58664.23</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    19092.79</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">    19361.01</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289113E+11</td>
    <td align="right">0.729913E+10</td>
    <td align="right">      366.00</td>
    <td align="right">0.281238E+11</td>
    <td align="right">0.787560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    51509.01</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    51509.01</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">     8758.01</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    14229.35</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578992E+10</td>
    <td align="right">0.144992E+10</td>
    <td align="right">      127.69</td>
    <td align="right">0.575096E+10</td>
    <td align="right"> 38965430.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    45057.56</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    45057.56</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     1250.94</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">    11010.42</td>
    <td align="right">11-OCT-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187767E+10</td>
    <td align="right">0.480317E+09</td>
    <td align="right">       55.62</td>
    <td align="right">0.187468E+10</td>
    <td align="right">  2992958.13</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-NOV-15:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    28123.49</td>
    <td align="right">07-NOV-15:05</td>
    <td align="right">    28123.49</td>
    <td align="right">07-NOV-15:05</td>
    <td align="right">      528.79</td>
    <td align="right">14-NOV-13:03</td>
    <td align="right">     6422.30</td>
    <td align="right">07-NOV-15:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.978999E+09</td>
    <td align="right">0.261201E+09</td>
    <td align="right">       38.08</td>
    <td align="right">0.977322E+09</td>
    <td align="right">  1676848.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">01-DEC-13:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    16527.90</td>
    <td align="right">01-DEC-13:55</td>
    <td align="right">    16527.90</td>
    <td align="right">01-DEC-13:55</td>
    <td align="right">      313.01</td>
    <td align="right">03-DEC-15:20</td>
    <td align="right">     4158.55</td>
    <td align="right">01-DEC-13:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.190901E+12</td>
    <td align="right">0.492873E+11</td>
    <td align="right">     2398.97</td>
    <td align="right">0.177837E+12</td>
    <td align="right">0.130642E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.373643E+09</td>
    <td align="right">0.102924E+09</td>
    <td align="right">       25.68</td>
    <td align="right">0.370637E+09</td>
    <td align="right">  1676848.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13024.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13024.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      313.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3385.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454075E+11</td>
    <td align="right">0.117754E+11</td>
    <td align="right">      439.16</td>
    <td align="right">0.410515E+11</td>
    <td align="right">0.489694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62516.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62516.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31590.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22116.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.848126E+09</td>
    <td align="right">0.227821E+09</td>
    <td align="right">       34.35</td>
    <td align="right">0.844416E+09</td>
    <td align="right">  3710376.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">20-JAN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18153.51</td>
    <td align="right">20-JAN-14:40</td>
    <td align="right">    18153.51</td>
    <td align="right">20-JAN-14:40</td>
    <td align="right">      308.72</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">     4573.39</td>
    <td align="right">20-JAN-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344073E+09</td>
    <td align="right"> 94769897.26</td>
    <td align="right">       19.25</td>
    <td align="right">0.339807E+09</td>
    <td align="right">  4266283.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">18-FEB-13:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    12855.39</td>
    <td align="right">18-FEB-13:55</td>
    <td align="right">    12855.39</td>
    <td align="right">18-FEB-13:55</td>
    <td align="right">      466.82</td>
    <td align="right">18-FEB-17:10</td>
    <td align="right">     3386.35</td>
    <td align="right">18-FEB-13:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.330477E+10</td>
    <td align="right">0.838657E+09</td>
    <td align="right">       86.52</td>
    <td align="right">0.329900E+10</td>
    <td align="right">  5772988.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">13-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34707.66</td>
    <td align="right">13-MAR-15:10</td>
    <td align="right">    34707.66</td>
    <td align="right">13-MAR-15:10</td>
    <td align="right">      571.75</td>
    <td align="right">31-MAR-17:50</td>
    <td align="right">     7924.41</td>
    <td align="right">13-MAR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311083E+10</td>
    <td align="right">0.820104E+09</td>
    <td align="right">       99.60</td>
    <td align="right">0.300143E+10</td>
    <td align="right">0.109399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    24153.78</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">    24153.78</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">     4263.33</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">     5798.60</td>
    <td align="right">20-APR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140314E+11</td>
    <td align="right">0.352407E+10</td>
    <td align="right">      243.89</td>
    <td align="right">0.133118E+11</td>
    <td align="right">0.719568E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49460.88</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">    49460.88</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">     4510.39</td>
    <td align="right">30-MAY-17:00</td>
    <td align="right">    12534.03</td>
    <td align="right">31-MAY-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.487549E+11</td>
    <td align="right">0.129105E+11</td>
    <td align="right">      441.01</td>
    <td align="right">0.452321E+11</td>
    <td align="right">0.352275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    72767.11</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    72767.11</td>
    <td align="right">26-JUN-15:20</td>
    <td align="right">    19704.18</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">    25852.03</td>
    <td align="right">26-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493472E+11</td>
    <td align="right">0.128922E+11</td>
    <td align="right">      441.24</td>
    <td align="right">0.441556E+11</td>
    <td align="right">0.519156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    68877.43</td>
    <td align="right">31-JUL-14:10</td>
    <td align="right">    66442.15</td>
    <td align="right">17-JUL-13:40</td>
    <td align="right">    34011.36</td>
    <td align="right">31-JUL-15:50</td>
    <td align="right">    20909.40</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467033E+11</td>
    <td align="right">0.121869E+11</td>
    <td align="right">      438.52</td>
    <td align="right">0.430992E+11</td>
    <td align="right">0.360413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-AUG-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    68021.75</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    68021.75</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">    20044.92</td>
    <td align="right">21-AUG-16:00</td>
    <td align="right">    22445.43</td>
    <td align="right">16-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298707E+11</td>
    <td align="right">0.760511E+10</td>
    <td align="right">      364.97</td>
    <td align="right">0.288936E+11</td>
    <td align="right">0.977056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    56469.15</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">    56469.15</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">     9509.95</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">    15600.08</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.565379E+10</td>
    <td align="right">0.143215E+10</td>
    <td align="right">      126.08</td>
    <td align="right">0.559324E+10</td>
    <td align="right"> 60550183.49</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-OCT-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    49430.63</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">    49430.63</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">     1425.47</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">    11931.74</td>
    <td align="right">11-OCT-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175102E+10</td>
    <td align="right">0.455044E+09</td>
    <td align="right">       50.87</td>
    <td align="right">0.174544E+10</td>
    <td align="right">  5585282.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    27155.17</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">    27155.17</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">      693.86</td>
    <td align="right">09-NOV-09:10</td>
    <td align="right">     6369.17</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.972566E+09</td>
    <td align="right">0.261407E+09</td>
    <td align="right">       36.75</td>
    <td align="right">0.966808E+09</td>
    <td align="right">  5758124.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    17059.15</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    17059.15</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">      432.99</td>
    <td align="right">03-DEC-15:30</td>
    <td align="right">     4336.76</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204693E+12</td>
    <td align="right">0.532488E+11</td>
    <td align="right">     2383.06</td>
    <td align="right">0.190483E+12</td>
    <td align="right">0.142101E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.344073E+09</td>
    <td align="right"> 94769897.26</td>
    <td align="right">       19.25</td>
    <td align="right">0.339807E+09</td>
    <td align="right">  3710376.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12855.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12855.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3386.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.493472E+11</td>
    <td align="right">0.129105E+11</td>
    <td align="right">      441.24</td>
    <td align="right">0.452321E+11</td>
    <td align="right">0.519156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72767.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72767.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34011.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25852.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">      385.03</td>
    <td align="right">       43.59</td>
    <td align="right">     1869.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      483.94</td>
    <td align="right">        0.00</td>
    <td align="right">      483.94</td>
    <td align="right">       51.63</td>
    <td align="right">     1892.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      658.48</td>
    <td align="right">        0.00</td>
    <td align="right">      658.48</td>
    <td align="right">      210.34</td>
    <td align="right">     1435.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      826.89</td>
    <td align="right">        4.52</td>
    <td align="right">      822.37</td>
    <td align="right">      337.54</td>
    <td align="right">     1235.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1129.55</td>
    <td align="right">       37.22</td>
    <td align="right">     1092.33</td>
    <td align="right">      783.31</td>
    <td align="right">      750.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">     1268.29</td>
    <td align="right">      400.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1171.37</td>
    <td align="right">       75.67</td>
    <td align="right">     1095.69</td>
    <td align="right">     1265.68</td>
    <td align="right">      379.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      932.32</td>
    <td align="right">       21.93</td>
    <td align="right">      910.39</td>
    <td align="right">      985.84</td>
    <td align="right">      440.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      783.25</td>
    <td align="right">        0.18</td>
    <td align="right">      783.07</td>
    <td align="right">      735.63</td>
    <td align="right">      675.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.00</td>
    <td align="right">      224.69</td>
    <td align="right">     1412.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.87</td>
    <td align="right">        0.00</td>
    <td align="right">      425.87</td>
    <td align="right">       76.51</td>
    <td align="right">     1698.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">       43.07</td>
    <td align="right">     2060.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      747.73</td>
    <td align="right">       23.10</td>
    <td align="right">      724.63</td>
    <td align="right">      504.76</td>
    <td align="right">     1183.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">       43.07</td>
    <td align="right">      379.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">     1268.29</td>
    <td align="right">     2060.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.89</td>
    <td align="right">      492.70</td>
    <td align="right">      311.19</td>
    <td align="right">      548.48</td>
    <td align="right">     1160.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1067.69</td>
    <td align="right">      674.02</td>
    <td align="right">      393.67</td>
    <td align="right">      823.49</td>
    <td align="right">     1197.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1288.74</td>
    <td align="right">      751.73</td>
    <td align="right">      537.01</td>
    <td align="right">     1108.96</td>
    <td align="right">      914.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1321.71</td>
    <td align="right">      643.87</td>
    <td align="right">      677.84</td>
    <td align="right">     1124.10</td>
    <td align="right">      795.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1544.79</td>
    <td align="right">      645.16</td>
    <td align="right">      899.63</td>
    <td align="right">     1494.46</td>
    <td align="right">      492.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      895.44</td>
    <td align="right">     2212.27</td>
    <td align="right">      268.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1713.38</td>
    <td align="right">      815.73</td>
    <td align="right">      897.65</td>
    <td align="right">     2024.08</td>
    <td align="right">      254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1728.40</td>
    <td align="right">      951.92</td>
    <td align="right">      776.48</td>
    <td align="right">     2021.30</td>
    <td align="right">      290.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1438.31</td>
    <td align="right">      781.41</td>
    <td align="right">      656.91</td>
    <td align="right">     1577.88</td>
    <td align="right">      431.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1041.45</td>
    <td align="right">      570.63</td>
    <td align="right">      470.82</td>
    <td align="right">      906.44</td>
    <td align="right">      916.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.71</td>
    <td align="right">      457.75</td>
    <td align="right">      352.96</td>
    <td align="right">      573.53</td>
    <td align="right">     1083.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">      445.84</td>
    <td align="right">     1295.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1279.61</td>
    <td align="right">      681.21</td>
    <td align="right">      598.40</td>
    <td align="right">     1240.35</td>
    <td align="right">      756.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">      445.84</td>
    <td align="right">      254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      899.63</td>
    <td align="right">     2212.27</td>
    <td align="right">     1295.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">      654.59</td>
    <td align="right">     3958.13</td>
    <td align="right">     1667.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3541.42</td>
    <td align="right">     2823.84</td>
    <td align="right">      717.58</td>
    <td align="right">     3549.25</td>
    <td align="right">     1744.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2610.46</td>
    <td align="right">     1717.84</td>
    <td align="right">      892.62</td>
    <td align="right">     2333.74</td>
    <td align="right">     1406.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1689.86</td>
    <td align="right">      679.33</td>
    <td align="right">     1010.53</td>
    <td align="right">     1146.67</td>
    <td align="right">     1252.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1548.59</td>
    <td align="right">      283.64</td>
    <td align="right">     1264.94</td>
    <td align="right">     1154.20</td>
    <td align="right">      803.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">     1166.98</td>
    <td align="right">     1407.71</td>
    <td align="right">      440.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1486.16</td>
    <td align="right">      265.86</td>
    <td align="right">     1220.30</td>
    <td align="right">     1515.43</td>
    <td align="right">      408.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1892.27</td>
    <td align="right">      790.85</td>
    <td align="right">     1101.42</td>
    <td align="right">     1796.53</td>
    <td align="right">      457.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2435.14</td>
    <td align="right">     1358.85</td>
    <td align="right">     1076.29</td>
    <td align="right">     2485.39</td>
    <td align="right">      689.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2913.22</td>
    <td align="right">     2067.48</td>
    <td align="right">      845.74</td>
    <td align="right">     2968.75</td>
    <td align="right">     1399.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3548.23</td>
    <td align="right">     2828.64</td>
    <td align="right">      719.60</td>
    <td align="right">     3823.43</td>
    <td align="right">     1595.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3391.85</td>
    <td align="right">     2745.25</td>
    <td align="right">      646.60</td>
    <td align="right">     3615.88</td>
    <td align="right">     1841.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2508.76</td>
    <td align="right">     1564.36</td>
    <td align="right">      944.40</td>
    <td align="right">     2473.69</td>
    <td align="right">     1138.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">      646.60</td>
    <td align="right">     1146.67</td>
    <td align="right">      408.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">     1264.94</td>
    <td align="right">     3958.13</td>
    <td align="right">     1841.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      855.15</td>
    <td align="right">      541.92</td>
    <td align="right">      313.24</td>
    <td align="right">      636.62</td>
    <td align="right">     1184.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1030.99</td>
    <td align="right">      638.89</td>
    <td align="right">      392.10</td>
    <td align="right">      789.51</td>
    <td align="right">     1207.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1207.42</td>
    <td align="right">      666.22</td>
    <td align="right">      541.20</td>
    <td align="right">     1032.43</td>
    <td align="right">      932.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1136.78</td>
    <td align="right">      481.33</td>
    <td align="right">      655.45</td>
    <td align="right">      917.01</td>
    <td align="right">      815.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1389.27</td>
    <td align="right">      489.71</td>
    <td align="right">      899.56</td>
    <td align="right">     1320.92</td>
    <td align="right">      524.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      881.69</td>
    <td align="right">     2002.98</td>
    <td align="right">      302.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1384.35</td>
    <td align="right">      506.97</td>
    <td align="right">      877.39</td>
    <td align="right">     1626.54</td>
    <td align="right">      277.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1444.97</td>
    <td align="right">      713.81</td>
    <td align="right">      731.16</td>
    <td align="right">     1687.28</td>
    <td align="right">      309.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1281.45</td>
    <td align="right">      614.62</td>
    <td align="right">      666.83</td>
    <td align="right">     1413.20</td>
    <td align="right">      462.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1077.89</td>
    <td align="right">      616.09</td>
    <td align="right">      461.81</td>
    <td align="right">      979.34</td>
    <td align="right">      932.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      884.54</td>
    <td align="right">      537.04</td>
    <td align="right">      347.49</td>
    <td align="right">      691.52</td>
    <td align="right">     1095.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">      477.46</td>
    <td align="right">     1300.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1175.90</td>
    <td align="right">      586.47</td>
    <td align="right">      589.43</td>
    <td align="right">     1132.67</td>
    <td align="right">      776.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">      477.46</td>
    <td align="right">      277.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      899.56</td>
    <td align="right">     2002.98</td>
    <td align="right">     1300.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.34</td>
    <td align="right">        0.00</td>
    <td align="right">      128.34</td>
    <td align="right">       15.20</td>
    <td align="right">      638.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.30</td>
    <td align="right">        0.00</td>
    <td align="right">      161.30</td>
    <td align="right">       19.59</td>
    <td align="right">      640.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      219.48</td>
    <td align="right">        0.00</td>
    <td align="right">      219.48</td>
    <td align="right">       77.44</td>
    <td align="right">      479.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.62</td>
    <td align="right">        1.51</td>
    <td align="right">      274.11</td>
    <td align="right">      121.27</td>
    <td align="right">      418.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.50</td>
    <td align="right">       12.41</td>
    <td align="right">      364.09</td>
    <td align="right">      274.39</td>
    <td align="right">      244.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.82</td>
    <td align="right">       45.69</td>
    <td align="right">      367.12</td>
    <td align="right">      432.40</td>
    <td align="right">      129.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.44</td>
    <td align="right">       25.22</td>
    <td align="right">      365.21</td>
    <td align="right">      431.18</td>
    <td align="right">      122.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.76</td>
    <td align="right">        7.31</td>
    <td align="right">      303.45</td>
    <td align="right">      333.51</td>
    <td align="right">      147.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.07</td>
    <td align="right">        0.06</td>
    <td align="right">      261.01</td>
    <td align="right">      245.30</td>
    <td align="right">      236.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      186.99</td>
    <td align="right">        0.00</td>
    <td align="right">      186.99</td>
    <td align="right">       72.67</td>
    <td align="right">      502.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      141.95</td>
    <td align="right">        0.00</td>
    <td align="right">      141.95</td>
    <td align="right">       24.08</td>
    <td align="right">      600.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.08</td>
    <td align="right">        0.00</td>
    <td align="right">      120.08</td>
    <td align="right">       13.11</td>
    <td align="right">      726.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      249.23</td>
    <td align="right">        7.70</td>
    <td align="right">      241.53</td>
    <td align="right">      172.56</td>
    <td align="right">      405.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.08</td>
    <td align="right">        0.00</td>
    <td align="right">      120.08</td>
    <td align="right">       13.11</td>
    <td align="right">      122.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.82</td>
    <td align="right">       45.69</td>
    <td align="right">      367.12</td>
    <td align="right">      432.40</td>
    <td align="right">      726.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.34</td>
    <td align="right">        0.00</td>
    <td align="right">      128.34</td>
    <td align="right">       15.20</td>
    <td align="right">      638.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.31</td>
    <td align="right">        0.00</td>
    <td align="right">      161.31</td>
    <td align="right">       19.59</td>
    <td align="right">      640.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      219.49</td>
    <td align="right">        0.00</td>
    <td align="right">      219.49</td>
    <td align="right">       77.44</td>
    <td align="right">      479.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.63</td>
    <td align="right">        1.51</td>
    <td align="right">      274.12</td>
    <td align="right">      121.27</td>
    <td align="right">      418.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.51</td>
    <td align="right">       12.41</td>
    <td align="right">      364.11</td>
    <td align="right">      274.40</td>
    <td align="right">      244.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">       45.70</td>
    <td align="right">      367.14</td>
    <td align="right">      432.42</td>
    <td align="right">      129.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.45</td>
    <td align="right">       25.22</td>
    <td align="right">      365.23</td>
    <td align="right">      431.20</td>
    <td align="right">      122.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.77</td>
    <td align="right">        7.31</td>
    <td align="right">      303.46</td>
    <td align="right">      333.53</td>
    <td align="right">      147.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.08</td>
    <td align="right">        0.06</td>
    <td align="right">      261.02</td>
    <td align="right">      245.31</td>
    <td align="right">      236.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.00</td>
    <td align="right">       72.67</td>
    <td align="right">      502.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      141.96</td>
    <td align="right">        0.00</td>
    <td align="right">      141.96</td>
    <td align="right">       24.08</td>
    <td align="right">      600.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.08</td>
    <td align="right">        0.00</td>
    <td align="right">      120.08</td>
    <td align="right">       13.11</td>
    <td align="right">      726.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      249.24</td>
    <td align="right">        7.70</td>
    <td align="right">      241.54</td>
    <td align="right">      172.56</td>
    <td align="right">      405.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.08</td>
    <td align="right">        0.00</td>
    <td align="right">      120.08</td>
    <td align="right">       13.11</td>
    <td align="right">      122.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">       45.70</td>
    <td align="right">      367.14</td>
    <td align="right">      432.42</td>
    <td align="right">      726.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      128.34</td>
    <td align="right">        0.00</td>
    <td align="right">      128.34</td>
    <td align="right">       15.20</td>
    <td align="right">      638.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      161.31</td>
    <td align="right">        0.00</td>
    <td align="right">      161.31</td>
    <td align="right">       19.59</td>
    <td align="right">      640.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      219.49</td>
    <td align="right">        0.00</td>
    <td align="right">      219.49</td>
    <td align="right">       77.44</td>
    <td align="right">      479.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      275.63</td>
    <td align="right">        1.51</td>
    <td align="right">      274.12</td>
    <td align="right">      121.27</td>
    <td align="right">      418.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.51</td>
    <td align="right">       12.41</td>
    <td align="right">      364.11</td>
    <td align="right">      274.40</td>
    <td align="right">      244.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      412.83</td>
    <td align="right">       45.70</td>
    <td align="right">      367.14</td>
    <td align="right">      432.42</td>
    <td align="right">      129.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.45</td>
    <td align="right">       25.22</td>
    <td align="right">      365.23</td>
    <td align="right">      431.20</td>
    <td align="right">      122.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      310.77</td>
    <td align="right">        7.31</td>
    <td align="right">      303.46</td>
    <td align="right">      333.53</td>
    <td align="right">      147.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.08</td>
    <td align="right">        0.06</td>
    <td align="right">      261.02</td>
    <td align="right">      245.31</td>
    <td align="right">      236.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      187.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.00</td>
    <td align="right">       72.67</td>
    <td align="right">      502.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      141.96</td>
    <td align="right">        0.00</td>
    <td align="right">      141.96</td>
    <td align="right">       24.08</td>
    <td align="right">      600.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.08</td>
    <td align="right">        0.00</td>
    <td align="right">      120.08</td>
    <td align="right">       13.11</td>
    <td align="right">      726.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      249.24</td>
    <td align="right">        7.70</td>
    <td align="right">      241.54</td>
    <td align="right">      172.56</td>
    <td align="right">      405.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      120.08</td>
    <td align="right">        0.00</td>
    <td align="right">      120.08</td>
    <td align="right">       13.11</td>
    <td align="right">      122.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.83</td>
    <td align="right">       45.70</td>
    <td align="right">      367.14</td>
    <td align="right">      432.42</td>
    <td align="right">      726.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      773.30</td>
    <td align="right">      473.95</td>
    <td align="right">      299.36</td>
    <td align="right">      524.46</td>
    <td align="right">     1157.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1027.07</td>
    <td align="right">      648.37</td>
    <td align="right">      378.69</td>
    <td align="right">      795.76</td>
    <td align="right">     1187.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1239.71</td>
    <td align="right">      723.12</td>
    <td align="right">      516.58</td>
    <td align="right">     1077.59</td>
    <td align="right">      904.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1271.42</td>
    <td align="right">      619.37</td>
    <td align="right">      652.05</td>
    <td align="right">     1092.47</td>
    <td align="right">      798.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.01</td>
    <td align="right">      620.61</td>
    <td align="right">      865.40</td>
    <td align="right">     1455.23</td>
    <td align="right">      475.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1812.96</td>
    <td align="right">      951.59</td>
    <td align="right">      861.37</td>
    <td align="right">     2142.27</td>
    <td align="right">      262.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1648.19</td>
    <td align="right">      784.69</td>
    <td align="right">      863.49</td>
    <td align="right">     1960.24</td>
    <td align="right">      248.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1662.63</td>
    <td align="right">      915.70</td>
    <td align="right">      746.93</td>
    <td align="right">     1950.83</td>
    <td align="right">      293.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1383.58</td>
    <td align="right">      751.67</td>
    <td align="right">      631.91</td>
    <td align="right">     1516.28</td>
    <td align="right">      446.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1001.83</td>
    <td align="right">      548.92</td>
    <td align="right">      452.91</td>
    <td align="right">      866.68</td>
    <td align="right">      954.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      779.86</td>
    <td align="right">      440.33</td>
    <td align="right">      339.53</td>
    <td align="right">      542.06</td>
    <td align="right">     1116.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      675.26</td>
    <td align="right">      389.05</td>
    <td align="right">      286.21</td>
    <td align="right">      419.40</td>
    <td align="right">     1327.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1230.92</td>
    <td align="right">      655.29</td>
    <td align="right">      575.64</td>
    <td align="right">     1197.15</td>
    <td align="right">      762.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      675.26</td>
    <td align="right">      389.05</td>
    <td align="right">      286.21</td>
    <td align="right">      419.40</td>
    <td align="right">      248.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1812.96</td>
    <td align="right">      951.59</td>
    <td align="right">      865.40</td>
    <td align="right">     2142.27</td>
    <td align="right">     1327.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.58</td>
    <td align="right">       18.74</td>
    <td align="right">       11.84</td>
    <td align="right">       20.74</td>
    <td align="right">       45.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.61</td>
    <td align="right">       25.64</td>
    <td align="right">       14.97</td>
    <td align="right">       31.46</td>
    <td align="right">       46.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       49.02</td>
    <td align="right">       28.59</td>
    <td align="right">       20.43</td>
    <td align="right">       42.61</td>
    <td align="right">       35.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.27</td>
    <td align="right">       24.49</td>
    <td align="right">       25.78</td>
    <td align="right">       43.20</td>
    <td align="right">       31.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.76</td>
    <td align="right">       24.54</td>
    <td align="right">       34.22</td>
    <td align="right">       57.54</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.68</td>
    <td align="right">       37.63</td>
    <td align="right">       34.06</td>
    <td align="right">       84.70</td>
    <td align="right">       10.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.17</td>
    <td align="right">       31.03</td>
    <td align="right">       34.14</td>
    <td align="right">       77.51</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.74</td>
    <td align="right">       36.21</td>
    <td align="right">       29.53</td>
    <td align="right">       77.13</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.71</td>
    <td align="right">       29.72</td>
    <td align="right">       24.99</td>
    <td align="right">       59.95</td>
    <td align="right">       17.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.61</td>
    <td align="right">       21.70</td>
    <td align="right">       17.91</td>
    <td align="right">       34.27</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.84</td>
    <td align="right">       17.41</td>
    <td align="right">       13.42</td>
    <td align="right">       21.43</td>
    <td align="right">       44.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.70</td>
    <td align="right">       15.38</td>
    <td align="right">       11.32</td>
    <td align="right">       16.58</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.67</td>
    <td align="right">       25.91</td>
    <td align="right">       22.76</td>
    <td align="right">       47.33</td>
    <td align="right">       30.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.70</td>
    <td align="right">       15.38</td>
    <td align="right">       11.32</td>
    <td align="right">       16.58</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.68</td>
    <td align="right">       37.63</td>
    <td align="right">       34.22</td>
    <td align="right">       84.70</td>
    <td align="right">       52.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1230.07</td>
    <td align="right">     1011.88</td>
    <td align="right">      218.19</td>
    <td align="right">     1324.58</td>
    <td align="right">      591.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1180.45</td>
    <td align="right">      941.26</td>
    <td align="right">      239.19</td>
    <td align="right">     1195.54</td>
    <td align="right">      607.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      870.14</td>
    <td align="right">      572.60</td>
    <td align="right">      297.54</td>
    <td align="right">      789.43</td>
    <td align="right">      479.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      563.28</td>
    <td align="right">      226.44</td>
    <td align="right">      336.84</td>
    <td align="right">      394.35</td>
    <td align="right">      424.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.19</td>
    <td align="right">       94.55</td>
    <td align="right">      421.64</td>
    <td align="right">      400.32</td>
    <td align="right">      257.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      475.81</td>
    <td align="right">       86.82</td>
    <td align="right">      388.99</td>
    <td align="right">      477.74</td>
    <td align="right">      143.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      495.38</td>
    <td align="right">       88.62</td>
    <td align="right">      406.76</td>
    <td align="right">      513.39</td>
    <td align="right">      132.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      630.75</td>
    <td align="right">      263.61</td>
    <td align="right">      367.14</td>
    <td align="right">      602.30</td>
    <td align="right">      156.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      811.70</td>
    <td align="right">      452.94</td>
    <td align="right">      358.76</td>
    <td align="right">      827.42</td>
    <td align="right">      247.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.06</td>
    <td align="right">      689.15</td>
    <td align="right">      281.91</td>
    <td align="right">      990.35</td>
    <td align="right">      505.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1182.72</td>
    <td align="right">      942.86</td>
    <td align="right">      239.86</td>
    <td align="right">     1277.83</td>
    <td align="right">      574.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1130.59</td>
    <td align="right">      915.07</td>
    <td align="right">      215.53</td>
    <td align="right">     1209.10</td>
    <td align="right">      657.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      836.24</td>
    <td align="right">      521.44</td>
    <td align="right">      314.80</td>
    <td align="right">      831.53</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.81</td>
    <td align="right">       86.82</td>
    <td align="right">      215.53</td>
    <td align="right">      394.35</td>
    <td align="right">      132.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1230.07</td>
    <td align="right">     1011.88</td>
    <td align="right">      421.64</td>
    <td align="right">     1324.58</td>
    <td align="right">      657.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1230.07</td>
    <td align="right">     1011.88</td>
    <td align="right">      218.19</td>
    <td align="right">     1324.58</td>
    <td align="right">      591.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1180.45</td>
    <td align="right">      941.26</td>
    <td align="right">      239.19</td>
    <td align="right">     1195.54</td>
    <td align="right">      607.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      870.14</td>
    <td align="right">      572.60</td>
    <td align="right">      297.54</td>
    <td align="right">      789.43</td>
    <td align="right">      479.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      563.28</td>
    <td align="right">      226.44</td>
    <td align="right">      336.84</td>
    <td align="right">      394.35</td>
    <td align="right">      424.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.19</td>
    <td align="right">       94.55</td>
    <td align="right">      421.64</td>
    <td align="right">      400.32</td>
    <td align="right">      257.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      475.81</td>
    <td align="right">       86.82</td>
    <td align="right">      388.99</td>
    <td align="right">      477.74</td>
    <td align="right">      143.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      495.38</td>
    <td align="right">       88.62</td>
    <td align="right">      406.76</td>
    <td align="right">      513.39</td>
    <td align="right">      132.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      630.75</td>
    <td align="right">      263.61</td>
    <td align="right">      367.14</td>
    <td align="right">      602.30</td>
    <td align="right">      156.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      811.70</td>
    <td align="right">      452.94</td>
    <td align="right">      358.76</td>
    <td align="right">      827.42</td>
    <td align="right">      247.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.06</td>
    <td align="right">      689.15</td>
    <td align="right">      281.91</td>
    <td align="right">      990.35</td>
    <td align="right">      505.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1182.72</td>
    <td align="right">      942.86</td>
    <td align="right">      239.86</td>
    <td align="right">     1277.83</td>
    <td align="right">      574.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1130.59</td>
    <td align="right">      915.07</td>
    <td align="right">      215.53</td>
    <td align="right">     1209.10</td>
    <td align="right">      657.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      836.24</td>
    <td align="right">      521.44</td>
    <td align="right">      314.80</td>
    <td align="right">      831.53</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.81</td>
    <td align="right">       86.82</td>
    <td align="right">      215.53</td>
    <td align="right">      394.35</td>
    <td align="right">      132.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1230.07</td>
    <td align="right">     1011.88</td>
    <td align="right">      421.64</td>
    <td align="right">     1324.58</td>
    <td align="right">      657.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1229.99</td>
    <td align="right">     1011.81</td>
    <td align="right">      218.18</td>
    <td align="right">     1324.49</td>
    <td align="right">      591.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1180.38</td>
    <td align="right">      941.20</td>
    <td align="right">      239.18</td>
    <td align="right">     1195.47</td>
    <td align="right">      607.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      870.09</td>
    <td align="right">      572.57</td>
    <td align="right">      297.52</td>
    <td align="right">      789.38</td>
    <td align="right">      479.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      563.24</td>
    <td align="right">      226.42</td>
    <td align="right">      336.82</td>
    <td align="right">      394.32</td>
    <td align="right">      424.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      516.16</td>
    <td align="right">       94.54</td>
    <td align="right">      421.62</td>
    <td align="right">      400.30</td>
    <td align="right">      257.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      475.78</td>
    <td align="right">       86.82</td>
    <td align="right">      388.97</td>
    <td align="right">      477.71</td>
    <td align="right">      143.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      495.35</td>
    <td align="right">       88.61</td>
    <td align="right">      406.74</td>
    <td align="right">      513.35</td>
    <td align="right">      132.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      630.71</td>
    <td align="right">      263.60</td>
    <td align="right">      367.12</td>
    <td align="right">      602.26</td>
    <td align="right">      156.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      811.65</td>
    <td align="right">      452.91</td>
    <td align="right">      358.74</td>
    <td align="right">      827.37</td>
    <td align="right">      247.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.00</td>
    <td align="right">      689.10</td>
    <td align="right">      281.89</td>
    <td align="right">      990.29</td>
    <td align="right">      505.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1182.65</td>
    <td align="right">      942.80</td>
    <td align="right">      239.85</td>
    <td align="right">     1277.75</td>
    <td align="right">      574.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1130.52</td>
    <td align="right">      915.01</td>
    <td align="right">      215.52</td>
    <td align="right">     1209.02</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      836.19</td>
    <td align="right">      521.41</td>
    <td align="right">      314.78</td>
    <td align="right">      831.48</td>
    <td align="right">      397.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.78</td>
    <td align="right">       86.82</td>
    <td align="right">      215.52</td>
    <td align="right">      394.32</td>
    <td align="right">      132.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1229.99</td>
    <td align="right">     1011.81</td>
    <td align="right">      421.62</td>
    <td align="right">     1324.49</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      822.62</td>
    <td align="right">      521.30</td>
    <td align="right">      301.32</td>
    <td align="right">      615.90</td>
    <td align="right">     1188.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      991.77</td>
    <td align="right">      614.58</td>
    <td align="right">      377.19</td>
    <td align="right">      768.88</td>
    <td align="right">     1204.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1161.48</td>
    <td align="right">      640.87</td>
    <td align="right">      520.61</td>
    <td align="right">     1007.36</td>
    <td align="right">      922.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1093.53</td>
    <td align="right">      463.01</td>
    <td align="right">      630.51</td>
    <td align="right">      895.35</td>
    <td align="right">      816.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1336.41</td>
    <td align="right">      471.08</td>
    <td align="right">      865.33</td>
    <td align="right">     1291.41</td>
    <td align="right">      506.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.39</td>
    <td align="right">      786.24</td>
    <td align="right">      848.14</td>
    <td align="right">     1940.29</td>
    <td align="right">      297.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1331.68</td>
    <td align="right">      487.68</td>
    <td align="right">      844.01</td>
    <td align="right">     1578.74</td>
    <td align="right">      268.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1389.99</td>
    <td align="right">      686.65</td>
    <td align="right">      703.35</td>
    <td align="right">     1630.46</td>
    <td align="right">      309.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1232.69</td>
    <td align="right">      591.23</td>
    <td align="right">      641.47</td>
    <td align="right">     1357.92</td>
    <td align="right">      478.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1036.88</td>
    <td align="right">      592.64</td>
    <td align="right">      444.24</td>
    <td align="right">      936.90</td>
    <td align="right">      975.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      850.88</td>
    <td align="right">      516.61</td>
    <td align="right">      334.27</td>
    <td align="right">      660.70</td>
    <td align="right">     1135.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      687.38</td>
    <td align="right">      406.11</td>
    <td align="right">      281.27</td>
    <td align="right">      455.50</td>
    <td align="right">     1338.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1131.16</td>
    <td align="right">      564.16</td>
    <td align="right">      567.01</td>
    <td align="right">     1096.33</td>
    <td align="right">      784.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      687.38</td>
    <td align="right">      406.11</td>
    <td align="right">      281.27</td>
    <td align="right">      455.50</td>
    <td align="right">      268.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1634.39</td>
    <td align="right">      786.24</td>
    <td align="right">      865.33</td>
    <td align="right">     1940.29</td>
    <td align="right">     1338.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.53</td>
    <td align="right">       20.61</td>
    <td align="right">       11.91</td>
    <td align="right">       24.35</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       39.21</td>
    <td align="right">       24.30</td>
    <td align="right">       14.91</td>
    <td align="right">       30.40</td>
    <td align="right">       47.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.92</td>
    <td align="right">       25.34</td>
    <td align="right">       20.58</td>
    <td align="right">       39.83</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.24</td>
    <td align="right">       18.31</td>
    <td align="right">       24.93</td>
    <td align="right">       35.40</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.84</td>
    <td align="right">       18.63</td>
    <td align="right">       34.21</td>
    <td align="right">       51.06</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.62</td>
    <td align="right">       31.09</td>
    <td align="right">       33.53</td>
    <td align="right">       76.72</td>
    <td align="right">       11.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.65</td>
    <td align="right">       19.28</td>
    <td align="right">       33.37</td>
    <td align="right">       62.42</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.96</td>
    <td align="right">       27.15</td>
    <td align="right">       27.81</td>
    <td align="right">       64.47</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.74</td>
    <td align="right">       23.38</td>
    <td align="right">       25.36</td>
    <td align="right">       53.69</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.00</td>
    <td align="right">       23.43</td>
    <td align="right">       17.56</td>
    <td align="right">       37.04</td>
    <td align="right">       38.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.64</td>
    <td align="right">       20.43</td>
    <td align="right">       13.22</td>
    <td align="right">       26.12</td>
    <td align="right">       44.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.18</td>
    <td align="right">       16.06</td>
    <td align="right">       11.12</td>
    <td align="right">       18.01</td>
    <td align="right">       52.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       44.73</td>
    <td align="right">       22.31</td>
    <td align="right">       22.42</td>
    <td align="right">       43.35</td>
    <td align="right">       31.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.18</td>
    <td align="right">       16.06</td>
    <td align="right">       11.12</td>
    <td align="right">       18.01</td>
    <td align="right">       10.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.62</td>
    <td align="right">       31.09</td>
    <td align="right">       34.21</td>
    <td align="right">       76.72</td>
    <td align="right">       52.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">      385.03</td>
    <td align="right">       36.36</td>
    <td align="right">     1986.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      483.94</td>
    <td align="right">        0.00</td>
    <td align="right">      483.94</td>
    <td align="right">       45.34</td>
    <td align="right">     1999.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      658.48</td>
    <td align="right">        0.00</td>
    <td align="right">      658.48</td>
    <td align="right">      201.60</td>
    <td align="right">     1514.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      826.89</td>
    <td align="right">        4.52</td>
    <td align="right">      822.37</td>
    <td align="right">      328.89</td>
    <td align="right">     1317.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1129.55</td>
    <td align="right">       37.22</td>
    <td align="right">     1092.33</td>
    <td align="right">      777.35</td>
    <td align="right">      780.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">     1271.72</td>
    <td align="right">      409.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1171.37</td>
    <td align="right">       75.67</td>
    <td align="right">     1095.69</td>
    <td align="right">     1269.95</td>
    <td align="right">      387.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      932.32</td>
    <td align="right">       21.93</td>
    <td align="right">      910.39</td>
    <td align="right">      988.55</td>
    <td align="right">      453.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      783.25</td>
    <td align="right">        0.18</td>
    <td align="right">      783.07</td>
    <td align="right">      732.54</td>
    <td align="right">      704.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.00</td>
    <td align="right">      213.67</td>
    <td align="right">     1499.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.87</td>
    <td align="right">        0.00</td>
    <td align="right">      425.87</td>
    <td align="right">       68.41</td>
    <td align="right">     1808.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">       36.61</td>
    <td align="right">     2187.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      747.73</td>
    <td align="right">       23.10</td>
    <td align="right">      724.63</td>
    <td align="right">      500.17</td>
    <td align="right">     1250.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">       36.36</td>
    <td align="right">      387.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">     1271.72</td>
    <td align="right">     2187.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      803.89</td>
    <td align="right">      492.70</td>
    <td align="right">      311.19</td>
    <td align="right">      532.27</td>
    <td align="right">     1228.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1067.69</td>
    <td align="right">      674.02</td>
    <td align="right">      393.67</td>
    <td align="right">      811.02</td>
    <td align="right">     1259.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1288.74</td>
    <td align="right">      751.73</td>
    <td align="right">      537.01</td>
    <td align="right">     1098.24</td>
    <td align="right">      960.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1321.71</td>
    <td align="right">      643.87</td>
    <td align="right">      677.84</td>
    <td align="right">     1114.00</td>
    <td align="right">      844.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1544.79</td>
    <td align="right">      645.16</td>
    <td align="right">      899.63</td>
    <td align="right">     1486.78</td>
    <td align="right">      508.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      895.44</td>
    <td align="right">     2211.80</td>
    <td align="right">      274.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1713.38</td>
    <td align="right">      815.73</td>
    <td align="right">      897.65</td>
    <td align="right">     2023.85</td>
    <td align="right">      259.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1728.40</td>
    <td align="right">      951.92</td>
    <td align="right">      776.48</td>
    <td align="right">     2019.82</td>
    <td align="right">      298.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1438.31</td>
    <td align="right">      781.41</td>
    <td align="right">      656.91</td>
    <td align="right">     1572.69</td>
    <td align="right">      447.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1041.45</td>
    <td align="right">      570.63</td>
    <td align="right">      470.82</td>
    <td align="right">      895.98</td>
    <td align="right">      967.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      810.71</td>
    <td align="right">      457.75</td>
    <td align="right">      352.96</td>
    <td align="right">      558.50</td>
    <td align="right">     1147.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">      431.07</td>
    <td align="right">     1370.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1279.61</td>
    <td align="right">      681.21</td>
    <td align="right">      598.40</td>
    <td align="right">     1231.63</td>
    <td align="right">      794.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">      431.07</td>
    <td align="right">      259.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      899.63</td>
    <td align="right">     2211.80</td>
    <td align="right">     1370.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">      654.59</td>
    <td align="right">     3928.36</td>
    <td align="right">     1757.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3541.42</td>
    <td align="right">     2823.84</td>
    <td align="right">      717.58</td>
    <td align="right">     3527.05</td>
    <td align="right">     1834.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2610.46</td>
    <td align="right">     1717.84</td>
    <td align="right">      892.62</td>
    <td align="right">     2320.25</td>
    <td align="right">     1478.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1689.86</td>
    <td align="right">      679.33</td>
    <td align="right">     1010.53</td>
    <td align="right">     1135.23</td>
    <td align="right">     1331.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1548.59</td>
    <td align="right">      283.64</td>
    <td align="right">     1264.94</td>
    <td align="right">     1147.87</td>
    <td align="right">      832.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">     1166.98</td>
    <td align="right">     1411.29</td>
    <td align="right">      451.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1486.16</td>
    <td align="right">      265.86</td>
    <td align="right">     1220.30</td>
    <td align="right">     1519.43</td>
    <td align="right">      416.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1892.27</td>
    <td align="right">      790.85</td>
    <td align="right">     1101.42</td>
    <td align="right">     1797.35</td>
    <td align="right">      470.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2435.14</td>
    <td align="right">     1358.85</td>
    <td align="right">     1076.29</td>
    <td align="right">     2480.06</td>
    <td align="right">      716.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2913.22</td>
    <td align="right">     2067.48</td>
    <td align="right">      845.74</td>
    <td align="right">     2952.72</td>
    <td align="right">     1476.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3548.23</td>
    <td align="right">     2828.64</td>
    <td align="right">      719.60</td>
    <td align="right">     3798.28</td>
    <td align="right">     1682.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3391.85</td>
    <td align="right">     2745.25</td>
    <td align="right">      646.60</td>
    <td align="right">     3587.04</td>
    <td align="right">     1944.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2508.76</td>
    <td align="right">     1564.36</td>
    <td align="right">      944.40</td>
    <td align="right">     2461.23</td>
    <td align="right">     1195.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">      646.60</td>
    <td align="right">     1135.23</td>
    <td align="right">      416.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">     1264.94</td>
    <td align="right">     3928.36</td>
    <td align="right">     1944.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      855.15</td>
    <td align="right">      541.92</td>
    <td align="right">      313.24</td>
    <td align="right">      627.21</td>
    <td align="right">     1256.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1030.99</td>
    <td align="right">      638.89</td>
    <td align="right">      392.10</td>
    <td align="right">      782.70</td>
    <td align="right">     1274.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1207.42</td>
    <td align="right">      666.22</td>
    <td align="right">      541.20</td>
    <td align="right">     1026.03</td>
    <td align="right">      983.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1136.78</td>
    <td align="right">      481.33</td>
    <td align="right">      655.45</td>
    <td align="right">      910.54</td>
    <td align="right">      867.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1389.27</td>
    <td align="right">      489.71</td>
    <td align="right">      899.56</td>
    <td align="right">     1317.83</td>
    <td align="right">      544.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      881.69</td>
    <td align="right">     2006.23</td>
    <td align="right">      310.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1384.35</td>
    <td align="right">      506.97</td>
    <td align="right">      877.39</td>
    <td align="right">     1629.85</td>
    <td align="right">      283.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1444.97</td>
    <td align="right">      713.81</td>
    <td align="right">      731.16</td>
    <td align="right">     1689.36</td>
    <td align="right">      318.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1281.45</td>
    <td align="right">      614.62</td>
    <td align="right">      666.83</td>
    <td align="right">     1411.21</td>
    <td align="right">      481.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1077.89</td>
    <td align="right">      616.09</td>
    <td align="right">      461.81</td>
    <td align="right">      972.05</td>
    <td align="right">      987.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      884.54</td>
    <td align="right">      537.04</td>
    <td align="right">      347.49</td>
    <td align="right">      682.54</td>
    <td align="right">     1161.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">      468.36</td>
    <td align="right">     1379.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1175.90</td>
    <td align="right">      586.47</td>
    <td align="right">      589.43</td>
    <td align="right">     1128.44</td>
    <td align="right">      818.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">      468.36</td>
    <td align="right">      283.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      899.56</td>
    <td align="right">     2006.23</td>
    <td align="right">     1379.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103126E+10</td>
    <td align="right">0.116765E+09</td>
    <td align="right">0.500796E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117074E+10</td>
    <td align="right">0.124891E+09</td>
    <td align="right">0.457885E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176367E+10</td>
    <td align="right">0.563365E+09</td>
    <td align="right">0.384356E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214330E+10</td>
    <td align="right"> 11722938.61</td>
    <td align="right">0.213157E+10</td>
    <td align="right">0.874914E+09</td>
    <td align="right">0.320313E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302538E+10</td>
    <td align="right"> 99689549.37</td>
    <td align="right">0.292569E+10</td>
    <td align="right">0.209801E+10</td>
    <td align="right">0.201085E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.285489E+10</td>
    <td align="right">0.328741E+10</td>
    <td align="right">0.103695E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.202680E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">0.338999E+10</td>
    <td align="right">0.101664E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249712E+10</td>
    <td align="right"> 58729947.38</td>
    <td align="right">0.243839E+10</td>
    <td align="right">0.264048E+10</td>
    <td align="right">0.117952E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203018E+10</td>
    <td align="right">   456582.56</td>
    <td align="right">0.202972E+10</td>
    <td align="right">0.190675E+10</td>
    <td align="right">0.175162E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150258E+10</td>
    <td align="right">0.601802E+09</td>
    <td align="right">0.378203E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110386E+10</td>
    <td align="right">0.198322E+09</td>
    <td align="right">0.440345E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right">0.115355E+09</td>
    <td align="right">0.551882E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235806E+11</td>
    <td align="right">0.728610E+09</td>
    <td align="right">0.228520E+11</td>
    <td align="right">0.159181E+11</td>
    <td align="right">0.373334E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right">0.115355E+09</td>
    <td align="right">0.101664E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">0.338999E+10</td>
    <td align="right">0.551882E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215315E+10</td>
    <td align="right">0.131964E+10</td>
    <td align="right">0.833504E+09</td>
    <td align="right">0.146904E+10</td>
    <td align="right">0.310785E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258296E+10</td>
    <td align="right">0.163059E+10</td>
    <td align="right">0.952369E+09</td>
    <td align="right">0.199220E+10</td>
    <td align="right">0.289731E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.345177E+10</td>
    <td align="right">0.201343E+10</td>
    <td align="right">0.143834E+10</td>
    <td align="right">0.297025E+10</td>
    <td align="right">0.245024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342588E+10</td>
    <td align="right">0.166890E+10</td>
    <td align="right">0.175697E+10</td>
    <td align="right">0.291368E+10</td>
    <td align="right">0.206175E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413756E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">0.400276E+10</td>
    <td align="right">0.132028E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.232097E+10</td>
    <td align="right">0.573421E+10</td>
    <td align="right">0.696050E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458912E+10</td>
    <td align="right">0.218486E+10</td>
    <td align="right">0.240425E+10</td>
    <td align="right">0.542128E+10</td>
    <td align="right">0.682003E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462935E+10</td>
    <td align="right">0.254963E+10</td>
    <td align="right">0.207972E+10</td>
    <td align="right">0.541386E+10</td>
    <td align="right">0.778899E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372811E+10</td>
    <td align="right">0.202541E+10</td>
    <td align="right">0.170270E+10</td>
    <td align="right">0.408985E+10</td>
    <td align="right">0.111935E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278943E+10</td>
    <td align="right">0.152838E+10</td>
    <td align="right">0.126105E+10</td>
    <td align="right">0.242782E+10</td>
    <td align="right">0.245487E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.118648E+10</td>
    <td align="right">0.914877E+09</td>
    <td align="right">0.148659E+10</td>
    <td align="right">0.280815E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
