    <td align="right">0.119413E+10</td>
    <td align="right">0.346986E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.403539E+11</td>
    <td align="right">0.214827E+11</td>
    <td align="right">0.188712E+11</td>
    <td align="right">0.391157E+11</td>
    <td align="right">0.238466E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">0.119413E+10</td>
    <td align="right">0.682003E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">0.573421E+10</td>
    <td align="right">0.346986E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.175325E+10</td>
    <td align="right">0.106015E+11</td>
    <td align="right">0.446538E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.856740E+10</td>
    <td align="right">0.683144E+10</td>
    <td align="right">0.173597E+10</td>
    <td align="right">0.858634E+10</td>
    <td align="right">0.422014E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.699187E+10</td>
    <td align="right">0.460107E+10</td>
    <td align="right">0.239079E+10</td>
    <td align="right">0.625068E+10</td>
    <td align="right">0.376819E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438011E+10</td>
    <td align="right">0.176081E+10</td>
    <td align="right">0.261930E+10</td>
    <td align="right">0.297216E+10</td>
    <td align="right">0.324698E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414773E+10</td>
    <td align="right">0.759704E+09</td>
    <td align="right">0.338803E+10</td>
    <td align="right">0.309141E+10</td>
    <td align="right">0.215120E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.302481E+10</td>
    <td align="right">0.364879E+10</td>
    <td align="right">0.114209E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398053E+10</td>
    <td align="right">0.712079E+09</td>
    <td align="right">0.326845E+10</td>
    <td align="right">0.405892E+10</td>
    <td align="right">0.109292E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506827E+10</td>
    <td align="right">0.211822E+10</td>
    <td align="right">0.295005E+10</td>
    <td align="right">0.481182E+10</td>
    <td align="right">0.122613E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631187E+10</td>
    <td align="right">0.352213E+10</td>
    <td align="right">0.278975E+10</td>
    <td align="right">0.644213E+10</td>
    <td align="right">0.178728E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.780277E+10</td>
    <td align="right">0.553753E+10</td>
    <td align="right">0.226524E+10</td>
    <td align="right">0.795150E+10</td>
    <td align="right">0.374782E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919701E+10</td>
    <td align="right">0.733182E+10</td>
    <td align="right">0.186519E+10</td>
    <td align="right">0.991032E+10</td>
    <td align="right">0.413549E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.908473E+10</td>
    <td align="right">0.735288E+10</td>
    <td align="right">0.173184E+10</td>
    <td align="right">0.968476E+10</td>
    <td align="right">0.493121E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.791163E+11</td>
    <td align="right">0.493336E+11</td>
    <td align="right">0.297827E+11</td>
    <td align="right">0.780103E+11</td>
    <td align="right">0.359148E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.173184E+10</td>
    <td align="right">0.297216E+10</td>
    <td align="right">0.109292E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.338803E+10</td>
    <td align="right">0.106015E+11</td>
    <td align="right">0.493121E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229044E+10</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.838972E+09</td>
    <td align="right">0.170513E+10</td>
    <td align="right">0.317355E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249418E+10</td>
    <td align="right">0.154561E+10</td>
    <td align="right">0.948573E+09</td>
    <td align="right">0.190997E+10</td>
    <td align="right">0.292171E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323396E+10</td>
    <td align="right">0.178441E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">0.276525E+10</td>
    <td align="right">0.249844E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294653E+10</td>
    <td align="right">0.124761E+10</td>
    <td align="right">0.169893E+10</td>
    <td align="right">0.237690E+10</td>
    <td align="right">0.211339E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372102E+10</td>
    <td align="right">0.131165E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">0.353794E+10</td>
    <td align="right">0.140513E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.228533E+10</td>
    <td align="right">0.519173E+10</td>
    <td align="right">0.784732E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370785E+10</td>
    <td align="right">0.135786E+10</td>
    <td align="right">0.234999E+10</td>
    <td align="right">0.435653E+10</td>
    <td align="right">0.743169E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387021E+10</td>
    <td align="right">0.191186E+10</td>
    <td align="right">0.195835E+10</td>
    <td align="right">0.451920E+10</td>
    <td align="right">0.827694E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332152E+10</td>
    <td align="right">0.159308E+10</td>
    <td align="right">0.172844E+10</td>
    <td align="right">0.366303E+10</td>
    <td align="right">0.119981E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288703E+10</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.123691E+10</td>
    <td align="right">0.262307E+10</td>
    <td align="right">0.249790E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229273E+10</td>
    <td align="right">0.139202E+10</td>
    <td align="right">0.900706E+09</td>
    <td align="right">0.179242E+10</td>
    <td align="right">0.283828E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">0.127884E+10</td>
    <td align="right">0.348401E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370833E+11</td>
    <td align="right">0.184950E+11</td>
    <td align="right">0.185883E+11</td>
    <td align="right">0.357200E+11</td>
    <td align="right">0.244878E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">0.127884E+10</td>
    <td align="right">0.743169E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">0.519173E+10</td>
    <td align="right">0.348401E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343738E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343738E+09</td>
    <td align="right"> 40701483.57</td>
    <td align="right">0.170912E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390227E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390227E+09</td>
    <td align="right"> 47399035.19</td>
    <td align="right">0.154958E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587861E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587861E+09</td>
    <td align="right">0.207419E+09</td>
    <td align="right">0.128514E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714398E+09</td>
    <td align="right">  3907461.33</td>
    <td align="right">0.710490E+09</td>
    <td align="right">0.314323E+09</td>
    <td align="right">0.108360E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100841E+10</td>
    <td align="right"> 33228277.62</td>
    <td align="right">0.975183E+09</td>
    <td align="right">0.734925E+09</td>
    <td align="right">0.653540E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107002E+10</td>
    <td align="right">0.118438E+09</td>
    <td align="right">0.951584E+09</td>
    <td align="right">0.112079E+10</td>
    <td align="right">0.336599E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104575E+10</td>
    <td align="right"> 67556654.41</td>
    <td align="right">0.978190E+09</td>
    <td align="right">0.115488E+10</td>
    <td align="right">0.328071E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.832333E+09</td>
    <td align="right"> 19575722.92</td>
    <td align="right">0.812758E+09</td>
    <td align="right">0.893273E+09</td>
    <td align="right">0.394855E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676695E+09</td>
    <td align="right">   152186.98</td>
    <td align="right">0.676543E+09</td>
    <td align="right">0.635817E+09</td>
    <td align="right">0.611976E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.500838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500838E+09</td>
    <td align="right">0.194646E+09</td>
    <td align="right">0.134562E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367935E+09</td>
    <td align="right"> 62421149.87</td>
    <td align="right">0.155758E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321610E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321610E+09</td>
    <td align="right"> 35113614.46</td>
    <td align="right">0.194566E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.785982E+10</td>
    <td align="right">0.242859E+09</td>
    <td align="right">0.761696E+10</td>
    <td align="right">0.544170E+10</td>
    <td align="right">0.128013E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321610E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321610E+09</td>
    <td align="right"> 35113614.46</td>
    <td align="right">0.328071E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107002E+10</td>
    <td align="right">0.118438E+09</td>
    <td align="right">0.978190E+09</td>
    <td align="right">0.115488E+10</td>
    <td align="right">0.194566E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343753E+09</td>
    <td align="right"> 40701916.66</td>
    <td align="right">0.170923E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390245E+09</td>
    <td align="right"> 47399860.44</td>
    <td align="right">0.154968E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587886E+09</td>
    <td align="right">0.207425E+09</td>
    <td align="right">0.128522E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714427E+09</td>
    <td align="right">  3907566.36</td>
    <td align="right">0.710519E+09</td>
    <td align="right">0.314331E+09</td>
    <td align="right">0.108367E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100845E+10</td>
    <td align="right"> 33229170.80</td>
    <td align="right">0.975221E+09</td>
    <td align="right">0.734949E+09</td>
    <td align="right">0.653580E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107007E+10</td>
    <td align="right">0.118441E+09</td>
    <td align="right">0.951625E+09</td>
    <td align="right">0.112083E+10</td>
    <td align="right">0.336618E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104579E+10</td>
    <td align="right"> 67558470.35</td>
    <td align="right">0.978229E+09</td>
    <td align="right">0.115493E+10</td>
    <td align="right">0.328089E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.832369E+09</td>
    <td align="right"> 19576249.12</td>
    <td align="right">0.812793E+09</td>
    <td align="right">0.893314E+09</td>
    <td align="right">0.394877E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676724E+09</td>
    <td align="right">   152191.08</td>
    <td align="right">0.676571E+09</td>
    <td align="right">0.635845E+09</td>
    <td align="right">0.612011E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.500859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500859E+09</td>
    <td align="right">0.194652E+09</td>
    <td align="right">0.134571E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367951E+09</td>
    <td align="right"> 62422691.87</td>
    <td align="right">0.155768E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321623E+09</td>
    <td align="right"> 35114433.34</td>
    <td align="right">0.194578E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.786014E+10</td>
    <td align="right">0.242865E+09</td>
    <td align="right">0.761728E+10</td>
    <td align="right">0.544192E+10</td>
    <td align="right">0.128021E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321623E+09</td>
    <td align="right"> 35114433.34</td>
    <td align="right">0.328089E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107007E+10</td>
    <td align="right">0.118441E+09</td>
    <td align="right">0.978229E+09</td>
    <td align="right">0.115493E+10</td>
    <td align="right">0.194578E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343753E+09</td>
    <td align="right"> 40701916.66</td>
    <td align="right">0.170923E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.390245E+09</td>
    <td align="right"> 47399860.44</td>
    <td align="right">0.154968E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.587886E+09</td>
    <td align="right">0.207425E+09</td>
    <td align="right">0.128522E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714427E+09</td>
    <td align="right">  3907566.36</td>
    <td align="right">0.710519E+09</td>
    <td align="right">0.314331E+09</td>
    <td align="right">0.108367E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100845E+10</td>
    <td align="right"> 33229170.80</td>
    <td align="right">0.975221E+09</td>
    <td align="right">0.734949E+09</td>
    <td align="right">0.653580E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107007E+10</td>
    <td align="right">0.118441E+09</td>
    <td align="right">0.951625E+09</td>
    <td align="right">0.112083E+10</td>
    <td align="right">0.336618E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104579E+10</td>
    <td align="right"> 67558470.35</td>
    <td align="right">0.978229E+09</td>
    <td align="right">0.115493E+10</td>
    <td align="right">0.328089E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.832369E+09</td>
    <td align="right"> 19576249.12</td>
    <td align="right">0.812793E+09</td>
    <td align="right">0.893314E+09</td>
    <td align="right">0.394877E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.676724E+09</td>
    <td align="right">   152191.08</td>
    <td align="right">0.676571E+09</td>
    <td align="right">0.635845E+09</td>
    <td align="right">0.612011E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.500859E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.500859E+09</td>
    <td align="right">0.194652E+09</td>
    <td align="right">0.134571E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.367951E+09</td>
    <td align="right"> 62422691.87</td>
    <td align="right">0.155768E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321623E+09</td>
    <td align="right"> 35114433.34</td>
    <td align="right">0.194578E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.786014E+10</td>
    <td align="right">0.242865E+09</td>
    <td align="right">0.761728E+10</td>
    <td align="right">0.544192E+10</td>
    <td align="right">0.128021E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.321623E+09</td>
    <td align="right"> 35114433.34</td>
    <td align="right">0.328089E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107007E+10</td>
    <td align="right">0.118441E+09</td>
    <td align="right">0.978229E+09</td>
    <td align="right">0.115493E+10</td>
    <td align="right">0.194578E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207122E+10</td>
    <td align="right">0.126942E+10</td>
    <td align="right">0.801793E+09</td>
    <td align="right">0.140473E+10</td>
    <td align="right">0.310135E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248468E+10</td>
    <td align="right">0.156854E+10</td>
    <td align="right">0.916137E+09</td>
    <td align="right">0.192511E+10</td>
    <td align="right">0.287286E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332043E+10</td>
    <td align="right">0.193681E+10</td>
    <td align="right">0.138362E+10</td>
    <td align="right">0.288621E+10</td>
    <td align="right">0.242247E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.329552E+10</td>
    <td align="right">0.160539E+10</td>
    <td align="right">0.169012E+10</td>
    <td align="right">0.283169E+10</td>
    <td align="right">0.206996E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398012E+10</td>
    <td align="right">0.166223E+10</td>
    <td align="right">0.231789E+10</td>
    <td align="right">0.389768E+10</td>
    <td align="right">0.127415E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469920E+10</td>
    <td align="right">0.246653E+10</td>
    <td align="right">0.223267E+10</td>
    <td align="right">0.555277E+10</td>
    <td align="right">0.680037E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.441450E+10</td>
    <td align="right">0.210172E+10</td>
    <td align="right">0.231278E+10</td>
    <td align="right">0.525031E+10</td>
    <td align="right">0.664626E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445320E+10</td>
    <td align="right">0.245261E+10</td>
    <td align="right">0.200059E+10</td>
    <td align="right">0.522510E+10</td>
    <td align="right">0.785799E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358625E+10</td>
    <td align="right">0.194833E+10</td>
    <td align="right">0.163792E+10</td>
    <td align="right">0.393019E+10</td>
    <td align="right">0.115649E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268329E+10</td>
    <td align="right">0.147022E+10</td>
    <td align="right">0.121307E+10</td>
    <td align="right">0.232132E+10</td>
    <td align="right">0.255721E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202140E+10</td>
    <td align="right">0.114133E+10</td>
    <td align="right">0.880070E+09</td>
    <td align="right">0.140501E+10</td>
    <td align="right">0.289461E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180862E+10</td>
    <td align="right">0.104204E+10</td>
    <td align="right">0.766577E+09</td>
    <td align="right">0.112332E+10</td>
    <td align="right">0.355658E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388184E+11</td>
    <td align="right">0.206652E+11</td>
    <td align="right">0.181532E+11</td>
    <td align="right">0.377535E+11</td>
    <td align="right">0.240361E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180862E+10</td>
    <td align="right">0.104204E+10</td>
    <td align="right">0.766577E+09</td>
    <td align="right">0.112332E+10</td>
    <td align="right">0.664626E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469920E+10</td>
    <td align="right">0.246653E+10</td>
    <td align="right">0.231789E+10</td>
    <td align="right">0.555277E+10</td>
    <td align="right">0.355658E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81894038.18</td>
    <td align="right"> 50191875.45</td>
    <td align="right"> 31702162.73</td>
    <td align="right"> 55541569.35</td>
    <td align="right">0.122624E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 98241851.44</td>
    <td align="right"> 62018638.16</td>
    <td align="right"> 36223213.28</td>
    <td align="right"> 76117289.33</td>
    <td align="right">0.113590E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131287E+09</td>
    <td align="right"> 76579778.03</td>
    <td align="right"> 54706964.88</td>
    <td align="right">0.114118E+09</td>
    <td align="right"> 95782092.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130302E+09</td>
    <td align="right"> 63475843.17</td>
    <td align="right"> 66826011.91</td>
    <td align="right">0.111963E+09</td>
    <td align="right"> 81844502.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157371E+09</td>
    <td align="right"> 65723045.12</td>
    <td align="right"> 91647474.04</td>
    <td align="right">0.154111E+09</td>
    <td align="right"> 50378732.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185802E+09</td>
    <td align="right"> 97524371.26</td>
    <td align="right"> 88277700.20</td>
    <td align="right">0.219551E+09</td>
    <td align="right"> 26888037.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174545E+09</td>
    <td align="right"> 83100171.20</td>
    <td align="right"> 91445213.71</td>
    <td align="right">0.207593E+09</td>
    <td align="right"> 26278722.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176075E+09</td>
    <td align="right"> 96973880.90</td>
    <td align="right"> 79101545.79</td>
    <td align="right">0.206596E+09</td>
    <td align="right"> 31069778.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141797E+09</td>
    <td align="right"> 77035230.63</td>
    <td align="right"> 64761817.65</td>
    <td align="right">0.155396E+09</td>
    <td align="right"> 45726753.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106095E+09</td>
    <td align="right"> 58131244.62</td>
    <td align="right"> 47963678.81</td>
    <td align="right"> 91782800.81</td>
    <td align="right">0.101110E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 79924362.33</td>
    <td align="right"> 45127205.67</td>
    <td align="right"> 34797156.67</td>
    <td align="right"> 55553006.98</td>
    <td align="right">0.114450E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 71511067.41</td>
    <td align="right"> 41201322.51</td>
    <td align="right"> 30309744.90</td>
    <td align="right"> 44415252.71</td>
    <td align="right">0.140624E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153485E+10</td>
    <td align="right">0.817083E+09</td>
    <td align="right">0.717763E+09</td>
    <td align="right">0.149274E+10</td>
    <td align="right">0.950367E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71511067.41</td>
    <td align="right"> 41201322.51</td>
    <td align="right"> 30309744.90</td>
    <td align="right"> 44415252.71</td>
    <td align="right"> 26278722.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185802E+09</td>
    <td align="right"> 97524371.26</td>
    <td align="right"> 91647474.04</td>
    <td align="right">0.219551E+09</td>
    <td align="right">0.140624E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329462E+10</td>
    <td align="right">0.271021E+10</td>
    <td align="right">0.584411E+09</td>
    <td align="right">0.354775E+10</td>
    <td align="right">0.158413E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285575E+10</td>
    <td align="right">0.227710E+10</td>
    <td align="right">0.578651E+09</td>
    <td align="right">0.289226E+10</td>
    <td align="right">0.146941E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233058E+10</td>
    <td align="right">0.153366E+10</td>
    <td align="right">0.796923E+09</td>
    <td align="right">0.211442E+10</td>
    <td align="right">0.128348E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146002E+10</td>
    <td align="right">0.586926E+09</td>
    <td align="right">0.873092E+09</td>
    <td align="right">0.102215E+10</td>
    <td align="right">0.110063E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138256E+10</td>
    <td align="right">0.253230E+09</td>
    <td align="right">0.112933E+10</td>
    <td align="right">0.107223E+10</td>
    <td align="right">0.690818E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.225046E+09</td>
    <td align="right">0.100826E+10</td>
    <td align="right">0.123829E+10</td>
    <td align="right">0.371062E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132683E+10</td>
    <td align="right">0.237355E+09</td>
    <td align="right">0.108947E+10</td>
    <td align="right">0.137506E+10</td>
    <td align="right">0.354598E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168940E+10</td>
    <td align="right">0.706059E+09</td>
    <td align="right">0.983343E+09</td>
    <td align="right">0.161321E+10</td>
    <td align="right">0.419406E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210392E+10</td>
    <td align="right">0.117402E+10</td>
    <td align="right">0.929906E+09</td>
    <td align="right">0.214467E+10</td>
    <td align="right">0.642099E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260088E+10</td>
    <td align="right">0.184581E+10</td>
    <td align="right">0.755073E+09</td>
    <td align="right">0.265255E+10</td>
    <td align="right">0.135366E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306561E+10</td>
    <td align="right">0.244389E+10</td>
    <td align="right">0.621723E+09</td>
    <td align="right">0.331215E+10</td>
    <td align="right">0.148974E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.302818E+10</td>
    <td align="right">0.245091E+10</td>
    <td align="right">0.577274E+09</td>
    <td align="right">0.323845E+10</td>
    <td align="right">0.176201E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263717E+11</td>
    <td align="right">0.164442E+11</td>
    <td align="right">0.992747E+10</td>
    <td align="right">0.262232E+11</td>
    <td align="right">0.125210E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.225046E+09</td>
    <td align="right">0.577274E+09</td>
    <td align="right">0.102215E+10</td>
    <td align="right">0.354598E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329462E+10</td>
    <td align="right">0.271021E+10</td>
    <td align="right">0.112933E+10</td>
    <td align="right">0.354775E+10</td>
    <td align="right">0.176201E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329462E+10</td>
    <td align="right">0.271021E+10</td>
    <td align="right">0.584411E+09</td>
    <td align="right">0.354775E+10</td>
    <td align="right">0.158413E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285575E+10</td>
    <td align="right">0.227710E+10</td>
    <td align="right">0.578651E+09</td>
    <td align="right">0.289226E+10</td>
    <td align="right">0.146941E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233058E+10</td>
    <td align="right">0.153366E+10</td>
    <td align="right">0.796923E+09</td>
    <td align="right">0.211442E+10</td>
    <td align="right">0.128348E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146002E+10</td>
    <td align="right">0.586926E+09</td>
    <td align="right">0.873092E+09</td>
    <td align="right">0.102215E+10</td>
    <td align="right">0.110063E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138256E+10</td>
    <td align="right">0.253230E+09</td>
    <td align="right">0.112933E+10</td>
    <td align="right">0.107223E+10</td>
    <td align="right">0.690818E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.225046E+09</td>
    <td align="right">0.100826E+10</td>
    <td align="right">0.123829E+10</td>
    <td align="right">0.371062E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132683E+10</td>
    <td align="right">0.237355E+09</td>
    <td align="right">0.108947E+10</td>
    <td align="right">0.137506E+10</td>
    <td align="right">0.354598E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168940E+10</td>
    <td align="right">0.706059E+09</td>
    <td align="right">0.983343E+09</td>
    <td align="right">0.161321E+10</td>
    <td align="right">0.419406E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210392E+10</td>
    <td align="right">0.117402E+10</td>
    <td align="right">0.929906E+09</td>
    <td align="right">0.214467E+10</td>
    <td align="right">0.642099E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260088E+10</td>
    <td align="right">0.184581E+10</td>
    <td align="right">0.755073E+09</td>
    <td align="right">0.265255E+10</td>
    <td align="right">0.135366E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306561E+10</td>
    <td align="right">0.244389E+10</td>
    <td align="right">0.621723E+09</td>
    <td align="right">0.331215E+10</td>
    <td align="right">0.148974E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.302818E+10</td>
    <td align="right">0.245091E+10</td>
    <td align="right">0.577274E+09</td>
    <td align="right">0.323845E+10</td>
    <td align="right">0.176201E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263717E+11</td>
    <td align="right">0.164442E+11</td>
    <td align="right">0.992747E+10</td>
    <td align="right">0.262232E+11</td>
    <td align="right">0.125210E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123331E+10</td>
    <td align="right">0.225046E+09</td>
    <td align="right">0.577274E+09</td>
    <td align="right">0.102215E+10</td>
    <td align="right">0.354598E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329462E+10</td>
    <td align="right">0.271021E+10</td>
    <td align="right">0.112933E+10</td>
    <td align="right">0.354775E+10</td>
    <td align="right">0.176201E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.329441E+10</td>
    <td align="right">0.271004E+10</td>
    <td align="right">0.584374E+09</td>
    <td align="right">0.354752E+10</td>
    <td align="right">0.158403E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.285557E+10</td>
    <td align="right">0.227696E+10</td>
    <td align="right">0.578614E+09</td>
    <td align="right">0.289207E+10</td>
    <td align="right">0.146931E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233044E+10</td>
    <td align="right">0.153356E+10</td>
    <td align="right">0.796873E+09</td>
    <td align="right">0.211429E+10</td>
    <td align="right">0.128340E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145993E+10</td>
    <td align="right">0.586889E+09</td>
    <td align="right">0.873037E+09</td>
    <td align="right">0.102208E+10</td>
    <td align="right">0.110056E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138247E+10</td>
    <td align="right">0.253214E+09</td>
    <td align="right">0.112926E+10</td>
    <td align="right">0.107216E+10</td>
    <td align="right">0.690774E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123323E+10</td>
    <td align="right">0.225032E+09</td>
    <td align="right">0.100820E+10</td>
    <td align="right">0.123821E+10</td>
    <td align="right">0.371039E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132675E+10</td>
    <td align="right">0.237340E+09</td>
    <td align="right">0.108941E+10</td>
    <td align="right">0.137497E+10</td>
    <td align="right">0.354576E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168929E+10</td>
    <td align="right">0.706014E+09</td>
    <td align="right">0.983281E+09</td>
    <td align="right">0.161310E+10</td>
    <td align="right">0.419379E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210379E+10</td>
    <td align="right">0.117394E+10</td>
    <td align="right">0.929847E+09</td>
    <td align="right">0.214453E+10</td>
    <td align="right">0.642058E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260072E+10</td>
    <td align="right">0.184569E+10</td>
    <td align="right">0.755025E+09</td>
    <td align="right">0.265238E+10</td>
    <td align="right">0.135357E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306542E+10</td>
    <td align="right">0.244374E+10</td>
    <td align="right">0.621684E+09</td>
    <td align="right">0.331194E+10</td>
    <td align="right">0.148964E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.302799E+10</td>
    <td align="right">0.245076E+10</td>
    <td align="right">0.577238E+09</td>
    <td align="right">0.323824E+10</td>
    <td align="right">0.176190E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263700E+11</td>
    <td align="right">0.164432E+11</td>
    <td align="right">0.992684E+10</td>
    <td align="right">0.262215E+11</td>
    <td align="right">0.125202E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123323E+10</td>
    <td align="right">0.225032E+09</td>
    <td align="right">0.577238E+09</td>
    <td align="right">0.102208E+10</td>
    <td align="right">0.354576E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329441E+10</td>
    <td align="right">0.271004E+10</td>
    <td align="right">0.112926E+10</td>
    <td align="right">0.354752E+10</td>
    <td align="right">0.176190E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220329E+10</td>
    <td align="right">0.139624E+10</td>
    <td align="right">0.807054E+09</td>
    <td align="right">0.164963E+10</td>
    <td align="right">0.318347E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239928E+10</td>
    <td align="right">0.148680E+10</td>
    <td align="right">0.912487E+09</td>
    <td align="right">0.186007E+10</td>
    <td align="right">0.291391E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311091E+10</td>
    <td align="right">0.171651E+10</td>
    <td align="right">0.139440E+10</td>
    <td align="right">0.269810E+10</td>
    <td align="right">0.247129E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283442E+10</td>
    <td align="right">0.120013E+10</td>
    <td align="right">0.163429E+10</td>
    <td align="right">0.232074E+10</td>
    <td align="right">0.211754E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357945E+10</td>
    <td align="right">0.126174E+10</td>
    <td align="right">0.231771E+10</td>
    <td align="right">0.345890E+10</td>
    <td align="right">0.135675E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423633E+10</td>
    <td align="right">0.203794E+10</td>
    <td align="right">0.219839E+10</td>
    <td align="right">0.502923E+10</td>
    <td align="right">0.771148E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356678E+10</td>
    <td align="right">0.130620E+10</td>
    <td align="right">0.226058E+10</td>
    <td align="right">0.422851E+10</td>
    <td align="right">0.717874E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372296E+10</td>
    <td align="right">0.183911E+10</td>
    <td align="right">0.188385E+10</td>
    <td align="right">0.436702E+10</td>
    <td align="right">0.830069E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319514E+10</td>
    <td align="right">0.153247E+10</td>
    <td align="right">0.166268E+10</td>
    <td align="right">0.351974E+10</td>
    <td align="right">0.124057E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.277719E+10</td>
    <td align="right">0.158734E+10</td>
    <td align="right">0.118985E+10</td>
    <td align="right">0.250940E+10</td>
    <td align="right">0.261362E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220549E+10</td>
    <td align="right">0.133905E+10</td>
    <td align="right">0.866440E+09</td>
    <td align="right">0.171254E+10</td>
    <td align="right">0.294191E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.184107E+10</td>
    <td align="right">0.108772E+10</td>
    <td align="right">0.753357E+09</td>
    <td align="right">0.122000E+10</td>
    <td align="right">0.358590E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356723E+11</td>
    <td align="right">0.177912E+11</td>
    <td align="right">0.178811E+11</td>
    <td align="right">0.345739E+11</td>
    <td align="right">0.247441E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184107E+10</td>
    <td align="right">0.108772E+10</td>
    <td align="right">0.753357E+09</td>
    <td align="right">0.122000E+10</td>
    <td align="right">0.717874E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.423633E+10</td>
    <td align="right">0.203794E+10</td>
    <td align="right">0.231771E+10</td>
    <td align="right">0.502923E+10</td>
    <td align="right">0.358590E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87115982.13</td>
    <td align="right"> 55205841.85</td>
    <td align="right"> 31910140.28</td>
    <td align="right"> 65224443.35</td>
    <td align="right">0.125872E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94865249.14</td>
    <td align="right"> 58786414.62</td>
    <td align="right"> 36078834.53</td>
    <td align="right"> 73545035.10</td>
    <td align="right">0.115214E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123002E+09</td>
    <td align="right"> 67869004.42</td>
    <td align="right"> 55133285.56</td>
    <td align="right">0.106680E+09</td>
    <td align="right"> 97712650.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112070E+09</td>
    <td align="right"> 47452038.96</td>
    <td align="right"> 64618249.50</td>
    <td align="right"> 91759588.68</td>
    <td align="right"> 83725446.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141528E+09</td>
    <td align="right"> 49887886.66</td>
    <td align="right"> 91639957.47</td>
    <td align="right">0.136762E+09</td>
    <td align="right"> 53644697.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167500E+09</td>
    <td align="right"> 80578079.57</td>
    <td align="right"> 86922013.01</td>
    <td align="right">0.198851E+09</td>
    <td align="right"> 30490489.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141027E+09</td>
    <td align="right"> 51645658.02</td>
    <td align="right"> 89381239.16</td>
    <td align="right">0.167191E+09</td>
    <td align="right"> 28384088.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147202E+09</td>
    <td align="right"> 72716639.39</td>
    <td align="right"> 74485441.76</td>
    <td align="right">0.172667E+09</td>
    <td align="right"> 32820166.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126333E+09</td>
    <td align="right"> 60592131.25</td>
    <td align="right"> 65740669.97</td>
    <td align="right">0.139167E+09</td>
    <td align="right"> 49051185.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109807E+09</td>
    <td align="right"> 62761677.85</td>
    <td align="right"> 47045487.62</td>
    <td align="right"> 99219103.29</td>
    <td align="right">0.103340E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87202928.94</td>
    <td align="right"> 52944737.43</td>
    <td align="right"> 34258191.51</td>
    <td align="right"> 67712031.22</td>
    <td align="right">0.116320E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 72794181.87</td>
    <td align="right"> 43007180.68</td>
    <td align="right"> 29787001.19</td>
    <td align="right"> 48237620.14</td>
    <td align="right">0.141783E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141045E+10</td>
    <td align="right">0.703447E+09</td>
    <td align="right">0.707001E+09</td>
    <td align="right">0.136702E+10</td>
    <td align="right">0.978358E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 72794181.87</td>
    <td align="right"> 43007180.68</td>
    <td align="right"> 29787001.19</td>
    <td align="right"> 48237620.14</td>
    <td align="right"> 28384088.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167500E+09</td>
    <td align="right"> 80578079.57</td>
    <td align="right"> 91639957.47</td>
    <td align="right">0.198851E+09</td>
    <td align="right">0.141783E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103126E+10</td>
    <td align="right"> 97386046.25</td>
    <td align="right">0.532191E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117074E+10</td>
    <td align="right">0.109677E+09</td>
    <td align="right">0.483712E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176367E+10</td>
    <td align="right">0.539978E+09</td>
    <td align="right">0.405551E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214330E+10</td>
    <td align="right"> 11722938.61</td>
    <td align="right">0.213157E+10</td>
    <td align="right">0.852474E+09</td>
    <td align="right">0.341475E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302538E+10</td>
    <td align="right"> 99689549.37</td>
    <td align="right">0.292569E+10</td>
    <td align="right">0.208206E+10</td>
    <td align="right">0.208922E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.285489E+10</td>
    <td align="right">0.329630E+10</td>
    <td align="right">0.106126E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.202680E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">0.340144E+10</td>
    <td align="right">0.103751E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249712E+10</td>
    <td align="right"> 58729947.38</td>
    <td align="right">0.243839E+10</td>
    <td align="right">0.264773E+10</td>
    <td align="right">0.121515E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203018E+10</td>
    <td align="right">   456582.56</td>
    <td align="right">0.202972E+10</td>
    <td align="right">0.189873E+10</td>
    <td align="right">0.182707E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150258E+10</td>
    <td align="right">0.572288E+09</td>
    <td align="right">0.401560E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110386E+10</td>
    <td align="right">0.177322E+09</td>
    <td align="right">0.468741E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right"> 98052222.88</td>
    <td align="right">0.585834E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235806E+11</td>
    <td align="right">0.728610E+09</td>
    <td align="right">0.228520E+11</td>
    <td align="right">0.157734E+11</td>
    <td align="right">0.394209E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right"> 97386046.25</td>
    <td align="right">0.103751E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">0.340144E+10</td>
    <td align="right">0.585834E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215315E+10</td>
    <td align="right">0.131964E+10</td>
    <td align="right">0.833504E+09</td>
    <td align="right">0.142564E+10</td>
    <td align="right">0.329092E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.258296E+10</td>
    <td align="right">0.163059E+10</td>
    <td align="right">0.952369E+09</td>
    <td align="right">0.196202E+10</td>
    <td align="right">0.304785E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.345177E+10</td>
    <td align="right">0.201343E+10</td>
    <td align="right">0.143834E+10</td>
    <td align="right">0.294153E+10</td>
    <td align="right">0.257288E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.342588E+10</td>
    <td align="right">0.166890E+10</td>
    <td align="right">0.175697E+10</td>
    <td align="right">0.288749E+10</td>
    <td align="right">0.218819E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413756E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">0.398220E+10</td>
    <td align="right">0.136159E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.232097E+10</td>
    <td align="right">0.573297E+10</td>
    <td align="right">0.710718E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.458912E+10</td>
    <td align="right">0.218486E+10</td>
    <td align="right">0.240425E+10</td>
    <td align="right">0.542067E+10</td>
    <td align="right">0.695340E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462935E+10</td>
    <td align="right">0.254963E+10</td>
    <td align="right">0.207972E+10</td>
    <td align="right">0.540989E+10</td>
    <td align="right">0.800095E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.372811E+10</td>
    <td align="right">0.202541E+10</td>
    <td align="right">0.170270E+10</td>
    <td align="right">0.407640E+10</td>
    <td align="right">0.116100E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278943E+10</td>
    <td align="right">0.152838E+10</td>
    <td align="right">0.126105E+10</td>
    <td align="right">0.239978E+10</td>
    <td align="right">0.259220E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.118648E+10</td>
    <td align="right">0.914877E+09</td>
    <td align="right">0.144762E+10</td>
    <td align="right">0.297521E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">0.115458E+10</td>
    <td align="right">0.367026E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.403539E+11</td>
    <td align="right">0.214827E+11</td>
    <td align="right">0.188712E+11</td>
    <td align="right">0.388408E+11</td>
    <td align="right">0.250662E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">0.115458E+10</td>
    <td align="right">0.695340E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">0.573297E+10</td>
    <td align="right">0.367026E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.175325E+10</td>
    <td align="right">0.105217E+11</td>
    <td align="right">0.470633E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.856740E+10</td>
    <td align="right">0.683144E+10</td>
    <td align="right">0.173597E+10</td>
    <td align="right">0.853264E+10</td>
    <td align="right">0.443859E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.699187E+10</td>
    <td align="right">0.460107E+10</td>
    <td align="right">0.239079E+10</td>
    <td align="right">0.621455E+10</td>
    <td align="right">0.395991E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438011E+10</td>
    <td align="right">0.176081E+10</td>
    <td align="right">0.261930E+10</td>
    <td align="right">0.294251E+10</td>
    <td align="right">0.345034E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414773E+10</td>
    <td align="right">0.759704E+09</td>
    <td align="right">0.338803E+10</td>
    <td align="right">0.307446E+10</td>
    <td align="right">0.222868E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.302481E+10</td>
    <td align="right">0.365807E+10</td>
    <td align="right">0.117041E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398053E+10</td>
    <td align="right">0.712079E+09</td>
    <td align="right">0.326845E+10</td>
    <td align="right">0.406964E+10</td>
    <td align="right">0.111651E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506827E+10</td>
    <td align="right">0.211822E+10</td>
    <td align="right">0.295005E+10</td>
    <td align="right">0.481402E+10</td>
    <td align="right">0.126133E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631187E+10</td>
    <td align="right">0.352213E+10</td>
    <td align="right">0.278975E+10</td>
    <td align="right">0.642833E+10</td>
    <td align="right">0.185734E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.780277E+10</td>
    <td align="right">0.553753E+10</td>
    <td align="right">0.226524E+10</td>
    <td align="right">0.790857E+10</td>
    <td align="right">0.395534E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.919701E+10</td>
    <td align="right">0.733182E+10</td>
    <td align="right">0.186519E+10</td>
    <td align="right">0.984515E+10</td>
    <td align="right">0.436177E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.908473E+10</td>
    <td align="right">0.735288E+10</td>
    <td align="right">0.173184E+10</td>
    <td align="right">0.960754E+10</td>
    <td align="right">0.520813E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.791163E+11</td>
    <td align="right">0.493336E+11</td>
    <td align="right">0.297827E+11</td>
    <td align="right">0.776172E+11</td>
    <td align="right">0.377147E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.173184E+10</td>
    <td align="right">0.294251E+10</td>
    <td align="right">0.111651E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.338803E+10</td>
    <td align="right">0.105217E+11</td>
    <td align="right">0.520813E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.229044E+10</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.838972E+09</td>
    <td align="right">0.167991E+10</td>
    <td align="right">0.336578E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249418E+10</td>
    <td align="right">0.154561E+10</td>
    <td align="right">0.948573E+09</td>
    <td align="right">0.189351E+10</td>
    <td align="right">0.308362E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323396E+10</td>
    <td align="right">0.178441E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">0.274812E+10</td>
    <td align="right">0.263294E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294653E+10</td>
    <td align="right">0.124761E+10</td>
    <td align="right">0.169893E+10</td>
    <td align="right">0.236013E+10</td>
    <td align="right">0.224971E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372102E+10</td>
    <td align="right">0.131165E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">0.352967E+10</td>
    <td align="right">0.145753E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.228533E+10</td>
    <td align="right">0.520014E+10</td>
    <td align="right">0.805749E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.370785E+10</td>
    <td align="right">0.135786E+10</td>
    <td align="right">0.234999E+10</td>
    <td align="right">0.436538E+10</td>
    <td align="right">0.760255E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387021E+10</td>
    <td align="right">0.191186E+10</td>
    <td align="right">0.195835E+10</td>
    <td align="right">0.452477E+10</td>
    <td align="right">0.852124E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332152E+10</td>
    <td align="right">0.159308E+10</td>
    <td align="right">0.172844E+10</td>
    <td align="right">0.365786E+10</td>
    <td align="right">0.124849E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288703E+10</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.123691E+10</td>
    <td align="right">0.260355E+10</td>
    <td align="right">0.264567E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229273E+10</td>
    <td align="right">0.139202E+10</td>
    <td align="right">0.900706E+09</td>
    <td align="right">0.176914E+10</td>
    <td align="right">0.301183E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">0.125445E+10</td>
    <td align="right">0.369416E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370833E+11</td>
    <td align="right">0.184950E+11</td>
    <td align="right">0.185883E+11</td>
    <td align="right">0.355866E+11</td>
    <td align="right">0.258079E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">0.125445E+10</td>
    <td align="right">0.760255E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">0.520014E+10</td>
    <td align="right">0.369416E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       43.59</td>
    <td align="right">     1869.76</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       51.63</td>
    <td align="right">     1892.71</td>
    <td align="right">      483.94</td>
    <td align="right">        0.00</td>
    <td align="right">      483.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      210.34</td>
    <td align="right">     1435.02</td>
    <td align="right">      658.48</td>
    <td align="right">        0.00</td>
    <td align="right">      658.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      337.54</td>
    <td align="right">     1235.77</td>
    <td align="right">      826.89</td>
    <td align="right">        4.52</td>
    <td align="right">      822.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      783.31</td>
    <td align="right">      750.77</td>
    <td align="right">     1129.55</td>
    <td align="right">       37.22</td>
    <td align="right">     1092.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1268.29</td>
    <td align="right">      400.06</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1265.68</td>
    <td align="right">      379.57</td>
    <td align="right">     1171.37</td>
    <td align="right">       75.67</td>
    <td align="right">     1095.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      985.84</td>
    <td align="right">      440.38</td>
    <td align="right">      932.32</td>
    <td align="right">       21.93</td>
    <td align="right">      910.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      735.63</td>
    <td align="right">      675.78</td>
    <td align="right">      783.25</td>
    <td align="right">        0.18</td>
    <td align="right">      783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.69</td>
    <td align="right">     1412.05</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.51</td>
    <td align="right">     1698.86</td>
    <td align="right">      425.87</td>
    <td align="right">        0.00</td>
    <td align="right">      425.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       43.07</td>
    <td align="right">     2060.49</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      504.76</td>
    <td align="right">     1183.83</td>
    <td align="right">      747.73</td>
    <td align="right">       23.10</td>
    <td align="right">      724.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.07</td>
    <td align="right">      379.57</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1268.29</td>
    <td align="right">     2060.49</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      548.48</td>
    <td align="right">     1160.34</td>
    <td align="right">      803.89</td>
    <td align="right">      492.70</td>
    <td align="right">      311.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      823.49</td>
    <td align="right">     1197.63</td>
    <td align="right">     1067.69</td>
    <td align="right">      674.02</td>
    <td align="right">      393.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1108.96</td>
    <td align="right">      914.82</td>
    <td align="right">     1288.74</td>
    <td align="right">      751.73</td>
    <td align="right">      537.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1124.10</td>
    <td align="right">      795.43</td>
    <td align="right">     1321.71</td>
    <td align="right">      643.87</td>
    <td align="right">      677.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1494.46</td>
    <td align="right">      492.94</td>
    <td align="right">     1544.79</td>
    <td align="right">      645.16</td>
    <td align="right">      899.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2212.27</td>
    <td align="right">      268.54</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      895.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2024.08</td>
    <td align="right">      254.63</td>
    <td align="right">     1713.38</td>
    <td align="right">      815.73</td>
    <td align="right">      897.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2021.30</td>
    <td align="right">      290.81</td>
    <td align="right">     1728.40</td>
    <td align="right">      951.92</td>
    <td align="right">      776.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1577.88</td>
    <td align="right">      431.85</td>
    <td align="right">     1438.31</td>
    <td align="right">      781.41</td>
    <td align="right">      656.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      906.44</td>
    <td align="right">      916.54</td>
    <td align="right">     1041.45</td>
    <td align="right">      570.63</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      573.53</td>
    <td align="right">     1083.39</td>
    <td align="right">      810.71</td>
    <td align="right">      457.75</td>
    <td align="right">      352.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      445.84</td>
    <td align="right">     1295.50</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1240.35</td>
    <td align="right">      756.17</td>
    <td align="right">     1279.61</td>
    <td align="right">      681.21</td>
    <td align="right">      598.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      445.84</td>
    <td align="right">      254.63</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2212.27</td>
    <td align="right">     1295.50</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      899.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3958.13</td>
    <td align="right">     1667.18</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">      654.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3549.25</td>
    <td align="right">     1744.44</td>
    <td align="right">     3541.42</td>
    <td align="right">     2823.84</td>
    <td align="right">      717.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2333.74</td>
    <td align="right">     1406.88</td>
    <td align="right">     2610.46</td>
    <td align="right">     1717.84</td>
    <td align="right">      892.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1146.67</td>
    <td align="right">     1252.69</td>
    <td align="right">     1689.86</td>
    <td align="right">      679.33</td>
    <td align="right">     1010.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1154.20</td>
    <td align="right">      803.16</td>
    <td align="right">     1548.59</td>
    <td align="right">      283.64</td>
    <td align="right">     1264.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1407.71</td>
    <td align="right">      440.62</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">     1166.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1515.43</td>
    <td align="right">      408.05</td>
    <td align="right">     1486.16</td>
    <td align="right">      265.86</td>
    <td align="right">     1220.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1796.53</td>
    <td align="right">      457.78</td>
    <td align="right">     1892.27</td>
    <td align="right">      790.85</td>
    <td align="right">     1101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2485.39</td>
    <td align="right">      689.54</td>
    <td align="right">     2435.14</td>
    <td align="right">     1358.85</td>
    <td align="right">     1076.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2968.75</td>
    <td align="right">     1399.28</td>
    <td align="right">     2913.22</td>
    <td align="right">     2067.48</td>
    <td align="right">      845.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3823.43</td>
    <td align="right">     1595.48</td>
    <td align="right">     3548.23</td>
    <td align="right">     2828.64</td>
    <td align="right">      719.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3615.88</td>
    <td align="right">     1841.10</td>
    <td align="right">     3391.85</td>
    <td align="right">     2745.25</td>
    <td align="right">      646.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2473.69</td>
    <td align="right">     1138.85</td>
    <td align="right">     2508.76</td>
    <td align="right">     1564.36</td>
    <td align="right">      944.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1146.67</td>
    <td align="right">      408.05</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">      646.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3958.13</td>
    <td align="right">     1841.10</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">     1264.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      636.62</td>
    <td align="right">     1184.87</td>
    <td align="right">      855.15</td>
    <td align="right">      541.92</td>
    <td align="right">      313.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      789.51</td>
    <td align="right">     1207.72</td>
    <td align="right">     1030.99</td>
    <td align="right">      638.89</td>
    <td align="right">      392.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1032.43</td>
    <td align="right">      932.81</td>
    <td align="right">     1207.42</td>
    <td align="right">      666.22</td>
    <td align="right">      541.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      917.01</td>
    <td align="right">      815.35</td>
    <td align="right">     1136.78</td>
    <td align="right">      481.33</td>
    <td align="right">      655.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1320.92</td>
    <td align="right">      524.62</td>
    <td align="right">     1389.27</td>
    <td align="right">      489.71</td>
    <td align="right">      899.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2002.98</td>
    <td align="right">      302.75</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      881.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1626.54</td>
    <td align="right">      277.47</td>
    <td align="right">     1384.35</td>
    <td align="right">      506.97</td>
    <td align="right">      877.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1687.28</td>
    <td align="right">      309.03</td>
    <td align="right">     1444.97</td>
    <td align="right">      713.81</td>
    <td align="right">      731.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1413.20</td>
    <td align="right">      462.89</td>
    <td align="right">     1281.45</td>
    <td align="right">      614.62</td>
    <td align="right">      666.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      979.34</td>
    <td align="right">      932.61</td>
    <td align="right">     1077.89</td>
    <td align="right">      616.09</td>
    <td align="right">      461.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      691.52</td>
    <td align="right">     1095.02</td>
    <td align="right">      884.54</td>
    <td align="right">      537.04</td>
    <td align="right">      347.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      477.46</td>
    <td align="right">     1300.78</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1132.67</td>
    <td align="right">      776.50</td>
    <td align="right">     1175.90</td>
    <td align="right">      586.47</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      477.46</td>
    <td align="right">      277.47</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2002.98</td>
    <td align="right">     1300.78</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      899.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.59</td>
    <td align="right">     1914.42</td>
    <td align="right">      385.02</td>
    <td align="right">        0.00</td>
    <td align="right">      385.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.78</td>
    <td align="right">     1921.68</td>
    <td align="right">      483.93</td>
    <td align="right">        0.00</td>
    <td align="right">      483.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      232.33</td>
    <td align="right">     1439.51</td>
    <td align="right">      658.47</td>
    <td align="right">        0.00</td>
    <td align="right">      658.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      363.81</td>
    <td align="right">     1254.22</td>
    <td align="right">      826.87</td>
    <td align="right">        4.52</td>
    <td align="right">      822.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      823.19</td>
    <td align="right">      732.04</td>
    <td align="right">     1129.52</td>
    <td align="right">       37.22</td>
    <td align="right">     1092.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1297.24</td>
    <td align="right">      389.60</td>
    <td align="right">     1238.49</td>
    <td align="right">      137.08</td>
    <td align="right">     1101.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1293.58</td>
    <td align="right">      367.48</td>
    <td align="right">     1171.34</td>
    <td align="right">       75.67</td>
    <td align="right">     1095.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1000.56</td>
    <td align="right">      442.28</td>
    <td align="right">      932.30</td>
    <td align="right">       21.93</td>
    <td align="right">      910.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      735.92</td>
    <td align="right">      708.33</td>
    <td align="right">      783.23</td>
    <td align="right">        0.18</td>
    <td align="right">      783.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      218.02</td>
    <td align="right">     1507.26</td>
    <td align="right">      560.99</td>
    <td align="right">        0.00</td>
    <td align="right">      560.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       72.25</td>
    <td align="right">     1802.83</td>
    <td align="right">      425.86</td>
    <td align="right">        0.00</td>
    <td align="right">      425.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.33</td>
    <td align="right">     2179.37</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      517.68</td>
    <td align="right">     1217.83</td>
    <td align="right">      747.72</td>
    <td align="right">       23.10</td>
    <td align="right">      724.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.33</td>
    <td align="right">      367.48</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1297.24</td>
    <td align="right">     2179.37</td>
    <td align="right">     1238.49</td>
    <td align="right">      137.08</td>
    <td align="right">     1101.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      545.20</td>
    <td align="right">     1203.69</td>
    <td align="right">      803.88</td>
    <td align="right">      492.69</td>
    <td align="right">      311.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.23</td>
    <td align="right">     1234.48</td>
    <td align="right">     1067.67</td>
    <td align="right">      674.01</td>
    <td align="right">      393.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1120.19</td>
    <td align="right">      940.21</td>
    <td align="right">     1288.72</td>
    <td align="right">      751.71</td>
    <td align="right">      537.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1135.67</td>
    <td align="right">      830.17</td>
    <td align="right">     1321.69</td>
    <td align="right">      643.85</td>
    <td align="right">      677.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1512.77</td>
    <td align="right">      494.52</td>
    <td align="right">     1544.76</td>
    <td align="right">      645.14</td>
    <td align="right">      899.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2226.98</td>
    <td align="right">      272.73</td>
    <td align="right">     1884.65</td>
    <td align="right">      989.22</td>
    <td align="right">      895.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2037.75</td>
    <td align="right">      257.95</td>
    <td align="right">     1713.35</td>
    <td align="right">      815.72</td>
    <td align="right">      897.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2027.96</td>
    <td align="right">      304.98</td>
    <td align="right">     1728.37</td>
    <td align="right">      951.90</td>
    <td align="right">      776.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1576.23</td>
    <td align="right">      463.82</td>
    <td align="right">     1438.29</td>
    <td align="right">      781.39</td>
    <td align="right">      656.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      900.95</td>
    <td align="right">      992.50</td>
    <td align="right">     1041.44</td>
    <td align="right">      570.62</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      563.49</td>
    <td align="right">     1160.90</td>
    <td align="right">      810.70</td>
    <td align="right">      457.74</td>
    <td align="right">      352.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.98</td>
    <td align="right">     1380.38</td>
    <td align="right">      701.96</td>
    <td align="right">      404.44</td>
    <td align="right">      297.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1244.49</td>
    <td align="right">      792.32</td>
    <td align="right">     1279.59</td>
    <td align="right">      681.20</td>
    <td align="right">      598.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.98</td>
    <td align="right">      257.95</td>
    <td align="right">      701.96</td>
    <td align="right">      404.44</td>
    <td align="right">      297.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2226.98</td>
    <td align="right">     1380.38</td>
    <td align="right">     1884.65</td>
    <td align="right">      989.22</td>
    <td align="right">      899.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3973.65</td>
    <td align="right">     1774.30</td>
    <td align="right">     3690.14</td>
    <td align="right">     3035.57</td>
    <td align="right">      654.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3586.55</td>
    <td align="right">     1822.14</td>
    <td align="right">     3541.28</td>
    <td align="right">     2823.72</td>
    <td align="right">      717.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2368.25</td>
    <td align="right">     1437.56</td>
    <td align="right">     2610.37</td>
    <td align="right">     1717.77</td>
    <td align="right">      892.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1183.02</td>
    <td align="right">     1273.85</td>
    <td align="right">     1689.80</td>
    <td align="right">      679.30</td>
    <td align="right">     1010.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1200.95</td>
    <td align="right">      773.75</td>
    <td align="right">     1548.53</td>
    <td align="right">      283.63</td>
    <td align="right">     1264.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1433.18</td>
    <td align="right">      429.46</td>
    <td align="right">     1427.41</td>
    <td align="right">      260.46</td>
    <td align="right">     1166.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1540.13</td>
    <td align="right">      397.17</td>
    <td align="right">     1486.11</td>
    <td align="right">      265.85</td>
    <td align="right">     1220.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1806.87</td>
    <td align="right">      469.75</td>
    <td align="right">     1892.21</td>
    <td align="right">      790.82</td>
    <td align="right">     1101.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2482.20</td>
    <td align="right">      743.15</td>
    <td align="right">     2435.05</td>
    <td align="right">     1358.79</td>
    <td align="right">     1076.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2970.98</td>
    <td align="right">     1516.16</td>
    <td align="right">     2913.11</td>
    <td align="right">     2067.39</td>
    <td align="right">      845.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3833.42</td>
    <td align="right">     1724.19</td>
    <td align="right">     3548.09</td>
    <td align="right">     2828.52</td>
    <td align="right">      719.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3627.22</td>
    <td align="right">     1973.54</td>
    <td align="right">     3391.71</td>
    <td align="right">     2745.14</td>
    <td align="right">      646.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2494.54</td>
    <td align="right">     1191.09</td>
    <td align="right">     2508.67</td>
    <td align="right">     1564.29</td>
    <td align="right">      944.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1183.02</td>
    <td align="right">      397.17</td>
    <td align="right">     1427.41</td>
    <td align="right">      260.46</td>
    <td align="right">      646.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3973.65</td>
    <td align="right">     1973.54</td>
    <td align="right">     3690.14</td>
    <td align="right">     3035.57</td>
    <td align="right">     1264.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      640.25</td>
    <td align="right">     1235.57</td>
    <td align="right">      855.14</td>
    <td align="right">      541.91</td>
    <td align="right">      313.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      799.28</td>
    <td align="right">     1252.12</td>
    <td align="right">     1030.98</td>
    <td align="right">      638.88</td>
    <td align="right">      392.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1047.18</td>
    <td align="right">      959.16</td>
    <td align="right">     1207.40</td>
    <td align="right">      666.21</td>
    <td align="right">      541.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      930.75</td>
    <td align="right">      849.25</td>
    <td align="right">     1136.76</td>
    <td align="right">      481.32</td>
    <td align="right">      655.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1342.47</td>
    <td align="right">      526.58</td>
    <td align="right">     1389.25</td>
    <td align="right">      489.71</td>
    <td align="right">      899.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2017.01</td>
    <td align="right">      309.27</td>
    <td align="right">     1699.01</td>
    <td align="right">      817.33</td>
    <td align="right">      881.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1641.16</td>
    <td align="right">      278.62</td>
    <td align="right">     1384.34</td>
    <td align="right">      506.96</td>
    <td align="right">      877.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1694.92</td>
    <td align="right">      322.17</td>
    <td align="right">     1444.95</td>
    <td align="right">      713.80</td>
    <td align="right">      731.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1411.61</td>
    <td align="right">      497.54</td>
    <td align="right">     1281.43</td>
    <td align="right">      614.61</td>
    <td align="right">      666.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      973.95</td>
    <td align="right">     1014.40</td>
    <td align="right">     1077.88</td>
    <td align="right">      616.08</td>
    <td align="right">      461.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      686.83</td>
    <td align="right">     1179.87</td>
    <td align="right">      884.53</td>
    <td align="right">      537.04</td>
    <td align="right">      347.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.51</td>
    <td align="right">     1391.76</td>
    <td align="right">      714.56</td>
    <td align="right">      422.16</td>
    <td align="right">      292.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1139.68</td>
    <td align="right">      815.65</td>
    <td align="right">     1175.89</td>
    <td align="right">      586.46</td>
    <td align="right">      589.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      473.51</td>
    <td align="right">      278.62</td>
    <td align="right">      714.56</td>
    <td align="right">      422.16</td>
    <td align="right">      292.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2017.01</td>
    <td align="right">     1391.76</td>
    <td align="right">     1699.01</td>
    <td align="right">      817.33</td>
    <td align="right">      899.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.36</td>
    <td align="right">     1986.97</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">      385.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.34</td>
    <td align="right">     1999.47</td>
    <td align="right">      483.94</td>
    <td align="right">        0.00</td>
    <td align="right">      483.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      201.60</td>
    <td align="right">     1514.15</td>
    <td align="right">      658.48</td>
    <td align="right">        0.00</td>
    <td align="right">      658.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      328.89</td>
    <td align="right">     1317.42</td>
    <td align="right">      826.89</td>
    <td align="right">        4.52</td>
    <td align="right">      822.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      777.35</td>
    <td align="right">      780.03</td>
    <td align="right">     1129.55</td>
    <td align="right">       37.22</td>
    <td align="right">     1092.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.72</td>
    <td align="right">      409.44</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1269.95</td>
    <td align="right">      387.36</td>
    <td align="right">     1171.37</td>
    <td align="right">       75.67</td>
    <td align="right">     1095.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      988.55</td>
    <td align="right">      453.69</td>
    <td align="right">      932.32</td>
    <td align="right">       21.93</td>
    <td align="right">      910.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      732.54</td>
    <td align="right">      704.89</td>
    <td align="right">      783.25</td>
    <td align="right">        0.18</td>
    <td align="right">      783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      213.67</td>
    <td align="right">     1499.25</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       68.41</td>
    <td align="right">     1808.41</td>
    <td align="right">      425.87</td>
    <td align="right">        0.00</td>
    <td align="right">      425.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.61</td>
    <td align="right">     2187.25</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      500.17</td>
    <td align="right">     1250.03</td>
    <td align="right">      747.73</td>
    <td align="right">       23.10</td>
    <td align="right">      724.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.36</td>
    <td align="right">      387.36</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1271.72</td>
    <td align="right">     2187.25</td>
    <td align="right">     1238.51</td>
    <td align="right">      137.09</td>
    <td align="right">     1101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      532.27</td>
    <td align="right">     1228.69</td>
    <td align="right">      803.89</td>
    <td align="right">      492.70</td>
    <td align="right">      311.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      811.02</td>
    <td align="right">     1259.86</td>
    <td align="right">     1067.69</td>
    <td align="right">      674.02</td>
    <td align="right">      393.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1098.24</td>
    <td align="right">      960.60</td>
    <td align="right">     1288.74</td>
    <td align="right">      751.73</td>
    <td align="right">      537.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1114.00</td>
    <td align="right">      844.21</td>
    <td align="right">     1321.71</td>
    <td align="right">      643.87</td>
    <td align="right">      677.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1486.78</td>
    <td align="right">      508.36</td>
    <td align="right">     1544.79</td>
    <td align="right">      645.16</td>
    <td align="right">      899.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2211.80</td>
    <td align="right">      274.20</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      895.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2023.85</td>
    <td align="right">      259.61</td>
    <td align="right">     1713.38</td>
    <td align="right">      815.73</td>
    <td align="right">      897.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2019.82</td>
    <td align="right">      298.72</td>
    <td align="right">     1728.40</td>
    <td align="right">      951.92</td>
    <td align="right">      776.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1572.69</td>
    <td align="right">      447.92</td>
    <td align="right">     1438.31</td>
    <td align="right">      781.41</td>
    <td align="right">      656.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      895.98</td>
    <td align="right">      967.82</td>
    <td align="right">     1041.45</td>
    <td align="right">      570.63</td>
    <td align="right">      470.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      558.50</td>
    <td align="right">     1147.85</td>
    <td align="right">      810.71</td>
    <td align="right">      457.75</td>
    <td align="right">      352.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      431.07</td>
    <td align="right">     1370.32</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1231.63</td>
    <td align="right">      794.85</td>
    <td align="right">     1279.61</td>
    <td align="right">      681.21</td>
    <td align="right">      598.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      431.07</td>
    <td align="right">      259.61</td>
    <td align="right">      701.97</td>
    <td align="right">      404.44</td>
    <td align="right">      297.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2211.80</td>
    <td align="right">     1370.32</td>
    <td align="right">     1884.67</td>
    <td align="right">      989.24</td>
    <td align="right">      899.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3928.36</td>
    <td align="right">     1757.14</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">      654.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3527.05</td>
    <td align="right">     1834.73</td>
    <td align="right">     3541.42</td>
    <td align="right">     2823.84</td>
    <td align="right">      717.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2320.25</td>
    <td align="right">     1478.46</td>
    <td align="right">     2610.46</td>
    <td align="right">     1717.84</td>
    <td align="right">      892.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1135.23</td>
    <td align="right">     1331.15</td>
    <td align="right">     1689.86</td>
    <td align="right">      679.33</td>
    <td align="right">     1010.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1147.87</td>
    <td align="right">      832.09</td>
    <td align="right">     1548.59</td>
    <td align="right">      283.64</td>
    <td align="right">     1264.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1411.29</td>
    <td align="right">      451.55</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">     1166.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1519.43</td>
    <td align="right">      416.86</td>
    <td align="right">     1486.16</td>
    <td align="right">      265.86</td>
    <td align="right">     1220.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1797.35</td>
    <td align="right">      470.93</td>
    <td align="right">     1892.27</td>
    <td align="right">      790.85</td>
    <td align="right">     1101.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2480.06</td>
    <td align="right">      716.57</td>
    <td align="right">     2435.14</td>
    <td align="right">     1358.85</td>
    <td align="right">     1076.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2952.72</td>
    <td align="right">     1476.76</td>
    <td align="right">     2913.22</td>
    <td align="right">     2067.48</td>
    <td align="right">      845.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3798.28</td>
    <td align="right">     1682.78</td>
    <td align="right">     3548.23</td>
    <td align="right">     2828.64</td>
    <td align="right">      719.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3587.04</td>
    <td align="right">     1944.49</td>
    <td align="right">     3391.85</td>
    <td align="right">     2745.25</td>
    <td align="right">      646.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2461.23</td>
    <td align="right">     1195.92</td>
    <td align="right">     2508.76</td>
    <td align="right">     1564.36</td>
    <td align="right">      944.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1135.23</td>
    <td align="right">      416.86</td>
    <td align="right">     1427.46</td>
    <td align="right">      260.47</td>
    <td align="right">      646.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3928.36</td>
    <td align="right">     1944.49</td>
    <td align="right">     3690.28</td>
    <td align="right">     3035.69</td>
    <td align="right">     1264.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      627.21</td>
    <td align="right">     1256.64</td>
    <td align="right">      855.15</td>
    <td align="right">      541.92</td>
    <td align="right">      313.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      782.70</td>
    <td align="right">     1274.65</td>
    <td align="right">     1030.99</td>
    <td align="right">      638.89</td>
    <td align="right">      392.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1026.03</td>
    <td align="right">      983.03</td>
    <td align="right">     1207.42</td>
    <td align="right">      666.22</td>
    <td align="right">      541.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      910.54</td>
    <td align="right">      867.94</td>
    <td align="right">     1136.78</td>
    <td align="right">      481.33</td>
    <td align="right">      655.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1317.83</td>
    <td align="right">      544.18</td>
    <td align="right">     1389.27</td>
    <td align="right">      489.71</td>
    <td align="right">      899.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2006.23</td>
    <td align="right">      310.86</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      881.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1629.85</td>
    <td align="right">      283.85</td>
    <td align="right">     1384.35</td>
    <td align="right">      506.97</td>
    <td align="right">      877.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1689.36</td>
    <td align="right">      318.15</td>
    <td align="right">     1444.97</td>
    <td align="right">      713.81</td>
    <td align="right">      731.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1411.21</td>
    <td align="right">      481.67</td>
    <td align="right">     1281.45</td>
    <td align="right">      614.62</td>
    <td align="right">      666.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.05</td>
    <td align="right">      987.78</td>
    <td align="right">     1077.89</td>
    <td align="right">      616.09</td>
    <td align="right">      461.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      682.54</td>
    <td align="right">     1161.97</td>
    <td align="right">      884.54</td>
    <td align="right">      537.04</td>
    <td align="right">      347.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.36</td>
    <td align="right">     1379.24</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1128.44</td>
    <td align="right">      818.36</td>
    <td align="right">     1175.90</td>
    <td align="right">      586.47</td>
    <td align="right">      589.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.36</td>
    <td align="right">      283.85</td>
    <td align="right">      714.57</td>
    <td align="right">      422.17</td>
    <td align="right">      292.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2006.23</td>
    <td align="right">     1379.24</td>
    <td align="right">     1699.03</td>
    <td align="right">      817.34</td>
    <td align="right">      899.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116765E+09</td>
    <td align="right">0.500796E+10</td>
    <td align="right">0.103126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124891E+09</td>
    <td align="right">0.457885E+10</td>
    <td align="right">0.117074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563365E+09</td>
    <td align="right">0.384356E+10</td>
    <td align="right">0.176367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.874914E+09</td>
    <td align="right">0.320313E+10</td>
    <td align="right">0.214330E+10</td>
    <td align="right"> 11722938.61</td>
    <td align="right">0.213157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209801E+10</td>
    <td align="right">0.201085E+10</td>
    <td align="right">0.302538E+10</td>
    <td align="right"> 99689549.37</td>
    <td align="right">0.292569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328741E+10</td>
    <td align="right">0.103695E+10</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.285489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338999E+10</td>
    <td align="right">0.101664E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.202680E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264048E+10</td>
    <td align="right">0.117952E+10</td>
    <td align="right">0.249712E+10</td>
    <td align="right"> 58729947.38</td>
    <td align="right">0.243839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190675E+10</td>
    <td align="right">0.175162E+10</td>
    <td align="right">0.203018E+10</td>
    <td align="right">   456582.56</td>
    <td align="right">0.202972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.601802E+09</td>
    <td align="right">0.378203E+10</td>
    <td align="right">0.150258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198322E+09</td>
    <td align="right">0.440345E+10</td>
    <td align="right">0.110386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115355E+09</td>
    <td align="right">0.551882E+10</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159181E+11</td>
    <td align="right">0.373334E+11</td>
    <td align="right">0.235806E+11</td>
    <td align="right">0.728610E+09</td>
    <td align="right">0.228520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115355E+09</td>
    <td align="right">0.101664E+10</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338999E+10</td>
    <td align="right">0.551882E+10</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146904E+10</td>
    <td align="right">0.310785E+10</td>
    <td align="right">0.215315E+10</td>
    <td align="right">0.131964E+10</td>
    <td align="right">0.833504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199220E+10</td>
    <td align="right">0.289731E+10</td>
    <td align="right">0.258296E+10</td>
    <td align="right">0.163059E+10</td>
    <td align="right">0.952369E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297025E+10</td>
    <td align="right">0.245024E+10</td>
    <td align="right">0.345177E+10</td>
    <td align="right">0.201343E+10</td>
    <td align="right">0.143834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291368E+10</td>
    <td align="right">0.206175E+10</td>
    <td align="right">0.342588E+10</td>
    <td align="right">0.166890E+10</td>
    <td align="right">0.175697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.400276E+10</td>
    <td align="right">0.132028E+10</td>
    <td align="right">0.413756E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573421E+10</td>
    <td align="right">0.696050E+09</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.232097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542128E+10</td>
    <td align="right">0.682003E+09</td>
    <td align="right">0.458912E+10</td>
    <td align="right">0.218486E+10</td>
    <td align="right">0.240425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541386E+10</td>
    <td align="right">0.778899E+09</td>
    <td align="right">0.462935E+10</td>
    <td align="right">0.254963E+10</td>
    <td align="right">0.207972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408985E+10</td>
    <td align="right">0.111935E+10</td>
    <td align="right">0.372811E+10</td>
    <td align="right">0.202541E+10</td>
    <td align="right">0.170270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242782E+10</td>
    <td align="right">0.245487E+10</td>
    <td align="right">0.278943E+10</td>
    <td align="right">0.152838E+10</td>
    <td align="right">0.126105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148659E+10</td>
    <td align="right">0.280815E+10</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.118648E+10</td>
    <td align="right">0.914877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119413E+10</td>
    <td align="right">0.346986E+10</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391157E+11</td>
    <td align="right">0.238466E+11</td>
    <td align="right">0.403539E+11</td>
    <td align="right">0.214827E+11</td>
    <td align="right">0.188712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119413E+10</td>
    <td align="right">0.682003E+09</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573421E+10</td>
    <td align="right">0.346986E+10</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106015E+11</td>
    <td align="right">0.446538E+10</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.175325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.858634E+10</td>
    <td align="right">0.422014E+10</td>
    <td align="right">0.856740E+10</td>
    <td align="right">0.683144E+10</td>
    <td align="right">0.173597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625068E+10</td>
    <td align="right">0.376819E+10</td>
    <td align="right">0.699187E+10</td>
    <td align="right">0.460107E+10</td>
    <td align="right">0.239079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297216E+10</td>
    <td align="right">0.324698E+10</td>
    <td align="right">0.438011E+10</td>
    <td align="right">0.176081E+10</td>
    <td align="right">0.261930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309141E+10</td>
    <td align="right">0.215120E+10</td>
    <td align="right">0.414773E+10</td>
    <td align="right">0.759704E+09</td>
    <td align="right">0.338803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364879E+10</td>
    <td align="right">0.114209E+10</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.302481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405892E+10</td>
    <td align="right">0.109292E+10</td>
    <td align="right">0.398053E+10</td>
    <td align="right">0.712079E+09</td>
    <td align="right">0.326845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481182E+10</td>
    <td align="right">0.122613E+10</td>
    <td align="right">0.506827E+10</td>
    <td align="right">0.211822E+10</td>
    <td align="right">0.295005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644213E+10</td>
    <td align="right">0.178728E+10</td>
    <td align="right">0.631187E+10</td>
    <td align="right">0.352213E+10</td>
    <td align="right">0.278975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.795150E+10</td>
    <td align="right">0.374782E+10</td>
    <td align="right">0.780277E+10</td>
    <td align="right">0.553753E+10</td>
    <td align="right">0.226524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.991032E+10</td>
    <td align="right">0.413549E+10</td>
    <td align="right">0.919701E+10</td>
    <td align="right">0.733182E+10</td>
    <td align="right">0.186519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.968476E+10</td>
    <td align="right">0.493121E+10</td>
    <td align="right">0.908473E+10</td>
    <td align="right">0.735288E+10</td>
    <td align="right">0.173184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.780103E+11</td>
    <td align="right">0.359148E+11</td>
    <td align="right">0.791163E+11</td>
    <td align="right">0.493336E+11</td>
    <td align="right">0.297827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.297216E+10</td>
    <td align="right">0.109292E+10</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.173184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106015E+11</td>
    <td align="right">0.493121E+10</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.338803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.170513E+10</td>
    <td align="right">0.317355E+10</td>
    <td align="right">0.229044E+10</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.838972E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190997E+10</td>
    <td align="right">0.292171E+10</td>
    <td align="right">0.249418E+10</td>
    <td align="right">0.154561E+10</td>
    <td align="right">0.948573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.276525E+10</td>
    <td align="right">0.249844E+10</td>
    <td align="right">0.323396E+10</td>
    <td align="right">0.178441E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237690E+10</td>
    <td align="right">0.211339E+10</td>
    <td align="right">0.294653E+10</td>
    <td align="right">0.124761E+10</td>
    <td align="right">0.169893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353794E+10</td>
    <td align="right">0.140513E+10</td>
    <td align="right">0.372102E+10</td>
    <td align="right">0.131165E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.519173E+10</td>
    <td align="right">0.784732E+09</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.228533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435653E+10</td>
    <td align="right">0.743169E+09</td>
    <td align="right">0.370785E+10</td>
    <td align="right">0.135786E+10</td>
    <td align="right">0.234999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451920E+10</td>
    <td align="right">0.827694E+09</td>
    <td align="right">0.387021E+10</td>
    <td align="right">0.191186E+10</td>
    <td align="right">0.195835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366303E+10</td>
    <td align="right">0.119981E+10</td>
    <td align="right">0.332152E+10</td>
    <td align="right">0.159308E+10</td>
    <td align="right">0.172844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262307E+10</td>
    <td align="right">0.249790E+10</td>
    <td align="right">0.288703E+10</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.123691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179242E+10</td>
    <td align="right">0.283828E+10</td>
    <td align="right">0.229273E+10</td>
    <td align="right">0.139202E+10</td>
    <td align="right">0.900706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127884E+10</td>
    <td align="right">0.348401E+10</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357200E+11</td>
    <td align="right">0.244878E+11</td>
    <td align="right">0.370833E+11</td>
    <td align="right">0.184950E+11</td>
    <td align="right">0.185883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127884E+10</td>
    <td align="right">0.743169E+09</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.519173E+10</td>
    <td align="right">0.348401E+10</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122105E+09</td>
    <td align="right">0.512758E+10</td>
    <td align="right">0.103124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142199E+09</td>
    <td align="right">0.464893E+10</td>
    <td align="right">0.117072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622268E+09</td>
    <td align="right">0.385558E+10</td>
    <td align="right">0.176363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.942985E+09</td>
    <td align="right">0.325093E+10</td>
    <td align="right">0.214325E+10</td>
    <td align="right"> 11722594.05</td>
    <td align="right">0.213153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220482E+10</td>
    <td align="right">0.196070E+10</td>
    <td align="right">0.302531E+10</td>
    <td align="right"> 99686619.22</td>
    <td align="right">0.292563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336245E+10</td>
    <td align="right">0.100983E+10</td>
    <td align="right">0.321015E+10</td>
    <td align="right">0.355321E+09</td>
    <td align="right">0.285483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346474E+10</td>
    <td align="right">0.984248E+09</td>
    <td align="right">0.313732E+10</td>
    <td align="right">0.202674E+09</td>
    <td align="right">0.293465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267990E+10</td>
    <td align="right">0.118461E+10</td>
    <td align="right">0.249707E+10</td>
    <td align="right"> 58728221.15</td>
    <td align="right">0.243834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190751E+10</td>
    <td align="right">0.183600E+10</td>
    <td align="right">0.203014E+10</td>
    <td align="right">   456569.14</td>
    <td align="right">0.202969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.583951E+09</td>
    <td align="right">0.403703E+10</td>
    <td align="right">0.150256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187267E+09</td>
    <td align="right">0.467293E+10</td>
    <td align="right">0.110384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105342E+09</td>
    <td align="right">0.583722E+10</td>
    <td align="right">0.964857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163255E+11</td>
    <td align="right">0.384056E+11</td>
    <td align="right">0.235801E+11</td>
    <td align="right">0.728589E+09</td>
    <td align="right">0.228515E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105342E+09</td>
    <td align="right">0.984248E+09</td>
    <td align="right">0.964857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.346474E+10</td>
    <td align="right">0.583722E+10</td>
    <td align="right">0.321015E+10</td>
    <td align="right">0.355321E+09</td>
    <td align="right">0.293465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146027E+10</td>
    <td align="right">0.322397E+10</td>
    <td align="right">0.215311E+10</td>
    <td align="right">0.131962E+10</td>
    <td align="right">0.833495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200123E+10</td>
    <td align="right">0.298645E+10</td>
    <td align="right">0.258292E+10</td>
    <td align="right">0.163056E+10</td>
    <td align="right">0.952360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300033E+10</td>
    <td align="right">0.251825E+10</td>
    <td align="right">0.345171E+10</td>
    <td align="right">0.201339E+10</td>
    <td align="right">0.143832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294366E+10</td>
    <td align="right">0.215181E+10</td>
    <td align="right">0.342582E+10</td>
    <td align="right">0.166887E+10</td>
    <td align="right">0.175695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405180E+10</td>
    <td align="right">0.132453E+10</td>
    <td align="right">0.413749E+10</td>
    <td align="right">0.172795E+10</td>
    <td align="right">0.240954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.577232E+10</td>
    <td align="right">0.706925E+09</td>
    <td align="right">0.488500E+10</td>
    <td align="right">0.256405E+10</td>
    <td align="right">0.232095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545791E+10</td>
    <td align="right">0.690905E+09</td>
    <td align="right">0.458905E+10</td>
    <td align="right">0.218482E+10</td>
    <td align="right">0.240422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.543169E+10</td>
    <td align="right">0.816869E+09</td>
    <td align="right">0.462927E+10</td>
    <td align="right">0.254958E+10</td>
    <td align="right">0.207969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408558E+10</td>
    <td align="right">0.120222E+10</td>
    <td align="right">0.372805E+10</td>
    <td align="right">0.202537E+10</td>
    <td align="right">0.170268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241310E+10</td>
    <td align="right">0.265832E+10</td>
    <td align="right">0.278939E+10</td>
    <td align="right">0.152835E+10</td>
    <td align="right">0.126103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146057E+10</td>
    <td align="right">0.300906E+10</td>
    <td align="right">0.210133E+10</td>
    <td align="right">0.118646E+10</td>
    <td align="right">0.914867E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116774E+10</td>
    <td align="right">0.369720E+10</td>
    <td align="right">0.188013E+10</td>
    <td align="right">0.108324E+10</td>
    <td align="right">0.796886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392462E+11</td>
    <td align="right">0.249865E+11</td>
    <td align="right">0.403533E+11</td>
    <td align="right">0.214823E+11</td>
    <td align="right">0.188710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116774E+10</td>
    <td align="right">0.690905E+09</td>
    <td align="right">0.188013E+10</td>
    <td align="right">0.108324E+10</td>
    <td align="right">0.796886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577232E+10</td>
    <td align="right">0.369720E+10</td>
    <td align="right">0.488500E+10</td>
    <td align="right">0.256405E+10</td>
    <td align="right">0.240954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106430E+11</td>
    <td align="right">0.475229E+10</td>
    <td align="right">0.988366E+10</td>
    <td align="right">0.813046E+10</td>
    <td align="right">0.175320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.867659E+10</td>
    <td align="right">0.440813E+10</td>
    <td align="right">0.856707E+10</td>
    <td align="right">0.683115E+10</td>
    <td align="right">0.173592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.634313E+10</td>
    <td align="right">0.385037E+10</td>
    <td align="right">0.699160E+10</td>
    <td align="right">0.460088E+10</td>
    <td align="right">0.239072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.306638E+10</td>
    <td align="right">0.330182E+10</td>
    <td align="right">0.437996E+10</td>
    <td align="right">0.176074E+10</td>
    <td align="right">0.261922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321662E+10</td>
    <td align="right">0.207241E+10</td>
    <td align="right">0.414760E+10</td>
    <td align="right">0.759673E+09</td>
    <td align="right">0.338792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.371480E+10</td>
    <td align="right">0.111316E+10</td>
    <td align="right">0.369985E+10</td>
    <td align="right">0.675123E+09</td>
    <td align="right">0.302473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412508E+10</td>
    <td align="right">0.106377E+10</td>
    <td align="right">0.398040E+10</td>
    <td align="right">0.712050E+09</td>
    <td align="right">0.326835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.483952E+10</td>
    <td align="right">0.125819E+10</td>
    <td align="right">0.506810E+10</td>
    <td align="right">0.211813E+10</td>
    <td align="right">0.294997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643386E+10</td>
    <td align="right">0.192626E+10</td>
    <td align="right">0.631164E+10</td>
    <td align="right">0.352198E+10</td>
    <td align="right">0.278966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.795748E+10</td>
    <td align="right">0.406088E+10</td>
    <td align="right">0.780247E+10</td>
    <td align="right">0.553730E+10</td>
    <td align="right">0.226517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.993623E+10</td>
    <td align="right">0.446911E+10</td>
    <td align="right">0.919665E+10</td>
    <td align="right">0.733152E+10</td>
    <td align="right">0.186513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.971514E+10</td>
    <td align="right">0.528592E+10</td>
    <td align="right">0.908436E+10</td>
    <td align="right">0.735258E+10</td>
    <td align="right">0.173179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.786678E+11</td>
    <td align="right">0.375623E+11</td>
    <td align="right">0.791134E+11</td>
    <td align="right">0.493316E+11</td>
    <td align="right">0.297818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306638E+10</td>
    <td align="right">0.106377E+10</td>
    <td align="right">0.369985E+10</td>
    <td align="right">0.675123E+09</td>
    <td align="right">0.173179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106430E+11</td>
    <td align="right">0.528592E+10</td>
    <td align="right">0.988366E+10</td>
    <td align="right">0.813046E+10</td>
    <td align="right">0.338792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171485E+10</td>
    <td align="right">0.330934E+10</td>
    <td align="right">0.229041E+10</td>
    <td align="right">0.145144E+10</td>
    <td align="right">0.838965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193361E+10</td>
    <td align="right">0.302913E+10</td>
    <td align="right">0.249415E+10</td>
    <td align="right">0.154558E+10</td>
    <td align="right">0.948566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280478E+10</td>
    <td align="right">0.256900E+10</td>
    <td align="right">0.323391E+10</td>
    <td align="right">0.178438E+10</td>
    <td align="right">0.144954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241250E+10</td>
    <td align="right">0.220126E+10</td>
    <td align="right">0.294649E+10</td>
    <td align="right">0.124759E+10</td>
    <td align="right">0.169891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359567E+10</td>
    <td align="right">0.141040E+10</td>
    <td align="right">0.372098E+10</td>
    <td align="right">0.131163E+10</td>
    <td align="right">0.240935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.522808E+10</td>
    <td align="right">0.801639E+09</td>
    <td align="right">0.440383E+10</td>
    <td align="right">0.211852E+10</td>
    <td align="right">0.228531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.439570E+10</td>
    <td align="right">0.746258E+09</td>
    <td align="right">0.370781E+10</td>
    <td align="right">0.135784E+10</td>
    <td align="right">0.234996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.453968E+10</td>
    <td align="right">0.862889E+09</td>
    <td align="right">0.387016E+10</td>
    <td align="right">0.191183E+10</td>
    <td align="right">0.195833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365890E+10</td>
    <td align="right">0.128963E+10</td>
    <td align="right">0.332148E+10</td>
    <td align="right">0.159306E+10</td>
    <td align="right">0.172842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260862E+10</td>
    <td align="right">0.271696E+10</td>
    <td align="right">0.288699E+10</td>
    <td align="right">0.165010E+10</td>
    <td align="right">0.123690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178025E+10</td>
    <td align="right">0.305823E+10</td>
    <td align="right">0.229270E+10</td>
    <td align="right">0.139200E+10</td>
    <td align="right">0.900698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126824E+10</td>
    <td align="right">0.372769E+10</td>
    <td align="right">0.191387E+10</td>
    <td align="right">0.113072E+10</td>
    <td align="right">0.783144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.359409E+11</td>
    <td align="right">0.257224E+11</td>
    <td align="right">0.370828E+11</td>
    <td align="right">0.184947E+11</td>
    <td align="right">0.185881E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126824E+10</td>
    <td align="right">0.746258E+09</td>
    <td align="right">0.191387E+10</td>
    <td align="right">0.113072E+10</td>
    <td align="right">0.783144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522808E+10</td>
    <td align="right">0.372769E+10</td>
    <td align="right">0.440383E+10</td>
    <td align="right">0.211852E+10</td>
    <td align="right">0.240935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 97386046.25</td>
    <td align="right">0.532191E+10</td>
    <td align="right">0.103126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109677E+09</td>
    <td align="right">0.483712E+10</td>
    <td align="right">0.117074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.117074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539978E+09</td>
    <td align="right">0.405551E+10</td>
    <td align="right">0.176367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.852474E+09</td>
    <td align="right">0.341475E+10</td>
    <td align="right">0.214330E+10</td>
    <td align="right"> 11722938.61</td>
    <td align="right">0.213157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208206E+10</td>
    <td align="right">0.208922E+10</td>
    <td align="right">0.302538E+10</td>
    <td align="right"> 99689549.37</td>
    <td align="right">0.292569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329630E+10</td>
    <td align="right">0.106126E+10</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.285489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340144E+10</td>
    <td align="right">0.103751E+10</td>
    <td align="right">0.313739E+10</td>
    <td align="right">0.202680E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.264773E+10</td>
    <td align="right">0.121515E+10</td>
    <td align="right">0.249712E+10</td>
    <td align="right"> 58729947.38</td>
    <td align="right">0.243839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189873E+10</td>
    <td align="right">0.182707E+10</td>
    <td align="right">0.203018E+10</td>
    <td align="right">   456582.56</td>
    <td align="right">0.202972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.572288E+09</td>
    <td align="right">0.401560E+10</td>
    <td align="right">0.150258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177322E+09</td>
    <td align="right">0.468741E+10</td>
    <td align="right">0.110386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 98052222.88</td>
    <td align="right">0.585834E+10</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157734E+11</td>
    <td align="right">0.394209E+11</td>
    <td align="right">0.235806E+11</td>
    <td align="right">0.728610E+09</td>
    <td align="right">0.228520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97386046.25</td>
    <td align="right">0.103751E+10</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.964876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340144E+10</td>
    <td align="right">0.585834E+10</td>
    <td align="right">0.321022E+10</td>
    <td align="right">0.355332E+09</td>
    <td align="right">0.293471E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142564E+10</td>
    <td align="right">0.329092E+10</td>
    <td align="right">0.215315E+10</td>
    <td align="right">0.131964E+10</td>
    <td align="right">0.833504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196202E+10</td>
    <td align="right">0.304785E+10</td>
    <td align="right">0.258296E+10</td>
    <td align="right">0.163059E+10</td>
    <td align="right">0.952369E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294153E+10</td>
    <td align="right">0.257288E+10</td>
    <td align="right">0.345177E+10</td>
    <td align="right">0.201343E+10</td>
    <td align="right">0.143834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288749E+10</td>
    <td align="right">0.218819E+10</td>
    <td align="right">0.342588E+10</td>
    <td align="right">0.166890E+10</td>
    <td align="right">0.175697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.398220E+10</td>
    <td align="right">0.136159E+10</td>
    <td align="right">0.413756E+10</td>
    <td align="right">0.172799E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573297E+10</td>
    <td align="right">0.710718E+09</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.232097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542067E+10</td>
    <td align="right">0.695340E+09</td>
    <td align="right">0.458912E+10</td>
    <td align="right">0.218486E+10</td>
    <td align="right">0.240425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.540989E+10</td>
    <td align="right">0.800095E+09</td>
    <td align="right">0.462935E+10</td>
    <td align="right">0.254963E+10</td>
    <td align="right">0.207972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407640E+10</td>
    <td align="right">0.116100E+10</td>
    <td align="right">0.372811E+10</td>
    <td align="right">0.202541E+10</td>
    <td align="right">0.170270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239978E+10</td>
    <td align="right">0.259220E+10</td>
    <td align="right">0.278943E+10</td>
    <td align="right">0.152838E+10</td>
    <td align="right">0.126105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144762E+10</td>
    <td align="right">0.297521E+10</td>
    <td align="right">0.210136E+10</td>
    <td align="right">0.118648E+10</td>
    <td align="right">0.914877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115458E+10</td>
    <td align="right">0.367026E+10</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388408E+11</td>
    <td align="right">0.250662E+11</td>
    <td align="right">0.403539E+11</td>
    <td align="right">0.214827E+11</td>
    <td align="right">0.188712E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115458E+10</td>
    <td align="right">0.695340E+09</td>
    <td align="right">0.188016E+10</td>
    <td align="right">0.108326E+10</td>
    <td align="right">0.796896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573297E+10</td>
    <td align="right">0.367026E+10</td>
    <td align="right">0.488508E+10</td>
    <td align="right">0.256410E+10</td>
    <td align="right">0.240957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105217E+11</td>
    <td align="right">0.470633E+10</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.175325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853264E+10</td>
    <td align="right">0.443859E+10</td>
    <td align="right">0.856740E+10</td>
    <td align="right">0.683144E+10</td>
    <td align="right">0.173597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.621455E+10</td>
    <td align="right">0.395991E+10</td>
    <td align="right">0.699187E+10</td>
    <td align="right">0.460107E+10</td>
    <td align="right">0.239079E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294251E+10</td>
    <td align="right">0.345034E+10</td>
    <td align="right">0.438011E+10</td>
    <td align="right">0.176081E+10</td>
    <td align="right">0.261930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307446E+10</td>
    <td align="right">0.222868E+10</td>
    <td align="right">0.414773E+10</td>
    <td align="right">0.759704E+09</td>
    <td align="right">0.338803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.365807E+10</td>
    <td align="right">0.117041E+10</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.302481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.406964E+10</td>
    <td align="right">0.111651E+10</td>
    <td align="right">0.398053E+10</td>
    <td align="right">0.712079E+09</td>
    <td align="right">0.326845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481402E+10</td>
    <td align="right">0.126133E+10</td>
    <td align="right">0.506827E+10</td>
    <td align="right">0.211822E+10</td>
    <td align="right">0.295005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642833E+10</td>
    <td align="right">0.185734E+10</td>
    <td align="right">0.631187E+10</td>
    <td align="right">0.352213E+10</td>
    <td align="right">0.278975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.790857E+10</td>
    <td align="right">0.395534E+10</td>
    <td align="right">0.780277E+10</td>
    <td align="right">0.553753E+10</td>
    <td align="right">0.226524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.984515E+10</td>
    <td align="right">0.436177E+10</td>
    <td align="right">0.919701E+10</td>
    <td align="right">0.733182E+10</td>
    <td align="right">0.186519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.960754E+10</td>
    <td align="right">0.520813E+10</td>
    <td align="right">0.908473E+10</td>
    <td align="right">0.735288E+10</td>
    <td align="right">0.173184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776172E+11</td>
    <td align="right">0.377147E+11</td>
    <td align="right">0.791163E+11</td>
    <td align="right">0.493336E+11</td>
    <td align="right">0.297827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.294251E+10</td>
    <td align="right">0.111651E+10</td>
    <td align="right">0.369996E+10</td>
    <td align="right">0.675151E+09</td>
    <td align="right">0.173184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105217E+11</td>
    <td align="right">0.520813E+10</td>
    <td align="right">0.988405E+10</td>
    <td align="right">0.813080E+10</td>
    <td align="right">0.338803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.167991E+10</td>
    <td align="right">0.336578E+10</td>
    <td align="right">0.229044E+10</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.838972E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189351E+10</td>
    <td align="right">0.308362E+10</td>
    <td align="right">0.249418E+10</td>
    <td align="right">0.154561E+10</td>
    <td align="right">0.948573E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274812E+10</td>
    <td align="right">0.263294E+10</td>
    <td align="right">0.323396E+10</td>
    <td align="right">0.178441E+10</td>
    <td align="right">0.144955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236013E+10</td>
    <td align="right">0.224971E+10</td>
    <td align="right">0.294653E+10</td>
    <td align="right">0.124761E+10</td>
    <td align="right">0.169893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352967E+10</td>
    <td align="right">0.145753E+10</td>
    <td align="right">0.372102E+10</td>
    <td align="right">0.131165E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520014E+10</td>
    <td align="right">0.805749E+09</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.228533E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.436538E+10</td>
    <td align="right">0.760255E+09</td>
    <td align="right">0.370785E+10</td>
    <td align="right">0.135786E+10</td>
    <td align="right">0.234999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452477E+10</td>
    <td align="right">0.852124E+09</td>
    <td align="right">0.387021E+10</td>
    <td align="right">0.191186E+10</td>
    <td align="right">0.195835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365786E+10</td>
    <td align="right">0.124849E+10</td>
    <td align="right">0.332152E+10</td>
    <td align="right">0.159308E+10</td>
    <td align="right">0.172844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260355E+10</td>
    <td align="right">0.264567E+10</td>
    <td align="right">0.288703E+10</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.123691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176914E+10</td>
    <td align="right">0.301183E+10</td>
    <td align="right">0.229273E+10</td>
    <td align="right">0.139202E+10</td>
    <td align="right">0.900706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125445E+10</td>
    <td align="right">0.369416E+10</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.355866E+11</td>
    <td align="right">0.258079E+11</td>
    <td align="right">0.370833E+11</td>
    <td align="right">0.184950E+11</td>
    <td align="right">0.185883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125445E+10</td>
    <td align="right">0.760255E+09</td>
    <td align="right">0.191389E+10</td>
    <td align="right">0.113074E+10</td>
    <td align="right">0.783152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520014E+10</td>
    <td align="right">0.369416E+10</td>
    <td align="right">0.440388E+10</td>
    <td align="right">0.211855E+10</td>
    <td align="right">0.240938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.85</td>
    <td align="right">        -1.5</td>
    <td align="right">        -4.5</td>
    <td align="right">        2.30</td>
    <td align="right">       -12.1</td>
    <td align="right">       27.63</td>
    <td align="right">      226.20</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.7</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.74</td>
    <td align="right">       -13.6</td>
    <td align="right">       32.55</td>
    <td align="right">      253.27</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.82</td>
    <td align="right">        0.40</td>
    <td align="right">        -5.5</td>
    <td align="right">        4.48</td>
    <td align="right">        -7.8</td>
    <td align="right">       54.65</td>
    <td align="right">      233.06</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.08</td>
    <td align="right">        2.31</td>
    <td align="right">        -2.0</td>
    <td align="right">        5.23</td>
    <td align="right">        -4.9</td>
    <td align="right">       81.86</td>
    <td align="right">      179.11</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.74</td>
    <td align="right">        7.51</td>
    <td align="right">        1.82</td>
    <td align="right">        4.10</td>
    <td align="right">        2.75</td>
    <td align="right">      117.64</td>
    <td align="right">      180.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.16</td>
    <td align="right">       12.44</td>
    <td align="right">        5.10</td>
    <td align="right">        4.19</td>
    <td align="right">        9.76</td>
    <td align="right">       95.26</td>
    <td align="right">      290.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.71</td>
    <td align="right">       13.23</td>
    <td align="right">        6.43</td>
    <td align="right">        4.25</td>
    <td align="right">       12.01</td>
    <td align="right">      110.54</td>
    <td align="right">      215.12</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.74</td>
    <td align="right">       12.78</td>
    <td align="right">        6.20</td>
    <td align="right">        3.81</td>
    <td align="right">       10.76</td>
    <td align="right">       77.72</td>
    <td align="right">      272.61</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.54</td>
    <td align="right">        9.33</td>
    <td align="right">        1.35</td>
    <td align="right">        4.13</td>
    <td align="right">        5.52</td>
    <td align="right">       70.51</td>
    <td align="right">      233.03</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.12</td>
    <td align="right">        2.51</td>
    <td align="right">        -2.7</td>
    <td align="right">        3.54</td>
    <td align="right">        -5.8</td>
    <td align="right">       44.60</td>
    <td align="right">      216.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.03</td>
    <td align="right">        0.32</td>
    <td align="right">        -2.9</td>
    <td align="right">        2.79</td>
    <td align="right">        -8.8</td>
    <td align="right">       30.71</td>
    <td align="right">      220.86</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -9.5</td>
    <td align="right">        4.43</td>
    <td align="right">       -15.4</td>
    <td align="right">       27.45</td>
    <td align="right">      194.75</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.02</td>
    <td align="right">        4.39</td>
    <td align="right">        -1.0</td>
    <td align="right">        3.91</td>
    <td align="right">        -2.2</td>
    <td align="right">       64.46</td>
    <td align="right">      226.11</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.0</td>
    <td align="right">        -4.5</td>
    <td align="right">        -9.5</td>
    <td align="right">        2.30</td>
    <td align="right">       -15.4</td>
    <td align="right">       27.45</td>
    <td align="right">      179.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.71</td>
    <td align="right">       13.23</td>
    <td align="right">        6.43</td>
    <td align="right">        5.23</td>
    <td align="right">       12.01</td>
    <td align="right">      117.64</td>
    <td align="right">      290.95</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">20-JAN-12:00</td>
    <td align="right">        6.93</td>
    <td align="right">       -11.0</td>
    <td align="right">        0.50</td>
    <td align="right">        6.55</td>
    <td align="right">       41.00</td>
    <td align="right">      961.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">18-FEB-12:00</td>
    <td align="right">        7.71</td>
    <td align="right">        -5.0</td>
    <td align="right">        3.60</td>
    <td align="right">        6.35</td>
    <td align="right">       56.00</td>
    <td align="right">      998.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">14-MAR-12:00</td>
    <td align="right">        7.86</td>
    <td align="right">       -12.0</td>
    <td align="right">        3.10</td>
    <td align="right">       11.65</td>
    <td align="right">      160.00</td>
    <td align="right">      837.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.00</td>
    <td align="right">19-APR-13:09</td>
    <td align="right">        8.46</td>
    <td align="right">        -5.7</td>
    <td align="right">        5.52</td>
    <td align="right">       11.55</td>
    <td align="right">      235.67</td>
    <td align="right">      789.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">17-MAY-12:00</td>
    <td align="right">       11.89</td>
    <td align="right">        -3.0</td>
    <td align="right">        5.10</td>
    <td align="right">       18.99</td>
    <td align="right">      432.50</td>
    <td align="right">      162.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       39.40</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       15.59</td>
    <td align="right">        -2.8</td>
    <td align="right">        4.60</td>
    <td align="right">       21.96</td>
    <td align="right">      136.50</td>
    <td align="right">      752.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.00</td>
    <td align="right">16-JUL-12:00</td>
    <td align="right">       14.86</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.10</td>
    <td align="right">       26.65</td>
    <td align="right">      319.50</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.00</td>
    <td align="right">16-AUG-13:00</td>
    <td align="right">       16.32</td>
    <td align="right">        3.00</td>
    <td align="right">        3.60</td>
    <td align="right">       28.27</td>
    <td align="right">       90.00</td>
    <td align="right">      895.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.70</td>
    <td align="right">09-SEP-12:00</td>
    <td align="right">       13.01</td>
    <td align="right">        -3.9</td>
    <td align="right">        3.00</td>
    <td align="right">       16.30</td>
    <td align="right">      270.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.00</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">        9.69</td>
    <td align="right">        -9.0</td>
    <td align="right">        4.60</td>
    <td align="right">       12.03</td>
    <td align="right">       89.50</td>
    <td align="right">      844.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.00</td>
    <td align="right">06-NOV-13:09</td>
    <td align="right">        7.06</td>
    <td align="right">       -13.0</td>
    <td align="right">        2.60</td>
    <td align="right">        4.92</td>
    <td align="right">       88.67</td>
    <td align="right">      883.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.00</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">        7.90</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.60</td>
    <td align="right">        5.13</td>
    <td align="right">       49.00</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.93</td>
    <td align="right">       -13.0</td>
    <td align="right">        0.50</td>
    <td align="right">        4.92</td>
    <td align="right">       41.00</td>
    <td align="right">      109.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.32</td>
    <td align="right">        3.00</td>
    <td align="right">        5.52</td>
    <td align="right">       28.27</td>
    <td align="right">      432.50</td>
    <td align="right">      998.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -19.0</td>
    <td align="right">05-JAN-18:00</td>
    <td align="right">       -19.0</td>
    <td align="right">       -19.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -37.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -20.0</td>
    <td align="right">12-FEB-04:00</td>
    <td align="right">       -20.0</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -39.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -15.6</td>
    <td align="right">19-MAR-06:00</td>
    <td align="right">       -15.6</td>
    <td align="right">       -15.6</td>
    <td align="right">       10.80</td>
    <td align="right">       -25.3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -8.0</td>
    <td align="right">03-APR-02:00</td>
    <td align="right">        -8.0</td>
    <td align="right">        -8.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -22.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -1.0</td>
    <td align="right">03-MAY-01:00</td>
    <td align="right">        -2.3</td>
    <td align="right">        -4.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.60</td>
    <td align="right">09-JUN-03:00</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.00</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        3.29</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -5.3</td>
    <td align="right">       20.00</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">12-AUG-22:00</td>
    <td align="right">        7.21</td>
    <td align="right">        4.00</td>
    <td align="right">        4.10</td>
    <td align="right">        5.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.7</td>
    <td align="right">22-SEP-05:10</td>
    <td align="right">        -2.8</td>
    <td align="right">        -4.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -15.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.0</td>
    <td align="right">        2.60</td>
    <td align="right">       -18.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -15.0</td>
    <td align="right">29-NOV-20:00</td>
    <td align="right">       -15.0</td>
    <td align="right">       -15.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -33.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -23.0</td>
    <td align="right">22-DEC-02:00</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -23.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -42.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.21</td>
    <td align="right">        4.00</td>
    <td align="right">       10.80</td>
    <td align="right">        5.13</td>
    <td align="right">       24.00</td>
    <td align="right">      184.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.52</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.95</td>
    <td align="right">       43.00</td>
    <td align="right">      971.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.95</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">       19.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        3.60</td>
    <td align="right">        5.94</td>
    <td align="right">      151.00</td>
    <td align="right">      410.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.98</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       15.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.60</td>
    <td align="right">        1.58</td>
    <td align="right">       19.50</td>
    <td align="right">      261.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.48</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">        9.00</td>
    <td align="right">        9.80</td>
    <td align="right">        9.72</td>
    <td align="right">      335.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.84</td>
    <td align="right">31-MAY-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.47</td>
    <td align="right">      157.50</td>
    <td align="right">      830.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.63</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       15.50</td>
    <td align="right">        6.10</td>
    <td align="right">       16.85</td>
    <td align="right">      272.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.73</td>
    <td align="right">30-JUL-13:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       18.99</td>
    <td align="right">      217.50</td>
    <td align="right">      412.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.79</td>
    <td align="right">05-AUG-14:09</td>
    <td align="right">       25.83</td>
    <td align="right">       15.33</td>
    <td align="right">        6.62</td>
    <td align="right">       20.51</td>
    <td align="right">      196.33</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.93</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       24.40</td>
    <td align="right">        9.40</td>
    <td align="right">        3.00</td>
    <td align="right">       10.69</td>
    <td align="right">      193.50</td>
    <td align="right">      684.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.69</td>
    <td align="right">11-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        4.60</td>
    <td align="right">       12.03</td>
    <td align="right">       89.50</td>
    <td align="right">      844.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.31</td>
    <td align="right">09-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       11.07</td>
    <td align="right">      112.00</td>
    <td align="right">      860.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.90</td>
    <td align="right">01-DEC-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">        -8.0</td>
    <td align="right">        2.60</td>
    <td align="right">        5.13</td>
    <td align="right">       49.00</td>
    <td align="right">      862.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        -9.0</td>
    <td align="right">        1.50</td>
    <td align="right">        1.58</td>
    <td align="right">       19.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       16.00</td>
    <td align="right">        9.80</td>
    <td align="right">       20.51</td>
    <td align="right">      335.00</td>
    <td align="right">      971.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.00</td>
    <td align="right">28-JAN-10:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
    <td align="right">        -6.2</td>
    <td align="right">      207.00</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">19-FEB-14:30</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.4</td>
    <td align="right">      188.00</td>
    <td align="right">      467.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.00</td>
    <td align="right">17-MAR-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.39</td>
    <td align="right">        8.20</td>
    <td align="right">        1.16</td>
    <td align="right">      121.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.00</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       12.48</td>
    <td align="right">        9.80</td>
    <td align="right">        9.72</td>
    <td align="right">      335.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.00</td>
    <td align="right">21-MAY-21:10</td>
    <td align="right">       12.83</td>
    <td align="right">       11.72</td>
    <td align="right">        2.68</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.50</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       19.63</td>
    <td align="right">        6.10</td>
    <td align="right">       16.85</td>
    <td align="right">      272.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUL-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       17.91</td>
    <td align="right">        5.70</td>
    <td align="right">       15.02</td>
    <td align="right">      155.00</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">04-AUG-01:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.20</td>
    <td align="right">30-SEP-14:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.89</td>
    <td align="right">        5.10</td>
    <td align="right">        9.72</td>
    <td align="right">      209.00</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.00</td>
    <td align="right">01-OCT-19:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.28</td>
    <td align="right">        3.10</td>
    <td align="right">        3.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">09-NOV-23:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.39</td>
    <td align="right">        4.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">30-DEC-14:00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.05</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.2</td>
    <td align="right">      101.00</td>
    <td align="right">       91.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        4.05</td>
    <td align="right">        1.00</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       19.63</td>
    <td align="right">        9.80</td>
    <td align="right">       16.85</td>
    <td align="right">      335.00</td>
    <td align="right">      596.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.52</td>
    <td align="right">       21.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.90</td>
    <td align="right">       29.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.65</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.64</td>
    <td align="right">       38.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.34</td>
    <td align="right">       48.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.03</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.97</td>
    <td align="right">       52.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.66</td>
    <td align="right">       51.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.88</td>
    <td align="right">       41.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.85</td>
    <td align="right">       30.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.14</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.46</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.28</td>
    <td align="right">       37.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.90</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.66</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178861E+10</td>
    <td align="right">-.480047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-914293300.0</td>
    <td align="right">       69.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169126E+10</td>
    <td align="right">-.441620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-818665153.8</td>
    <td align="right">       68.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212383E+10</td>
    <td align="right">-.515143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-888129115.0</td>
    <td align="right">       68.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152502E+10</td>
    <td align="right">-.445804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-877630636.8</td>
    <td align="right">       69.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148161E+10</td>
    <td align="right">-.452390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-901142528.4</td>
    <td align="right">       69.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127033E+10</td>
    <td align="right">-.422857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-867870871.0</td>
    <td align="right">       69.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.761927E+09</td>
    <td align="right">-.380748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-927532860.8</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108570E+10</td>
    <td align="right">-.414793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-902732742.4</td>
    <td align="right">       69.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.849227E+09</td>
    <td align="right">-.380157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-889227346.5</td>
    <td align="right">       70.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107669E+10</td>
    <td align="right">-.411506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-920894341.4</td>
    <td align="right">       70.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136759E+10</td>
    <td align="right">-.429928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-885197708.8</td>
    <td align="right">       69.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148306E+10</td>
    <td align="right">-.449653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-926418616.1</td>
    <td align="right">       69.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165048E+11</td>
    <td align="right">-.522465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.107197E+11</td>
    <td align="right">       69.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.761927E+09</td>
    <td align="right">-.515143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-927532860.8</td>
    <td align="right">       68.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212383E+10</td>
    <td align="right">-.380157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-818665153.8</td>
    <td align="right">       70.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">    10619.25</td>
    <td align="right">       39.55</td>
    <td align="right">      274.17</td>
    <td align="right">      267.83</td>
    <td align="right">     5734.97</td>
    <td align="right">       35.00</td>
    <td align="right">      235.17</td>
    <td align="right">      259.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">    14187.99</td>
    <td align="right">       39.31</td>
    <td align="right">      241.00</td>
    <td align="right">      264.33</td>
    <td align="right">     2407.43</td>
    <td align="right">       24.86</td>
    <td align="right">      117.00</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2849.71</td>
    <td align="right">       19.14</td>
    <td align="right">       18.00</td>
    <td align="right">      327.50</td>
    <td align="right">     1634.70</td>
    <td align="right">       21.04</td>
    <td align="right">      129.50</td>
    <td align="right">      293.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     2137.62</td>
    <td align="right">       18.92</td>
    <td align="right">        7.50</td>
    <td align="right">      340.67</td>
    <td align="right">     1253.52</td>
    <td align="right">       21.14</td>
    <td align="right">      160.67</td>
    <td align="right">      303.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     1906.94</td>
    <td align="right">       19.02</td>
    <td align="right">        0.67</td>
    <td align="right">      393.17</td>
    <td align="right">     1058.98</td>
    <td align="right">       21.22</td>
    <td align="right">      259.83</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     1548.23</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">      392.50</td>
    <td align="right">      932.72</td>
    <td align="right">       20.81</td>
    <td align="right">      185.00</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     1737.72</td>
    <td align="right">       18.66</td>
    <td align="right">        1.67</td>
    <td align="right">      396.00</td>
    <td align="right">      990.18</td>
    <td align="right">       20.89</td>
    <td align="right">      233.67</td>
    <td align="right">      358.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1871.01</td>
    <td align="right">       18.40</td>
    <td align="right">        4.00</td>
    <td align="right">      371.33</td>
    <td align="right">     1150.24</td>
    <td align="right">       20.64</td>
    <td align="right">      168.83</td>
    <td align="right">      337.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3039.34</td>
    <td align="right">       20.21</td>
    <td align="right">       38.50</td>
    <td align="right">      333.00</td>
    <td align="right">     1434.04</td>
    <td align="right">       21.04</td>
    <td align="right">      167.00</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">    13809.43</td>
    <td align="right">       36.66</td>
    <td align="right">      239.83</td>
    <td align="right">      300.50</td>
    <td align="right">     2018.18</td>
    <td align="right">       21.63</td>
    <td align="right">      122.00</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">    12115.92</td>
    <td align="right">       39.11</td>
    <td align="right">      250.50</td>
    <td align="right">      264.83</td>
    <td align="right">     3697.22</td>
    <td align="right">       29.91</td>
    <td align="right">      179.83</td>
    <td align="right">      243.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     9947.77</td>
    <td align="right">       39.96</td>
    <td align="right">      250.67</td>
    <td align="right">      258.50</td>
    <td align="right">     8050.28</td>
    <td align="right">       40.63</td>
    <td align="right">      248.33</td>
    <td align="right">      248.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5420.72</td>
    <td align="right">       25.57</td>
    <td align="right">     1326.50</td>
    <td align="right">     3910.17</td>
    <td align="right">     2244.49</td>
    <td align="right">       24.10</td>
    <td align="right">     2206.83</td>
    <td align="right">     3580.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1548.23</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">      258.50</td>
    <td align="right">      932.72</td>
    <td align="right">       20.64</td>
    <td align="right">      117.00</td>
    <td align="right">      243.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14187.99</td>
    <td align="right">       39.96</td>
    <td align="right">      274.17</td>
    <td align="right">      396.00</td>
    <td align="right">     8050.28</td>
    <td align="right">       40.63</td>
    <td align="right">      259.83</td>
    <td align="right">      358.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     2476.25</td>
    <td align="right">       20.96</td>
    <td align="right">       82.67</td>
    <td align="right">      235.67</td>
    <td align="right">     1500.82</td>
    <td align="right">       23.45</td>
    <td align="right">       96.67</td>
    <td align="right">      206.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     3948.87</td>
    <td align="right">       23.29</td>
    <td align="right">       84.33</td>
    <td align="right">      251.00</td>
    <td align="right">     2355.71</td>
    <td align="right">       23.83</td>
    <td align="right">       72.83</td>
    <td align="right">      206.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     3779.92</td>
    <td align="right">       22.35</td>
    <td align="right">       83.50</td>
    <td align="right">      319.83</td>
    <td align="right">     2119.25</td>
    <td align="right">       23.20</td>
    <td align="right">       76.33</td>
    <td align="right">      281.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     4111.72</td>
    <td align="right">       21.84</td>
    <td align="right">       84.83</td>
    <td align="right">      341.83</td>
    <td align="right">     1836.20</td>
    <td align="right">       22.70</td>
    <td align="right">       57.00</td>
    <td align="right">      304.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3298.89</td>
    <td align="right">       21.75</td>
    <td align="right">      111.67</td>
    <td align="right">      400.83</td>
    <td align="right">     1802.21</td>
    <td align="right">       23.00</td>
    <td align="right">       87.50</td>
    <td align="right">      368.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3926.90</td>
    <td align="right">       21.38</td>
    <td align="right">      109.00</td>
    <td align="right">      405.00</td>
    <td align="right">     2265.83</td>
    <td align="right">       23.49</td>
    <td align="right">       92.00</td>
    <td align="right">      376.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3533.63</td>
    <td align="right">       21.60</td>
    <td align="right">      116.33</td>
    <td align="right">      406.67</td>
    <td align="right">     1916.34</td>
    <td align="right">       22.69</td>
    <td align="right">       87.67</td>
    <td align="right">      375.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     4861.16</td>
    <td align="right">       22.94</td>
    <td align="right">      131.00</td>
    <td align="right">      373.50</td>
    <td align="right">     1946.91</td>
    <td align="right">       22.11</td>
    <td align="right">       70.00</td>
    <td align="right">      340.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:49</td>
    <td align="right">     3968.22</td>
    <td align="right">       22.50</td>
    <td align="right">      108.33</td>
    <td align="right">      332.33</td>
    <td align="right">     1564.58</td>
    <td align="right">       21.75</td>
    <td align="right">       65.00</td>
    <td align="right">      309.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:19</td>
    <td align="right">     3659.08</td>
    <td align="right">       22.90</td>
    <td align="right">       79.83</td>
    <td align="right">      290.33</td>
    <td align="right">     2060.72</td>
    <td align="right">       23.66</td>
    <td align="right">       67.17</td>
    <td align="right">      250.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:39</td>
    <td align="right">     2493.05</td>
    <td align="right">       21.29</td>
    <td align="right">       70.50</td>
    <td align="right">      243.17</td>
    <td align="right">     1304.42</td>
    <td align="right">       21.76</td>
    <td align="right">       80.00</td>
    <td align="right">      201.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     2626.92</td>
    <td align="right">       23.59</td>
    <td align="right">       91.83</td>
    <td align="right">      233.17</td>
    <td align="right">     1553.33</td>
    <td align="right">       24.14</td>
    <td align="right">       96.83</td>
    <td align="right">      195.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3619.98</td>
    <td align="right">       22.14</td>
    <td align="right">     1153.83</td>
    <td align="right">     3833.33</td>
    <td align="right">     1866.58</td>
    <td align="right">       22.93</td>
    <td align="right">      949.00</td>
    <td align="right">     3415.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2476.25</td>
    <td align="right">       20.96</td>
    <td align="right">       70.50</td>
    <td align="right">      233.17</td>
    <td align="right">     1304.42</td>
    <td align="right">       21.75</td>
    <td align="right">       57.00</td>
    <td align="right">      195.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4861.16</td>
    <td align="right">       23.59</td>
    <td align="right">      131.00</td>
    <td align="right">      406.67</td>
    <td align="right">     2355.71</td>
    <td align="right">       24.14</td>
    <td align="right">       96.83</td>
    <td align="right">      376.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">      563.93</td>
    <td align="right">       14.43</td>
    <td align="right">        0.00</td>
    <td align="right">      219.33</td>
    <td align="right">      377.15</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">      158.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">      672.40</td>
    <td align="right">       15.98</td>
    <td align="right">        0.00</td>
    <td align="right">      241.50</td>
    <td align="right">      465.03</td>
    <td align="right">       18.69</td>
    <td align="right">        1.33</td>
    <td align="right">      177.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">      872.46</td>
    <td align="right">       17.32</td>
    <td align="right">        0.00</td>
    <td align="right">      315.67</td>
    <td align="right">      567.72</td>
    <td align="right">       19.71</td>
    <td align="right">       10.00</td>
    <td align="right">      262.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     1164.25</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">      345.83</td>
    <td align="right">      693.83</td>
    <td align="right">       20.71</td>
    <td align="right">       75.33</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1414.31</td>
    <td align="right">       19.25</td>
    <td align="right">        4.33</td>
    <td align="right">      408.83</td>
    <td align="right">      789.84</td>
    <td align="right">       21.45</td>
    <td align="right">      201.33</td>
    <td align="right">      381.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1546.64</td>
    <td align="right">       21.87</td>
    <td align="right">       74.50</td>
    <td align="right">      418.17</td>
    <td align="right">      868.02</td>
    <td align="right">       24.02</td>
    <td align="right">      250.83</td>
    <td align="right">      405.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1457.41</td>
    <td align="right">       20.25</td>
    <td align="right">       35.17</td>
    <td align="right">      420.00</td>
    <td align="right">      809.96</td>
    <td align="right">       22.44</td>
    <td align="right">      232.33</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1134.63</td>
    <td align="right">       18.42</td>
    <td align="right">        2.50</td>
    <td align="right">      380.00</td>
    <td align="right">      705.01</td>
    <td align="right">       20.62</td>
    <td align="right">      110.83</td>
    <td align="right">      347.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      955.59</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">      330.83</td>
    <td align="right">      605.97</td>
    <td align="right">       20.11</td>
    <td align="right">       40.33</td>
    <td align="right">      290.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      815.13</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">      281.33</td>
    <td align="right">      550.96</td>
    <td align="right">       19.61</td>
    <td align="right">        1.33</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">      633.12</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">      229.83</td>
    <td align="right">      432.00</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      169.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      582.46</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">      218.17</td>
    <td align="right">      387.45</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1050.92</td>
    <td align="right">       18.02</td>
    <td align="right">      116.50</td>
    <td align="right">     3809.50</td>
    <td align="right">      635.80</td>
    <td align="right">       20.40</td>
    <td align="right">      923.67</td>
    <td align="right">     3259.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      563.93</td>
    <td align="right">       14.43</td>
    <td align="right">        0.00</td>
    <td align="right">      218.17</td>
    <td align="right">      377.15</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">      152.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1546.64</td>
    <td align="right">       21.87</td>
    <td align="right">       74.50</td>
    <td align="right">      420.00</td>
    <td align="right">      868.02</td>
    <td align="right">       24.02</td>
    <td align="right">      250.83</td>
    <td align="right">      405.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     2961.94</td>
    <td align="right">       24.13</td>
    <td align="right">      108.67</td>
    <td align="right">      252.17</td>
    <td align="right">     1776.11</td>
    <td align="right">       24.42</td>
    <td align="right">      104.00</td>
    <td align="right">      219.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">     3032.10</td>
    <td align="right">       21.66</td>
    <td align="right">       68.50</td>
    <td align="right">      255.83</td>
    <td align="right">     1740.05</td>
    <td align="right">       23.90</td>
    <td align="right">       73.00</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     3570.23</td>
    <td align="right">       22.94</td>
    <td align="right">       99.33</td>
    <td align="right">      328.50</td>
    <td align="right">     2032.39</td>
    <td align="right">       23.76</td>
    <td align="right">       90.17</td>
    <td align="right">      295.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">03-APR-09:39</td>
    <td align="right">     3338.10</td>
    <td align="right">       21.48</td>
    <td align="right">       85.33</td>
    <td align="right">      348.17</td>
    <td align="right">     1520.74</td>
    <td align="right">       21.43</td>
    <td align="right">       39.00</td>
    <td align="right">      312.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      415.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2887.00</td>
    <td align="right">       18.28</td>
    <td align="right">       53.17</td>
    <td align="right">      398.50</td>
    <td align="right">     1525.97</td>
    <td align="right">       19.09</td>
    <td align="right">        5.67</td>
    <td align="right">      367.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      421.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3429.11</td>
    <td align="right">       15.21</td>
    <td align="right">        1.83</td>
    <td align="right">      403.33</td>
    <td align="right">     1941.86</td>
    <td align="right">       18.74</td>
    <td align="right">        1.00</td>
    <td align="right">      378.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     2892.14</td>
    <td align="right">       17.87</td>
    <td align="right">       54.83</td>
    <td align="right">      405.33</td>
    <td align="right">     1585.85</td>
    <td align="right">       18.88</td>
    <td align="right">        6.67</td>
    <td align="right">      376.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      394.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3001.53</td>
    <td align="right">       17.83</td>
    <td align="right">       53.67</td>
    <td align="right">      380.67</td>
    <td align="right">     1713.47</td>
    <td align="right">       18.85</td>
    <td align="right">        8.00</td>
    <td align="right">      357.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      354.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     3339.64</td>
    <td align="right">       22.30</td>
    <td align="right">      109.83</td>
    <td align="right">      334.83</td>
    <td align="right">     1816.99</td>
    <td align="right">       23.34</td>
    <td align="right">       97.17</td>
    <td align="right">      310.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      262.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     4297.97</td>
    <td align="right">       23.92</td>
    <td align="right">       93.83</td>
    <td align="right">      295.83</td>
    <td align="right">     1702.54</td>
    <td align="right">       23.62</td>
    <td align="right">       65.17</td>
    <td align="right">      260.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:50</td>
    <td align="right">     2997.18</td>
    <td align="right">       24.42</td>
    <td align="right">       96.50</td>
    <td align="right">      252.67</td>
    <td align="right">     1721.22</td>
    <td align="right">       24.97</td>
    <td align="right">       99.33</td>
    <td align="right">      214.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      251.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     2360.32</td>
    <td align="right">       22.33</td>
    <td align="right">       80.67</td>
    <td align="right">      240.67</td>
    <td align="right">     1427.97</td>
    <td align="right">       24.72</td>
    <td align="right">       92.83</td>
    <td align="right">      214.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3902.00</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3167.72</td>
    <td align="right">       20.49</td>
    <td align="right">      906.17</td>
    <td align="right">     3896.50</td>
    <td align="right">     1710.56</td>
    <td align="right">       21.66</td>
    <td align="right">      682.00</td>
    <td align="right">     3522.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      245.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2360.32</td>
    <td align="right">       15.21</td>
    <td align="right">        1.83</td>
    <td align="right">      240.67</td>
    <td align="right">     1427.97</td>
    <td align="right">       18.74</td>
    <td align="right">        1.00</td>
    <td align="right">      214.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      430.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4297.97</td>
    <td align="right">       24.42</td>
    <td align="right">      109.83</td>
    <td align="right">      405.33</td>
    <td align="right">     2032.39</td>
    <td align="right">       24.97</td>
    <td align="right">      104.00</td>
    <td align="right">      378.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:03</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      276.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">    10382.12</td>
    <td align="right">       39.34</td>
    <td align="right">      274.17</td>
    <td align="right">      267.83</td>
    <td align="right">     5536.71</td>
    <td align="right">       33.83</td>
    <td align="right">      205.33</td>
    <td align="right">      259.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-10:39</td>
    <td align="right">    13961.20</td>
    <td align="right">       39.05</td>
    <td align="right">      241.00</td>
    <td align="right">      263.17</td>
    <td align="right">     2210.26</td>
    <td align="right">       22.18</td>
    <td align="right">       69.67</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2731.60</td>
    <td align="right">       15.27</td>
    <td align="right">       10.33</td>
    <td align="right">      327.83</td>
    <td align="right">     1505.87</td>
