    <td align="right">       77.67</td>
    <td align="right">       19.59</td>
    <td align="right">       75.67</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      254.00</td>
    <td align="right">       19.48</td>
    <td align="right">      245.67</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      780.50</td>
    <td align="right">       19.15</td>
    <td align="right">      735.83</td>
    <td align="right">       19.34</td>
    <td align="right">        4.17</td>
    <td align="right">       27.52</td>
    <td align="right">        4.17</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      265.83</td>
    <td align="right">       19.79</td>
    <td align="right">      246.17</td>
    <td align="right">       19.79</td>
    <td align="right">        1.83</td>
    <td align="right">       27.59</td>
    <td align="right">        1.83</td>
    <td align="right">       27.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.17</td>
    <td align="right">       14.71</td>
    <td align="right">      378.50</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      288.83</td>
    <td align="right">       15.75</td>
    <td align="right">      273.67</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.67</td>
    <td align="right">       16.59</td>
    <td align="right">      211.17</td>
    <td align="right">       16.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       60.00</td>
    <td align="right">       17.50</td>
    <td align="right">       60.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.67</td>
    <td align="right">       19.44</td>
    <td align="right">       18.67</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.23</td>
    <td align="right">        1.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.29</td>
    <td align="right">        0.33</td>
    <td align="right">       20.29</td>
    <td align="right">        1.00</td>
    <td align="right">       27.69</td>
    <td align="right">        1.00</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.00</td>
    <td align="right">       18.75</td>
    <td align="right">        4.00</td>
    <td align="right">       18.75</td>
    <td align="right">        1.17</td>
    <td align="right">       27.77</td>
    <td align="right">        1.17</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       33.50</td>
    <td align="right">       18.55</td>
    <td align="right">       33.50</td>
    <td align="right">       18.55</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.67</td>
    <td align="right">       17.00</td>
    <td align="right">      114.67</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      336.17</td>
    <td align="right">       15.71</td>
    <td align="right">      331.33</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      407.83</td>
    <td align="right">       14.47</td>
    <td align="right">      377.00</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1892.83</td>
    <td align="right">       15.56</td>
    <td align="right">     1803.83</td>
    <td align="right">       15.55</td>
    <td align="right">        2.67</td>
    <td align="right">       27.67</td>
    <td align="right">        2.67</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       14.47</td>
    <td align="right">        0.33</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.17</td>
    <td align="right">       20.29</td>
    <td align="right">      378.50</td>
    <td align="right">       20.29</td>
    <td align="right">        1.17</td>
    <td align="right">       27.77</td>
    <td align="right">        1.17</td>
    <td align="right">       27.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      266.50</td>
    <td align="right">       18.81</td>
    <td align="right">      246.83</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      160.50</td>
    <td align="right">       18.85</td>
    <td align="right">      148.50</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.67</td>
    <td align="right">       19.28</td>
    <td align="right">       54.83</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.67</td>
    <td align="right">       19.93</td>
    <td align="right">        1.67</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.39</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.33</td>
    <td align="right">       19.76</td>
    <td align="right">        3.33</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.83</td>
    <td align="right">       19.60</td>
    <td align="right">       75.83</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      253.50</td>
    <td align="right">       19.47</td>
    <td align="right">      245.17</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      822.00</td>
    <td align="right">       19.14</td>
    <td align="right">      776.17</td>
    <td align="right">       19.32</td>
    <td align="right">        1.67</td>
    <td align="right">       27.43</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      266.50</td>
    <td align="right">       19.93</td>
    <td align="right">      246.83</td>
    <td align="right">       19.93</td>
    <td align="right">        0.50</td>
    <td align="right">       27.57</td>
    <td align="right">        0.17</td>
    <td align="right">       27.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      124.17</td>
    <td align="right">       18.80</td>
    <td align="right">      110.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       63.67</td>
    <td align="right">       19.08</td>
    <td align="right">       57.33</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.67</td>
    <td align="right">       19.40</td>
    <td align="right">       16.67</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.17</td>
    <td align="right">       19.41</td>
    <td align="right">        2.00</td>
    <td align="right">       19.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       19.47</td>
    <td align="right">        6.00</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       44.67</td>
    <td align="right">       19.39</td>
    <td align="right">       42.33</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.33</td>
    <td align="right">       19.43</td>
    <td align="right">       87.50</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      352.00</td>
    <td align="right">       19.14</td>
    <td align="right">      321.83</td>
    <td align="right">       19.43</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      124.17</td>
    <td align="right">       19.47</td>
    <td align="right">      110.00</td>
    <td align="right">       19.61</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.17</td>
    <td align="right">       18.80</td>
    <td align="right">      144.83</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       86.50</td>
    <td align="right">       18.94</td>
    <td align="right">       57.33</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.17</td>
    <td align="right">       19.27</td>
    <td align="right">       16.83</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       19.32</td>
    <td align="right">        1.67</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       28.10</td>
    <td align="right">        2.67</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       26.84</td>
    <td align="right">        1.67</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.73</td>
    <td align="right">        3.83</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.70</td>
    <td align="right">        0.67</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.17</td>
    <td align="right">       19.38</td>
    <td align="right">        6.83</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.50</td>
    <td align="right">       19.31</td>
    <td align="right">       62.33</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      229.17</td>
    <td align="right">       19.28</td>
    <td align="right">      154.50</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      665.50</td>
    <td align="right">       19.08</td>
    <td align="right">      444.33</td>
    <td align="right">       19.44</td>
    <td align="right">       10.17</td>
    <td align="right">       27.62</td>
    <td align="right">        9.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      229.17</td>
    <td align="right">       19.38</td>
    <td align="right">      154.50</td>
    <td align="right">       19.64</td>
    <td align="right">        4.17</td>
    <td align="right">       28.10</td>
    <td align="right">        3.83</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      106.67</td>
    <td align="right">       18.64</td>
    <td align="right">       92.67</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       41.00</td>
    <td align="right">       18.89</td>
    <td align="right">       35.67</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.33</td>
    <td align="right">       19.48</td>
    <td align="right">       10.83</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.67</td>
    <td align="right">       19.95</td>
    <td align="right">        0.67</td>
    <td align="right">       19.95</td>
    <td align="right">        1.33</td>
    <td align="right">       27.50</td>
    <td align="right">        1.33</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.70</td>
    <td align="right">        3.67</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.52</td>
    <td align="right">        2.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.81</td>
    <td align="right">        3.17</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       26.98</td>
    <td align="right">        3.17</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.58</td>
    <td align="right">        0.50</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.50</td>
    <td align="right">       19.37</td>
    <td align="right">        4.17</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.67</td>
    <td align="right">       19.39</td>
    <td align="right">       38.67</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.33</td>
    <td align="right">       19.37</td>
    <td align="right">       83.17</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      294.17</td>
    <td align="right">       19.05</td>
    <td align="right">      265.83</td>
    <td align="right">       19.36</td>
    <td align="right">       14.17</td>
    <td align="right">       27.51</td>
    <td align="right">       14.17</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      106.67</td>
    <td align="right">       19.95</td>
    <td align="right">       92.67</td>
    <td align="right">       19.95</td>
    <td align="right">        3.67</td>
    <td align="right">       27.81</td>
    <td align="right">        3.67</td>
    <td align="right">       27.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      151.50</td>
    <td align="right">       18.82</td>
    <td align="right">      134.17</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       68.67</td>
    <td align="right">       18.93</td>
    <td align="right">       61.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.00</td>
    <td align="right">       19.35</td>
    <td align="right">       17.67</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       19.93</td>
    <td align="right">        1.33</td>
    <td align="right">       19.93</td>
    <td align="right">        0.50</td>
    <td align="right">       27.64</td>
    <td align="right">        0.17</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       27.74</td>
    <td align="right">        1.17</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.72</td>
    <td align="right">        1.00</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.51</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.73</td>
    <td align="right">        0.67</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.42</td>
    <td align="right">        0.17</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       19.33</td>
    <td align="right">        6.67</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.50</td>
    <td align="right">       19.40</td>
    <td align="right">       53.67</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.50</td>
    <td align="right">       19.48</td>
    <td align="right">      125.33</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      437.67</td>
    <td align="right">       19.15</td>
    <td align="right">      400.17</td>
    <td align="right">       19.45</td>
    <td align="right">       12.67</td>
    <td align="right">       27.67</td>
    <td align="right">        4.00</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      151.50</td>
    <td align="right">       19.93</td>
    <td align="right">      134.17</td>
    <td align="right">       19.93</td>
    <td align="right">        4.00</td>
    <td align="right">       27.74</td>
    <td align="right">        1.17</td>
    <td align="right">       27.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.95</td>
    <td align="right">      177.83</td>
    <td align="right">       20.38</td>
    <td align="right">      177.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.71</td>
    <td align="right">       71.33</td>
    <td align="right">       20.77</td>
    <td align="right">       71.33</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       23.39</td>
    <td align="right">        6.00</td>
    <td align="right">       20.96</td>
    <td align="right">        6.00</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.33</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.33</td>
    <td align="right">       24.04</td>
    <td align="right">       30.00</td>
    <td align="right">       25.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.67</td>
    <td align="right">       24.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.00</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.00</td>
    <td align="right">       24.02</td>
    <td align="right">      277.83</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       96.17</td>
    <td align="right">       24.00</td>
    <td align="right">       60.17</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.50</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.98</td>
    <td align="right">       31.33</td>
    <td align="right">       21.16</td>
    <td align="right">       31.33</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.23</td>
    <td align="right">      143.33</td>
    <td align="right">       20.87</td>
    <td align="right">      143.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3469.33</td>
    <td align="right">       23.01</td>
    <td align="right">     1386.50</td>
    <td align="right">       23.49</td>
    <td align="right">      429.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.04</td>
    <td align="right">      376.00</td>
    <td align="right">       25.77</td>
    <td align="right">      177.83</td>
    <td align="right">       21.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.63</td>
    <td align="right">      397.00</td>
    <td align="right">       20.39</td>
    <td align="right">      397.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.16</td>
    <td align="right">      251.67</td>
    <td align="right">       20.61</td>
    <td align="right">      251.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.98</td>
    <td align="right">      103.67</td>
    <td align="right">       20.92</td>
    <td align="right">      103.67</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      466.50</td>
    <td align="right">       23.27</td>
    <td align="right">        5.83</td>
    <td align="right">       20.91</td>
    <td align="right">        5.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      259.83</td>
    <td align="right">       23.92</td>
    <td align="right">        3.33</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.83</td>
    <td align="right">       23.84</td>
    <td align="right">      134.50</td>
    <td align="right">       24.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.50</td>
    <td align="right">       23.87</td>
    <td align="right">      146.33</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      281.67</td>
    <td align="right">       23.62</td>
    <td align="right">       10.50</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.45</td>
    <td align="right">       56.50</td>
    <td align="right">       20.88</td>
    <td align="right">       56.50</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.11</td>
    <td align="right">      298.67</td>
    <td align="right">       20.71</td>
    <td align="right">      298.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.74</td>
    <td align="right">      448.17</td>
    <td align="right">       20.65</td>
    <td align="right">      448.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4043.33</td>
    <td align="right">       21.95</td>
    <td align="right">     2121.83</td>
    <td align="right">       21.69</td>
    <td align="right">     1561.50</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.92</td>
    <td align="right">      448.17</td>
    <td align="right">       25.52</td>
    <td align="right">      448.17</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.10</td>
    <td align="right">      493.17</td>
    <td align="right">       20.08</td>
    <td align="right">      493.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.40</td>
    <td align="right">      372.83</td>
    <td align="right">       20.16</td>
    <td align="right">      372.83</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.12</td>
    <td align="right">      294.50</td>
    <td align="right">       20.56</td>
    <td align="right">      294.50</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      483.67</td>
    <td align="right">       22.67</td>
    <td align="right">       82.50</td>
    <td align="right">       20.59</td>
    <td align="right">       82.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      337.50</td>
    <td align="right">       23.74</td>
    <td align="right">        0.33</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.83</td>
    <td align="right">       23.87</td>
    <td align="right">      104.67</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.33</td>
    <td align="right">       23.82</td>
    <td align="right">      237.33</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      122.17</td>
    <td align="right">       23.67</td>
    <td align="right">      102.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      407.83</td>
    <td align="right">       23.16</td>
    <td align="right">        0.50</td>
    <td align="right">       20.72</td>
    <td align="right">        0.50</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.38</td>
    <td align="right">      205.17</td>
    <td align="right">       20.45</td>
    <td align="right">      205.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.27</td>
    <td align="right">      469.17</td>
    <td align="right">       20.22</td>
    <td align="right">      469.17</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.14</td>
    <td align="right">      497.00</td>
    <td align="right">       20.14</td>
    <td align="right">      497.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4347.33</td>
    <td align="right">       21.41</td>
    <td align="right">     2859.50</td>
    <td align="right">       20.91</td>
    <td align="right">     2414.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       20.10</td>
    <td align="right">        0.33</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.87</td>
    <td align="right">      497.00</td>
    <td align="right">       25.53</td>
    <td align="right">      497.00</td>
    <td align="right">       20.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.93</td>
    <td align="right">      502.00</td>
    <td align="right">       18.93</td>
    <td align="right">      502.00</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.39</td>
    <td align="right">      449.00</td>
    <td align="right">       19.37</td>
    <td align="right">      449.00</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.14</td>
    <td align="right">      463.00</td>
    <td align="right">       20.00</td>
    <td align="right">      463.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.64</td>
    <td align="right">      177.50</td>
    <td align="right">       20.05</td>
    <td align="right">      177.50</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      382.67</td>
    <td align="right">       23.45</td>
    <td align="right">        1.67</td>
    <td align="right">       21.40</td>
    <td align="right">        1.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.00</td>
    <td align="right">       23.62</td>
    <td align="right">      139.33</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.50</td>
    <td align="right">       23.69</td>
    <td align="right">      289.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      180.00</td>
    <td align="right">       23.29</td>
    <td align="right">       89.67</td>
    <td align="right">       24.30</td>
    <td align="right">        1.17</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      466.17</td>
    <td align="right">       22.35</td>
    <td align="right">       44.33</td>
    <td align="right">       20.70</td>
    <td align="right">       44.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.40</td>
    <td align="right">      356.50</td>
    <td align="right">       19.97</td>
    <td align="right">      356.50</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.28</td>
    <td align="right">      489.00</td>
    <td align="right">       19.28</td>
    <td align="right">      489.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.82</td>
    <td align="right">      497.00</td>
    <td align="right">       18.82</td>
    <td align="right">      497.00</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4530.33</td>
    <td align="right">       20.56</td>
    <td align="right">     3498.50</td>
    <td align="right">       20.16</td>
    <td align="right">     2981.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.50</td>
    <td align="right">       18.82</td>
    <td align="right">        1.67</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.69</td>
    <td align="right">      502.00</td>
    <td align="right">       24.50</td>
    <td align="right">      502.00</td>
    <td align="right">       21.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.76</td>
    <td align="right">      502.00</td>
    <td align="right">       18.76</td>
    <td align="right">      502.00</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.42</td>
    <td align="right">      441.83</td>
    <td align="right">       19.38</td>
    <td align="right">      441.83</td>
    <td align="right">       19.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.83</td>
    <td align="right">       20.57</td>
    <td align="right">      354.17</td>
    <td align="right">       19.95</td>
    <td align="right">      354.17</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.00</td>
    <td align="right">       22.16</td>
    <td align="right">      122.67</td>
    <td align="right">       20.42</td>
    <td align="right">      114.00</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.33</td>
    <td align="right">       23.68</td>
    <td align="right">      107.67</td>
    <td align="right">       24.66</td>
    <td align="right">        6.83</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.50</td>
    <td align="right">       23.84</td>
    <td align="right">      272.67</td>
    <td align="right">       24.43</td>
    <td align="right">        2.50</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.67</td>
    <td align="right">       25.70</td>
    <td align="right">      388.00</td>
    <td align="right">       24.51</td>
    <td align="right">       13.00</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.50</td>
    <td align="right">       23.49</td>
    <td align="right">      232.33</td>
    <td align="right">       24.31</td>
    <td align="right">        1.33</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      359.00</td>
    <td align="right">       22.52</td>
    <td align="right">       42.17</td>
    <td align="right">       22.96</td>
    <td align="right">       21.83</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.50</td>
    <td align="right">       20.61</td>
    <td align="right">      312.50</td>
    <td align="right">       19.92</td>
    <td align="right">      312.50</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.16</td>
    <td align="right">      489.00</td>
    <td align="right">       19.16</td>
    <td align="right">      489.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.59</td>
    <td align="right">      497.00</td>
    <td align="right">       18.59</td>
    <td align="right">      497.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4070.33</td>
    <td align="right">       20.41</td>
    <td align="right">     3762.00</td>
    <td align="right">       20.69</td>
    <td align="right">     2756.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.67</td>
    <td align="right">       18.59</td>
    <td align="right">       42.17</td>
    <td align="right">       18.59</td>
    <td align="right">        1.33</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.83</td>
    <td align="right">       25.70</td>
    <td align="right">      502.00</td>
    <td align="right">       24.66</td>
    <td align="right">      502.00</td>
    <td align="right">       27.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.07</td>
    <td align="right">      497.00</td>
    <td align="right">       19.05</td>
    <td align="right">      497.00</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.50</td>
    <td align="right">       19.95</td>
    <td align="right">      384.50</td>
    <td align="right">       19.56</td>
    <td align="right">      384.50</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      471.83</td>
    <td align="right">       20.90</td>
    <td align="right">      286.50</td>
    <td align="right">       19.94</td>
    <td align="right">      286.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      343.83</td>
    <td align="right">       22.02</td>
    <td align="right">      158.33</td>
    <td align="right">       21.72</td>
    <td align="right">      103.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      257.00</td>
    <td align="right">       23.41</td>
    <td align="right">       92.17</td>
    <td align="right">       24.66</td>
    <td align="right">        8.67</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.17</td>
    <td align="right">       23.90</td>
    <td align="right">      223.00</td>
    <td align="right">       24.42</td>
    <td align="right">        6.33</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       39.00</td>
    <td align="right">       24.67</td>
    <td align="right">      330.00</td>
    <td align="right">       24.50</td>
    <td align="right">       12.33</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      125.17</td>
    <td align="right">       23.47</td>
    <td align="right">      223.50</td>
    <td align="right">       24.44</td>
    <td align="right">        6.33</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      329.83</td>
    <td align="right">       22.49</td>
    <td align="right">       91.00</td>
    <td align="right">       23.57</td>
    <td align="right">       23.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      480.67</td>
    <td align="right">       20.90</td>
    <td align="right">      273.00</td>
    <td align="right">       20.06</td>
    <td align="right">      269.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.49</td>
    <td align="right">      472.67</td>
    <td align="right">       19.39</td>
    <td align="right">      472.67</td>
    <td align="right">       19.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.82</td>
    <td align="right">      497.00</td>
    <td align="right">       18.82</td>
    <td align="right">      497.00</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4050.00</td>
    <td align="right">       20.69</td>
    <td align="right">     3528.67</td>
    <td align="right">       20.84</td>
    <td align="right">     2566.83</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       39.00</td>
    <td align="right">       18.82</td>
    <td align="right">       91.00</td>
    <td align="right">       18.82</td>
    <td align="right">        6.33</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.67</td>
    <td align="right">      497.00</td>
    <td align="right">       24.66</td>
    <td align="right">      497.00</td>
    <td align="right">       26.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.74</td>
    <td align="right">      502.00</td>
    <td align="right">       18.74</td>
    <td align="right">      502.00</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.32</td>
    <td align="right">      442.50</td>
    <td align="right">       19.27</td>
    <td align="right">      442.50</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.26</td>
    <td align="right">      421.00</td>
    <td align="right">       19.92</td>
    <td align="right">      421.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.83</td>
    <td align="right">       21.82</td>
    <td align="right">      160.50</td>
    <td align="right">       20.56</td>
    <td align="right">      141.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.33</td>
    <td align="right">       23.35</td>
    <td align="right">       43.50</td>
    <td align="right">       24.56</td>
    <td align="right">        3.83</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       51.83</td>
    <td align="right">       23.78</td>
    <td align="right">      212.17</td>
    <td align="right">       24.51</td>
    <td align="right">        4.33</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.50</td>
    <td align="right">       24.07</td>
    <td align="right">      337.67</td>
    <td align="right">       24.43</td>
    <td align="right">        3.83</td>
    <td align="right">       26.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      138.17</td>
    <td align="right">       23.28</td>
    <td align="right">      172.83</td>
    <td align="right">       24.37</td>
    <td align="right">        1.67</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      415.67</td>
    <td align="right">       22.40</td>
    <td align="right">       46.17</td>
    <td align="right">       21.78</td>
    <td align="right">       34.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       20.44</td>
    <td align="right">      343.83</td>
    <td align="right">       19.91</td>
    <td align="right">      343.83</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.15</td>
    <td align="right">      489.00</td>
    <td align="right">       19.15</td>
    <td align="right">      489.00</td>
    <td align="right">       19.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       18.59</td>
    <td align="right">      497.00</td>
    <td align="right">       18.59</td>
    <td align="right">      497.00</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4279.33</td>
    <td align="right">       20.40</td>
    <td align="right">     3668.17</td>
    <td align="right">       20.39</td>
    <td align="right">     2884.17</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       18.59</td>
    <td align="right">       43.50</td>
    <td align="right">       18.59</td>
    <td align="right">        1.67</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.07</td>
    <td align="right">      502.00</td>
    <td align="right">       24.56</td>
    <td align="right">      502.00</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.19</td>
    <td align="right">      502.00</td>
    <td align="right">       19.19</td>
    <td align="right">      502.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.48</td>
    <td align="right">      454.00</td>
    <td align="right">       19.48</td>
    <td align="right">      454.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.26</td>
    <td align="right">      502.00</td>
    <td align="right">       20.23</td>
    <td align="right">      502.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.21</td>
    <td align="right">      236.00</td>
    <td align="right">       20.46</td>
    <td align="right">      236.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.00</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.17</td>
    <td align="right">       23.68</td>
    <td align="right">       43.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.33</td>
    <td align="right">       23.67</td>
    <td align="right">      186.83</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      181.50</td>
    <td align="right">       23.54</td>
    <td align="right">       59.83</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      466.83</td>
    <td align="right">       22.94</td>
    <td align="right">        0.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.83</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.14</td>
    <td align="right">      250.33</td>
    <td align="right">       20.52</td>
    <td align="right">      250.33</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.08</td>
    <td align="right">      489.00</td>
    <td align="right">       20.08</td>
    <td align="right">      489.00</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.51</td>
    <td align="right">      497.00</td>
    <td align="right">       19.51</td>
    <td align="right">      497.00</td>
    <td align="right">       19.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4791.83</td>
    <td align="right">       20.99</td>
    <td align="right">     3221.17</td>
    <td align="right">       20.25</td>
    <td align="right">     2931.17</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.33</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.68</td>
    <td align="right">      502.00</td>
    <td align="right">       24.49</td>
    <td align="right">      502.00</td>
    <td align="right">       20.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.97</td>
    <td align="right">      502.00</td>
    <td align="right">       18.97</td>
    <td align="right">      502.00</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.53</td>
    <td align="right">      453.33</td>
    <td align="right">       19.53</td>
    <td align="right">      453.33</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.67</td>
    <td align="right">      402.83</td>
    <td align="right">       20.32</td>
    <td align="right">      402.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      463.33</td>
    <td align="right">       22.25</td>
    <td align="right">      123.83</td>
    <td align="right">       20.67</td>
    <td align="right">      120.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.00</td>
    <td align="right">       23.68</td>
    <td align="right">       66.83</td>
    <td align="right">       24.96</td>
    <td align="right">        1.17</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.00</td>
    <td align="right">       23.66</td>
    <td align="right">      219.67</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.33</td>
    <td align="right">       25.26</td>
    <td align="right">      391.33</td>
    <td align="right">       24.53</td>
    <td align="right">        6.00</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.17</td>
    <td align="right">       23.77</td>
    <td align="right">      258.33</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      307.00</td>
    <td align="right">       23.13</td>
    <td align="right">       30.17</td>
    <td align="right">       25.78</td>
    <td align="right">        0.33</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.17</td>
    <td align="right">       21.49</td>
    <td align="right">      199.00</td>
    <td align="right">       20.50</td>
    <td align="right">      199.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.96</td>
    <td align="right">      489.00</td>
    <td align="right">       19.96</td>
    <td align="right">      489.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4066.00</td>
    <td align="right">       20.79</td>
    <td align="right">     3633.33</td>
    <td align="right">       20.98</td>
    <td align="right">     2671.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       18.97</td>
    <td align="right">       30.17</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.26</td>
    <td align="right">      502.00</td>
    <td align="right">       25.78</td>
    <td align="right">      502.00</td>
    <td align="right">       26.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       15.08</td>
    <td align="right">      502.00</td>
    <td align="right">       15.08</td>
    <td align="right">      502.00</td>
    <td align="right">       15.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.10</td>
    <td align="right">      438.83</td>
    <td align="right">       16.95</td>
    <td align="right">      438.83</td>
    <td align="right">       16.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       18.96</td>
    <td align="right">      433.33</td>
    <td align="right">       18.45</td>
    <td align="right">      433.33</td>
    <td align="right">       18.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.33</td>
    <td align="right">       21.32</td>
    <td align="right">      139.00</td>
    <td align="right">       19.67</td>
    <td align="right">      129.67</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      358.50</td>
    <td align="right">       22.70</td>
    <td align="right">       34.00</td>
    <td align="right">       24.30</td>
    <td align="right">        9.17</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      151.17</td>
    <td align="right">       23.03</td>
    <td align="right">      114.83</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.17</td>
    <td align="right">       22.72</td>
    <td align="right">      297.33</td>
    <td align="right">       24.55</td>
    <td align="right">        3.67</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      138.83</td>
    <td align="right">       22.81</td>
    <td align="right">      216.17</td>
    <td align="right">       24.54</td>
    <td align="right">        6.33</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      332.67</td>
    <td align="right">       22.02</td>
    <td align="right">       84.17</td>
    <td align="right">       22.94</td>
    <td align="right">       28.50</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.83</td>
    <td align="right">       20.32</td>
    <td align="right">      263.33</td>
    <td align="right">       18.99</td>
    <td align="right">      262.17</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       16.52</td>
    <td align="right">      489.00</td>
    <td align="right">       16.52</td>
    <td align="right">      489.00</td>
    <td align="right">       16.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       14.72</td>
    <td align="right">      497.00</td>
    <td align="right">       14.72</td>
    <td align="right">      497.00</td>
    <td align="right">       14.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4403.50</td>
    <td align="right">       18.80</td>
    <td align="right">     3509.00</td>
    <td align="right">       18.33</td>
    <td align="right">     2799.67</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.17</td>
    <td align="right">       14.72</td>
    <td align="right">       34.00</td>
    <td align="right">       14.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.03</td>
    <td align="right">      502.00</td>
    <td align="right">       24.57</td>
    <td align="right">      502.00</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.94</td>
    <td align="right">      502.00</td>
    <td align="right">       18.94</td>
    <td align="right">      502.00</td>
    <td align="right">       18.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.38</td>
    <td align="right">      453.17</td>
    <td align="right">       19.37</td>
    <td align="right">      453.17</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.33</td>
    <td align="right">      474.00</td>
    <td align="right">       20.22</td>
    <td align="right">      474.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.67</td>
    <td align="right">       21.99</td>
    <td align="right">      142.33</td>
    <td align="right">       20.58</td>
    <td align="right">      140.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      397.83</td>
    <td align="right">       23.45</td>
    <td align="right">        7.33</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.67</td>
    <td align="right">       23.69</td>
    <td align="right">      153.00</td>
    <td align="right">       24.53</td>
    <td align="right">        0.17</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       12.17</td>
    <td align="right">       23.64</td>
    <td align="right">      298.83</td>
    <td align="right">       24.46</td>
    <td align="right">        0.17</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.83</td>
    <td align="right">       23.64</td>
    <td align="right">      173.83</td>
    <td align="right">       24.47</td>
    <td align="right">        0.17</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      382.17</td>
    <td align="right">       23.06</td>
    <td align="right">        8.00</td>
    <td align="right">       24.98</td>
    <td align="right">        0.67</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.19</td>
    <td align="right">      237.17</td>
    <td align="right">       20.48</td>
    <td align="right">      237.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.96</td>
    <td align="right">      488.50</td>
    <td align="right">       19.96</td>
    <td align="right">      488.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
    <td align="right">      497.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4370.33</td>
    <td align="right">       20.83</td>
    <td align="right">     3435.17</td>
    <td align="right">       20.57</td>
    <td align="right">     2793.33</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.17</td>
    <td align="right">       18.94</td>
    <td align="right">        7.33</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.69</td>
    <td align="right">      502.00</td>
    <td align="right">       26.28</td>
    <td align="right">      502.00</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.63</td>
    <td align="right">      502.00</td>
    <td align="right">       19.63</td>
    <td align="right">      502.00</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.96</td>
    <td align="right">      428.33</td>
    <td align="right">       19.89</td>
    <td align="right">      428.33</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.65</td>
    <td align="right">      381.33</td>
    <td align="right">       20.38</td>
    <td align="right">      381.33</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       22.23</td>
    <td align="right">      109.17</td>
    <td align="right">       20.31</td>
    <td align="right">      109.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      355.17</td>
    <td align="right">       23.76</td>
    <td align="right">        0.83</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.83</td>
    <td align="right">       23.79</td>
    <td align="right">      166.00</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.67</td>
    <td align="right">       23.87</td>
    <td align="right">      318.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      117.17</td>
    <td align="right">       23.60</td>
    <td align="right">      111.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      421.50</td>
    <td align="right">       22.93</td>
    <td align="right">        2.83</td>
    <td align="right">       20.71</td>
    <td align="right">        2.83</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.06</td>
    <td align="right">      250.00</td>
    <td align="right">       20.35</td>
    <td align="right">      250.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.01</td>
    <td align="right">      486.00</td>
    <td align="right">       20.00</td>
    <td align="right">      486.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
    <td align="right">      497.00</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4354.33</td>
    <td align="right">       21.07</td>
    <td align="right">     3253.17</td>
    <td align="right">       20.79</td>
    <td align="right">     2656.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       19.63</td>
    <td align="right">        0.83</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.87</td>
    <td align="right">      502.00</td>
    <td align="right">       25.00</td>
    <td align="right">      502.00</td>
    <td align="right">       20.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.24</td>
    <td align="right">      427.00</td>
    <td align="right">       19.24</td>
    <td align="right">      427.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       19.84</td>
    <td align="right">      345.00</td>
    <td align="right">       19.68</td>
    <td align="right">      345.00</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      429.67</td>
    <td align="right">       21.03</td>
    <td align="right">      232.17</td>
    <td align="right">       20.25</td>
    <td align="right">      232.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      337.00</td>
    <td align="right">       22.49</td>
    <td align="right">       70.67</td>
    <td align="right">       21.21</td>
    <td align="right">       57.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      148.00</td>
    <td align="right">       23.97</td>
    <td align="right">      112.50</td>
    <td align="right">       24.86</td>
    <td align="right">        7.33</td>
    <td align="right">       27.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.17</td>
    <td align="right">       24.49</td>
    <td align="right">      230.67</td>
    <td align="right">       24.56</td>
    <td align="right">        3.83</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">       26.73</td>
    <td align="right">      343.17</td>
    <td align="right">       24.65</td>
    <td align="right">       14.50</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.00</td>
    <td align="right">       23.72</td>
    <td align="right">      214.83</td>
    <td align="right">       24.46</td>
    <td align="right">        1.17</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      278.17</td>
    <td align="right">       23.02</td>
    <td align="right">       36.00</td>
    <td align="right">       25.15</td>
    <td align="right">        3.67</td>
    <td align="right">       21.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      423.67</td>
    <td align="right">       21.21</td>
    <td align="right">      179.50</td>
    <td align="right">       20.21</td>
    <td align="right">      179.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       19.73</td>
    <td align="right">      414.50</td>
    <td align="right">       19.72</td>
    <td align="right">      414.50</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.24</td>
    <td align="right">      422.00</td>
    <td align="right">       19.24</td>
    <td align="right">      422.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3347.67</td>
    <td align="right">       20.82</td>
    <td align="right">     3028.00</td>
    <td align="right">       21.20</td>
    <td align="right">     2107.83</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">       19.24</td>
    <td align="right">       36.00</td>
    <td align="right">       19.24</td>
    <td align="right">        1.17</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.67</td>
    <td align="right">       26.73</td>
    <td align="right">      427.00</td>
    <td align="right">       25.15</td>
    <td align="right">      427.00</td>
    <td align="right">       27.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      486.50</td>
    <td align="right">       19.67</td>
    <td align="right">      486.50</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.00</td>
    <td align="right">       20.65</td>
    <td align="right">      326.67</td>
    <td align="right">       20.08</td>
    <td align="right">      326.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      449.33</td>
    <td align="right">       21.40</td>
    <td align="right">      214.00</td>
    <td align="right">       20.55</td>
    <td align="right">      206.83</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      320.33</td>
    <td align="right">       22.55</td>
    <td align="right">      122.00</td>
    <td align="right">       22.75</td>
    <td align="right">       57.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      223.17</td>
    <td align="right">       23.74</td>
    <td align="right">       93.33</td>
    <td align="right">       24.81</td>
    <td align="right">        5.50</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.50</td>
    <td align="right">       24.41</td>
    <td align="right">      240.83</td>
    <td align="right">       24.45</td>
    <td align="right">        5.67</td>
    <td align="right">       26.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.00</td>
    <td align="right">       26.31</td>
    <td align="right">      359.83</td>
    <td align="right">       24.52</td>
    <td align="right">       11.33</td>
    <td align="right">       26.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.33</td>
    <td align="right">       23.92</td>
    <td align="right">      249.17</td>
    <td align="right">       24.47</td>
    <td align="right">        7.33</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      288.67</td>
    <td align="right">       23.10</td>
    <td align="right">       88.00</td>
    <td align="right">       24.51</td>
    <td align="right">        2.17</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      465.50</td>
    <td align="right">       21.56</td>
    <td align="right">      174.17</td>
    <td align="right">       20.51</td>
    <td align="right">      166.67</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.26</td>
    <td align="right">      441.83</td>
    <td align="right">       20.06</td>
    <td align="right">      441.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.72</td>
    <td align="right">      497.00</td>
    <td align="right">       19.72</td>
    <td align="right">      497.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3799.83</td>
    <td align="right">       21.20</td>
    <td align="right">     3293.33</td>
    <td align="right">       21.50</td>
    <td align="right">     2214.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">       19.72</td>
    <td align="right">       88.00</td>
    <td align="right">       19.67</td>
    <td align="right">        2.17</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.31</td>
    <td align="right">      497.00</td>
    <td align="right">       24.81</td>
    <td align="right">      497.00</td>
    <td align="right">       26.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.54</td>
    <td align="right">      502.00</td>
    <td align="right">       19.54</td>
    <td align="right">      502.00</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      415.83</td>
    <td align="right">       19.83</td>
    <td align="right">      415.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.83</td>
    <td align="right">      333.83</td>
    <td align="right">       20.33</td>
    <td align="right">      333.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.50</td>
    <td align="right">       22.38</td>
    <td align="right">      106.33</td>
    <td align="right">       21.23</td>
    <td align="right">       84.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      243.33</td>
    <td align="right">       23.69</td>
    <td align="right">       42.17</td>
    <td align="right">       24.92</td>
    <td align="right">        1.00</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.33</td>
    <td align="right">       24.09</td>
    <td align="right">      227.33</td>
    <td align="right">       24.54</td>
    <td align="right">        2.83</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.50</td>
    <td align="right">       25.37</td>
    <td align="right">      365.17</td>
    <td align="right">       24.48</td>
    <td align="right">        3.00</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       90.83</td>
    <td align="right">       23.64</td>
    <td align="right">      196.00</td>
    <td align="right">       24.40</td>
    <td align="right">        1.50</td>
    <td align="right">       26.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      363.17</td>
    <td align="right">       22.95</td>
    <td align="right">       18.50</td>
    <td align="right">       23.96</td>
    <td align="right">        4.17</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      501.33</td>
    <td align="right">       21.10</td>
    <td align="right">      233.67</td>
    <td align="right">       20.30</td>
    <td align="right">      233.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       19.95</td>
    <td align="right">      483.83</td>
    <td align="right">       19.94</td>
    <td align="right">      483.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
    <td align="right">      497.00</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4084.00</td>
    <td align="right">       20.95</td>
    <td align="right">     3421.67</td>
    <td align="right">       21.05</td>
    <td align="right">     2562.83</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.50</td>
    <td align="right">       19.54</td>
    <td align="right">       18.50</td>
    <td align="right">       19.54</td>
    <td align="right">        1.00</td>
    <td align="right">       19.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.37</td>
    <td align="right">      502.00</td>
    <td align="right">       24.92</td>
    <td align="right">      502.00</td>
    <td align="right">       26.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94544</td>
    <td align="right">    15.31837</td>
    <td align="right">     -0.4348</td>
    <td align="right">    11.69430</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69789</td>
    <td align="right">    16.11174</td>
    <td align="right">     -0.2292</td>
    <td align="right">     7.75131</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.38428</td>
    <td align="right">    15.92765</td>
    <td align="right">     -0.0417</td>
    <td align="right">     5.74313</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04511</td>
    <td align="right">    15.39104</td>
    <td align="right">     0.16910</td>
    <td align="right">     5.95805</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.31563</td>
    <td align="right">    20.76986</td>
    <td align="right">     -0.5428</td>
    <td align="right">    11.41761</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38794</td>
    <td align="right">    32.03672</td>
    <td align="right">     -0.4095</td>
    <td align="right">     8.92278</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44915</td>
    <td align="right">    39.42324</td>
    <td align="right">     -0.3389</td>
    <td align="right">     7.90742</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37062</td>
    <td align="right">    35.15267</td>
    <td align="right">     -0.3963</td>
    <td align="right">     8.73033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32607</td>
    <td align="right">    26.45357</td>
    <td align="right">     -0.5232</td>
    <td align="right">    11.16054</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85417</td>
    <td align="right">    20.36808</td>
    <td align="right">     0.13003</td>
    <td align="right">     5.81651</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.97278</td>
    <td align="right">    15.38799</td>
    <td align="right">     -0.1700</td>
    <td align="right">     6.49858</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.22824</td>
    <td align="right">    13.20761</td>
    <td align="right">     -0.3750</td>
    <td align="right">     9.20297</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.58799</td>
    <td align="right">    22.19465</td>
    <td align="right">     -0.2643</td>
    <td align="right">     8.40635</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.94544</td>
    <td align="right">    13.20761</td>
    <td align="right">     -0.5428</td>
    <td align="right">     5.74313</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44915</td>
    <td align="right">    39.42324</td>
    <td align="right">     0.16910</td>
    <td align="right">    11.69430</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.62376</td>
    <td align="right">    17.70726</td>
    <td align="right">     -0.7241</td>
    <td align="right">    17.72826</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.15241</td>
    <td align="right">    19.84349</td>
    <td align="right">     -0.5629</td>
    <td align="right">    13.09346</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.96728</td>
    <td align="right">    20.35028</td>
    <td align="right">     -0.3428</td>
    <td align="right">     8.49154</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33577</td>
    <td align="right">    17.87417</td>
    <td align="right">     0.00286</td>
    <td align="right">     6.20020</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10864</td>
    <td align="right">    21.96343</td>
    <td align="right">     -0.6359</td>
    <td align="right">    13.77139</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25744</td>
    <td align="right">    33.50576</td>
    <td align="right">     -0.4769</td>
    <td align="right">    10.07844</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31096</td>
    <td align="right">    40.84472</td>
    <td align="right">     -0.4092</td>
    <td align="right">     8.88425</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21062</td>
    <td align="right">    36.72020</td>
    <td align="right">     -0.4840</td>
    <td align="right">    10.27624</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90495</td>
    <td align="right">    29.20925</td>
    <td align="right">     -0.6949</td>
    <td align="right">    15.87964</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44605</td>
    <td align="right">    25.58550</td>
    <td align="right">     -0.1879</td>
    <td align="right">     7.08108</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.10490</td>
    <td align="right">    19.41495</td>
    <td align="right">     -0.5803</td>
    <td align="right">    12.82639</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.72835</td>
    <td align="right">    14.95123</td>
    <td align="right">     -0.7150</td>
    <td align="right">    16.44590</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.69142</td>
    <td align="right">    24.88850</td>
    <td align="right">     -0.4839</td>
    <td align="right">    11.71295</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.62376</td>
    <td align="right">    14.95123</td>
    <td align="right">     -0.7241</td>
    <td align="right">     6.20020</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31096</td>
    <td align="right">    40.84472</td>
    <td align="right">     0.00286</td>
    <td align="right">    17.72826</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.09307</td>
    <td align="right">    17.89711</td>
    <td align="right">     -0.8960</td>
    <td align="right">    24.09699</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.38799</td>
    <td align="right">    20.33955</td>
    <td align="right">     -0.7818</td>
    <td align="right">    20.14830</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.10773</td>
    <td align="right">    20.94795</td>
    <td align="right">     -0.5735</td>
    <td align="right">    13.37465</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.65876</td>
    <td align="right">    18.69819</td>
    <td align="right">     -0.1678</td>
    <td align="right">     7.95917</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89134</td>
    <td align="right">    22.41457</td>
    <td align="right">     -0.7168</td>
    <td align="right">    16.37717</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20016</td>
    <td align="right">    33.46301</td>
    <td align="right">     -0.4997</td>
    <td align="right">    10.48336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24371</td>
    <td align="right">    40.88374</td>
    <td align="right">     -0.4352</td>
    <td align="right">     9.23377</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05801</td>
    <td align="right">    37.12211</td>
    <td align="right">     -0.5476</td>
    <td align="right">    11.80551</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29365</td>
    <td align="right">    30.94085</td>
    <td align="right">     -0.9173</td>
    <td align="right">    24.32106</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.36962</td>
    <td align="right">    26.90983</td>
    <td align="right">     -0.4652</td>
    <td align="right">    11.51757</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.25834</td>
    <td align="right">    19.55158</td>
    <td align="right">     -0.8309</td>
    <td align="right">    21.29894</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.13474</td>
    <td align="right">    15.05046</td>
    <td align="right">     -0.9076</td>
    <td align="right">    24.03341</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.15632</td>
    <td align="right">    25.40711</td>
    <td align="right">     -0.6439</td>
    <td align="right">    16.16905</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09307</td>
    <td align="right">    15.05046</td>
    <td align="right">     -0.9173</td>
    <td align="right">     7.95917</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24371</td>
    <td align="right">    40.88374</td>
    <td align="right">     -0.1678</td>
    <td align="right">    24.32106</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.93444</td>
    <td align="right">    19.27886</td>
    <td align="right">     -1.2058</td>
    <td align="right">    37.32949</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.38735</td>
    <td align="right">    21.49823</td>
    <td align="right">     -1.0624</td>
    <td align="right">    31.46591</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.13006</td>
    <td align="right">    21.40647</td>
    <td align="right">     -0.8407</td>
    <td align="right">    22.24508</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.62608</td>
    <td align="right">    19.41792</td>
    <td align="right">     -0.4068</td>
    <td align="right">    12.28555</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59770</td>
    <td align="right">    23.02275</td>
    <td align="right">     -0.8079</td>
    <td align="right">    19.90393</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16007</td>
    <td align="right">    33.92644</td>
    <td align="right">     -0.4844</td>
    <td align="right">    10.33624</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24407</td>
    <td align="right">    41.24979</td>
    <td align="right">     -0.4141</td>
    <td align="right">     8.93840</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81684</td>
    <td align="right">    38.53165</td>
    <td align="right">     -0.6228</td>
    <td align="right">    14.32973</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.39918</td>
    <td align="right">    33.16882</td>
    <td align="right">     -1.2087</td>
    <td align="right">    37.39943</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.39062</td>
    <td align="right">    27.59243</td>
    <td align="right">     -0.7224</td>
    <td align="right">    18.50960</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.28354</td>
    <td align="right">    21.21311</td>
    <td align="right">     -1.1084</td>
    <td align="right">    33.07335</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.82331</td>
    <td align="right">    16.56487</td>
    <td align="right">     -1.2483</td>
    <td align="right">    38.94785</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.41834</td>
    <td align="right">    26.45676</td>
    <td align="right">     -0.8422</td>
    <td align="right">    23.62842</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.82331</td>
    <td align="right">    16.56487</td>
    <td align="right">     -1.2483</td>
    <td align="right">     8.93840</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24407</td>
    <td align="right">    41.24979</td>
    <td align="right">     -0.4068</td>
    <td align="right">    38.94785</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.76210</td>
    <td align="right">    20.53945</td>
    <td align="right">     -1.2350</td>
    <td align="right">    38.66840</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.41781</td>
    <td align="right">    22.59366</td>
    <td align="right">     -1.0358</td>
    <td align="right">    30.49299</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.56510</td>
    <td align="right">    22.10336</td>
    <td align="right">     -0.6962</td>
    <td align="right">    18.44224</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.41096</td>
    <td align="right">    18.70932</td>
    <td align="right">     -0.1904</td>
    <td align="right">    10.21495</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02677</td>
    <td align="right">    21.74964</td>
    <td align="right">     -0.5602</td>
    <td align="right">    13.61691</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25849</td>
    <td align="right">    33.39986</td>
    <td align="right">     -0.3642</td>
    <td align="right">     8.86041</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40760</td>
    <td align="right">    40.49531</td>
    <td align="right">     -0.2687</td>
    <td align="right">     7.82607</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06673</td>
    <td align="right">    37.45530</td>
    <td align="right">     -0.4655</td>
    <td align="right">    10.80256</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97512</td>
    <td align="right">    32.50979</td>
    <td align="right">     -0.9938</td>
    <td align="right">    29.05366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.61310</td>
    <td align="right">    28.29563</td>
    <td align="right">     -0.6529</td>
    <td align="right">    17.11782</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.15814</td>
    <td align="right">    22.51624</td>
    <td align="right">     -1.1274</td>
    <td align="right">    33.97673</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.59080</td>
    <td align="right">    17.83674</td>
    <td align="right">     -1.2916</td>
    <td align="right">    40.97741</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.62399</td>
    <td align="right">    26.55961</td>
    <td align="right">     -0.7372</td>
    <td align="right">    21.55607</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.59080</td>
    <td align="right">    17.83674</td>
    <td align="right">     -1.2916</td>
    <td align="right">     7.82607</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40760</td>
    <td align="right">    40.49531</td>
    <td align="right">     -0.1904</td>
    <td align="right">    40.97741</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.07272</td>
    <td align="right">    19.30774</td>
    <td align="right">     -1.1614</td>
    <td align="right">    35.53750</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.98032</td>
    <td align="right">    20.99999</td>
    <td align="right">     -0.8832</td>
    <td align="right">    25.57054</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.14662</td>
    <td align="right">    20.02724</td>
    <td align="right">     -0.5416</td>
    <td align="right">    16.38814</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.65677</td>
    <td align="right">    17.10021</td>
    <td align="right">     -0.1050</td>
    <td align="right">    10.52802</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81280</td>
    <td align="right">    21.79855</td>
    <td align="right">     -0.6591</td>
    <td align="right">    17.06125</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17722</td>
    <td align="right">    33.35281</td>
    <td align="right">     -0.4227</td>
    <td align="right">     9.88351</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30624</td>
    <td align="right">    40.62889</td>
    <td align="right">     -0.3308</td>
    <td align="right">     8.57679</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03788</td>
    <td align="right">    37.02836</td>
    <td align="right">     -0.4671</td>
    <td align="right">    11.77376</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05004</td>
    <td align="right">    31.05836</td>
    <td align="right">     -0.9397</td>
    <td align="right">    27.63673</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.01762</td>
    <td align="right">    26.59702</td>
    <td align="right">     -0.5461</td>
    <td align="right">    15.22234</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.48683</td>
    <td align="right">    21.15373</td>
    <td align="right">     -1.0378</td>
    <td align="right">    30.49041</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.82358</td>
    <td align="right">    16.67692</td>
    <td align="right">     -1.2437</td>
    <td align="right">    38.80689</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.81431</td>
    <td align="right">    25.52642</td>
    <td align="right">     -0.6929</td>
    <td align="right">    20.54592</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.82358</td>
    <td align="right">    16.67692</td>
    <td align="right">     -1.2437</td>
    <td align="right">     8.57679</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30624</td>
    <td align="right">    40.62889</td>
    <td align="right">     -0.1050</td>
    <td align="right">    38.80689</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.74442</td>
    <td align="right">    20.53583</td>
    <td align="right">     -1.2402</td>
    <td align="right">    38.89087</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.31201</td>
    <td align="right">    22.63688</td>
    <td align="right">     -1.0679</td>
    <td align="right">    31.83976</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.25398</td>
    <td align="right">    22.33695</td>
    <td align="right">     -0.7925</td>
    <td align="right">    21.28090</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.13954</td>
    <td align="right">    19.09970</td>
    <td align="right">     -0.2530</td>
    <td align="right">    11.53102</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.72036</td>
    <td align="right">    22.93078</td>
    <td align="right">     -0.7238</td>
    <td align="right">    18.16417</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18739</td>
    <td align="right">    33.99406</td>
    <td align="right">     -0.4251</td>
    <td align="right">     9.79377</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27220</td>
    <td align="right">    41.37495</td>
    <td align="right">     -0.3656</td>
    <td align="right">     8.59274</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93125</td>
    <td align="right">    38.39817</td>
    <td align="right">     -0.5468</td>
    <td align="right">    12.81353</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.63622</td>
    <td align="right">    33.23041</td>
    <td align="right">     -1.1151</td>
    <td align="right">    33.95036</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.43033</td>
    <td align="right">    28.52998</td>
    <td align="right">     -0.7057</td>
    <td align="right">    18.32413</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.15524</td>
    <td align="right">    22.49375</td>
    <td align="right">     -1.1279</td>
    <td align="right">    33.98953</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    18.59669</td>
    <td align="right">    17.81427</td>
    <td align="right">     -1.2908</td>
    <td align="right">    40.93834</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.46735</td>
    <td align="right">    26.99521</td>
    <td align="right">     -0.8021</td>
    <td align="right">    23.23458</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.59669</td>
    <td align="right">    17.81427</td>
    <td align="right">     -1.2908</td>
    <td align="right">     8.59274</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27220</td>
    <td align="right">    41.37495</td>
    <td align="right">     -0.2530</td>
    <td align="right">    40.93834</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.19224</td>
    <td align="right">    18.24825</td>
    <td align="right">     -1.1478</td>
    <td align="right">    34.48161</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.48199</td>
    <td align="right">    20.01178</td>
    <td align="right">     -1.0562</td>
    <td align="right">    30.69200</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.25252</td>
    <td align="right">    20.01185</td>
    <td align="right">     -0.8461</td>
    <td align="right">    21.45520</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.20363</td>
    <td align="right">    19.70894</td>
    <td align="right">     -0.5325</td>
    <td align="right">    12.59456</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.11267</td>
    <td align="right">    24.83826</td>
    <td align="right">     -1.0151</td>
    <td align="right">    27.59745</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99830</td>
    <td align="right">    35.04837</td>
    <td align="right">     -0.5934</td>
    <td align="right">    12.72917</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16122</td>
    <td align="right">    41.94775</td>
    <td align="right">     -0.4778</td>
    <td align="right">    10.02783</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91606</td>
    <td align="right">    38.56841</td>
    <td align="right">     -0.6054</td>
    <td align="right">    13.34666</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97242</td>
    <td align="right">    31.33692</td>
    <td align="right">     -1.0200</td>
    <td align="right">    28.36289</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.13294</td>
    <td align="right">    24.89923</td>
    <td align="right">     -0.5228</td>
    <td align="right">    12.17665</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.07196</td>
    <td align="right">    19.15019</td>
    <td align="right">     -0.8995</td>
    <td align="right">    23.43716</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.51678</td>
    <td align="right">    15.65624</td>
    <td align="right">     -1.0782</td>
    <td align="right">    30.88570</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.60250</td>
    <td align="right">    25.84694</td>
    <td align="right">     -0.8145</td>
    <td align="right">    21.40958</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.19224</td>
    <td align="right">    15.65624</td>
    <td align="right">     -1.1478</td>
    <td align="right">    10.02783</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16122</td>
    <td align="right">    41.94775</td>
    <td align="right">     -0.4778</td>
    <td align="right">    34.48161</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.96872</td>
    <td align="right">    19.45473</td>
    <td align="right">     -1.1954</td>
    <td align="right">    36.67438</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.53273</td>
    <td align="right">    21.08436</td>
    <td align="right">     -1.0320</td>
    <td align="right">    29.66618</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.66241</td>
    <td align="right">    20.77152</td>
    <td align="right">     -0.7035</td>
    <td align="right">    17.25906</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.33495</td>
    <td align="right">    19.00537</td>
    <td align="right">     -0.2330</td>
    <td align="right">     9.11805</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03084</td>
    <td align="right">    22.19808</td>
    <td align="right">     -0.6099</td>
    <td align="right">    14.26084</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22816</td>
    <td align="right">    33.77715</td>
    <td align="right">     -0.4239</td>
    <td align="right">     9.52669</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42918</td>
    <td align="right">    40.57757</td>
    <td align="right">     -0.2913</td>
    <td align="right">     7.77785</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21218</td>
    <td align="right">    37.04407</td>
    <td align="right">     -0.4241</td>
    <td align="right">     9.51029</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57688</td>
    <td align="right">    30.27441</td>
    <td align="right">     -0.7892</td>
    <td align="right">    20.37549</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.49065</td>
    <td align="right">    25.40633</td>
    <td align="right">     -0.4263</td>
    <td align="right">    10.88847</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.95635</td>
    <td align="right">    20.47604</td>
    <td align="right">     -0.9243</td>
    <td align="right">    24.52191</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.20124</td>
    <td align="right">    16.90910</td>
    <td align="right">     -1.1473</td>
    <td align="right">    33.97337</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90460</td>
    <td align="right">    25.63086</td>
    <td align="right">     -0.6806</td>
    <td align="right">    18.52938</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.96872</td>
    <td align="right">    16.90910</td>
    <td align="right">     -1.1954</td>
    <td align="right">     7.77785</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42918</td>
    <td align="right">    40.57757</td>
    <td align="right">     -0.2330</td>
    <td align="right">    36.67438</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    15.08777</td>
    <td align="right">    16.07619</td>
    <td align="right">     -1.9358</td>
    <td align="right">    67.26297</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.10074</td>
    <td align="right">    16.88815</td>
    <td align="right">     -1.4679</td>
    <td align="right">    47.81896</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    18.94669</td>
    <td align="right">    15.98906</td>
    <td align="right">     -1.0034</td>
    <td align="right">    29.39739</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.75667</td>
    <td align="right">    16.19500</td>
    <td align="right">     -0.2957</td>
    <td align="right">    11.81383</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.18773</td>
    <td align="right">    22.49512</td>
    <td align="right">     -0.8797</td>
    <td align="right">    24.29192</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.86576</td>
    <td align="right">    34.17179</td>
    <td align="right">     -0.5609</td>
    <td align="right">    13.03627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12421</td>
    <td align="right">    41.15727</td>
    <td align="right">     -0.4104</td>
    <td align="right">    10.10555</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88935</td>
    <td align="right">    37.03075</td>
    <td align="right">     -0.4983</td>
    <td align="right">    12.62221</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.78522</td>
    <td align="right">    28.98677</td>
    <td align="right">     -0.9670</td>
    <td align="right">    28.88547</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41445</td>
    <td align="right">    21.82003</td>
    <td align="right">     -0.6170</td>
    <td align="right">    17.79157</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    16.52449</td>
    <td align="right">    15.72737</td>
    <td align="right">     -1.5785</td>
    <td align="right">    52.17114</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    14.73385</td>
    <td align="right">    13.83361</td>
    <td align="right">     -2.0152</td>
    <td align="right">    70.73637</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.22818</td>
    <td align="right">    23.43166</td>
    <td align="right">     -1.0154</td>
    <td align="right">    32.01091</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    14.73385</td>
    <td align="right">    13.83361</td>
    <td align="right">     -2.0152</td>
    <td align="right">    10.10555</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12421</td>
    <td align="right">    41.15727</td>
    <td align="right">     -0.2957</td>
    <td align="right">    70.73637</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.94555</td>
    <td align="right">    19.47330</td>
    <td align="right">     -1.2017</td>
    <td align="right">    36.95794</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.37949</td>
    <td align="right">    21.18923</td>
    <td align="right">     -1.0742</td>
    <td align="right">    31.54951</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.32043</td>
    <td align="right">    21.01088</td>
    <td align="right">     -0.8111</td>
    <td align="right">    20.48789</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.14512</td>
    <td align="right">    19.27472</td>
    <td align="right">     -0.2771</td>
    <td align="right">     9.65043</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61176</td>
    <td align="right">    24.06819</td>
    <td align="right">     -0.8117</td>
    <td align="right">    20.29382</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14915</td>
    <td align="right">    34.50745</td>
    <td align="right">     -0.4901</td>
    <td align="right">    10.69477</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26353</td>
    <td align="right">    41.68323</td>
    <td align="right">     -0.4023</td>
    <td align="right">     8.86608</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11619</td>
    <td align="right">    37.95219</td>
    <td align="right">     -0.4960</td>
    <td align="right">    10.84446</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.29162</td>
    <td align="right">    31.13843</td>
    <td align="right">     -0.8978</td>
    <td align="right">    24.01896</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18861</td>
    <td align="right">    25.81215</td>
    <td align="right">     -0.5052</td>
    <td align="right">    12.03648</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.96032</td>
    <td align="right">    20.47171</td>
    <td align="right">     -0.9233</td>
    <td align="right">    24.48573</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.19812</td>
    <td align="right">    16.91148</td>
    <td align="right">     -1.1481</td>
    <td align="right">    34.00842</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.73257</td>
    <td align="right">    26.17957</td>
    <td align="right">     -0.7511</td>
    <td align="right">    20.23375</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.94555</td>
    <td align="right">    16.91148</td>
    <td align="right">     -1.2017</td>
    <td align="right">     8.86608</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26353</td>
    <td align="right">    41.68323</td>
    <td align="right">     -0.2771</td>
    <td align="right">    36.95794</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.62856</td>
    <td align="right">    19.01686</td>
    <td align="right">     -1.0162</td>
    <td align="right">    28.96669</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95808</td>
    <td align="right">    21.15844</td>
    <td align="right">     -0.8909</td>
    <td align="right">    24.08926</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.63944</td>
    <td align="right">    21.23328</td>
    <td align="right">     -0.6817</td>
    <td align="right">    16.17643</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.21292</td>
    <td align="right">    18.94258</td>
    <td align="right">     -0.2540</td>
    <td align="right">     9.09122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.86355</td>
    <td align="right">    22.54382</td>
    <td align="right">     -0.7155</td>
    <td align="right">    16.28676</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22562</td>
    <td align="right">    33.85329</td>
    <td align="right">     -0.4607</td>
    <td align="right">     9.77764</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32015</td>
    <td align="right">    41.13835</td>
    <td align="right">     -0.3867</td>
    <td align="right">     8.49275</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02131</td>
    <td align="right">    37.97438</td>
    <td align="right">     -0.5482</td>
    <td align="right">    11.91535</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.07142</td>
    <td align="right">    31.60056</td>
    <td align="right">     -0.9732</td>
    <td align="right">    26.66405</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.05350</td>
    <td align="right">    26.73818</td>
    <td align="right">     -0.5280</td>
    <td align="right">    12.82435</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.00585</td>
    <td align="right">    20.87560</td>
    <td align="right">     -0.8974</td>
    <td align="right">    23.77009</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.70836</td>
    <td align="right">    16.17053</td>
    <td align="right">     -1.0163</td>
    <td align="right">    28.50474</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90906</td>
    <td align="right">    25.98945</td>
    <td align="right">     -0.6958</td>
    <td align="right">    17.97591</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.62856</td>
    <td align="right">    16.17053</td>
    <td align="right">     -1.0163</td>
    <td align="right">     8.49275</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32015</td>
    <td align="right">    41.13835</td>
    <td align="right">     -0.2540</td>
    <td align="right">    28.96669</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.18661</td>
    <td align="right">    20.23589</td>
    <td align="right">     -1.1017</td>
    <td align="right">    32.75248</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.80780</td>
    <td align="right">    22.17523</td>
    <td align="right">     -0.9066</td>
    <td align="right">    24.88269</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.04651</td>
    <td align="right">    21.44281</td>
    <td align="right">     -0.5562</td>
    <td align="right">    13.92806</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.82353</td>
    <td align="right">    17.63651</td>
    <td align="right">     -0.0856</td>
    <td align="right">     8.37361</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.24561</td>
    <td align="right">    21.14448</td>
    <td align="right">     -0.4960</td>
    <td align="right">    11.96806</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.38675</td>
    <td align="right">    32.99048</td>
    <td align="right">     -0.3384</td>
    <td align="right">     8.51660</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.56302</td>
    <td align="right">    40.10273</td>
    <td align="right">     -0.2343</td>
    <td align="right">     7.61552</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.24176</td>
    <td align="right">    36.67311</td>
    <td align="right">     -0.4150</td>
    <td align="right">     9.69666</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.48026</td>
    <td align="right">    30.62561</td>
    <td align="right">     -0.8166</td>
    <td align="right">    21.84026</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.22758</td>
    <td align="right">    26.99221</td>
    <td align="right">     -0.4780</td>
    <td align="right">    12.39967</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    19.68155</td>
    <td align="right">    22.50275</td>
    <td align="right">     -0.9576</td>
    <td align="right">    26.32172</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.17766</td>
    <td align="right">    17.63240</td>
    <td align="right">     -1.1182</td>
    <td align="right">    32.98150</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.00284</td>
    <td align="right">    25.88112</td>
    <td align="right">     -0.6235</td>
    <td align="right">    17.53899</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.17766</td>
    <td align="right">    17.63240</td>
    <td align="right">     -1.1182</td>
    <td align="right">     7.61552</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.56302</td>
    <td align="right">    40.10273</td>
    <td align="right">     -0.0856</td>
    <td align="right">    32.98150</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.74313</td>
    <td align="right">    18.91455</td>
    <td align="right">     -0.9761</td>
    <td align="right">    27.61765</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69474</td>
    <td align="right">    20.32543</td>
    <td align="right">     -0.6855</td>
    <td align="right">    18.39655</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.74488</td>
    <td align="right">    19.45212</td>
    <td align="right">     -0.3677</td>
    <td align="right">    11.90753</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.14031</td>
    <td align="right">    16.54161</td>
    <td align="right">     0.02659</td>
    <td align="right">     8.63811</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04294</td>
    <td align="right">    21.40249</td>
    <td align="right">     -0.5761</td>
    <td align="right">    13.86165</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25362</td>
    <td align="right">    33.23782</td>
    <td align="right">     -0.3958</td>
    <td align="right">     9.13141</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38643</td>
    <td align="right">    40.48444</td>
    <td align="right">     -0.3022</td>
    <td align="right">     7.99017</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19585</td>
    <td align="right">    36.59561</td>
    <td align="right">     -0.4048</td>
    <td align="right">     9.93256</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56895</td>
    <td align="right">    29.66890</td>
    <td align="right">     -0.7464</td>
    <td align="right">    19.57355</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73843</td>
    <td align="right">    25.46622</td>
    <td align="right">     -0.3424</td>
    <td align="right">    10.66694</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.25238</td>
    <td align="right">    20.58892</td>
    <td align="right">     -0.8187</td>
    <td align="right">    21.29684</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.71916</td>
    <td align="right">    16.14620</td>
    <td align="right">     -1.0106</td>
    <td align="right">    28.33452</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.30426</td>
    <td align="right">    24.95362</td>
    <td align="right">     -0.5487</td>
    <td align="right">    15.56752</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.71916</td>
    <td align="right">    16.14620</td>
    <td align="right">     -1.0106</td>
    <td align="right">     7.99017</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38643</td>
    <td align="right">    40.48444</td>
    <td align="right">     0.02659</td>
    <td align="right">    28.33452</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.53789</td>
    <td align="right">    20.05319</td>
    <td align="right">     -1.0336</td>
    <td align="right">    29.75845</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94256</td>
    <td align="right">    22.17387</td>
    <td align="right">     -0.8869</td>
    <td align="right">    24.07159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.81914</td>
    <td align="right">    21.95373</td>
    <td align="right">     -0.6251</td>
    <td align="right">    15.25634</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.67869</td>
    <td align="right">    18.46793</td>
    <td align="right">     -0.1108</td>
    <td align="right">     8.82030</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95900</td>
    <td align="right">    22.43178</td>
    <td align="right">     -0.6388</td>
    <td align="right">    14.81195</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26153</td>
    <td align="right">    33.86681</td>
    <td align="right">     -0.3990</td>
    <td align="right">     9.09632</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35109</td>
    <td align="right">    41.22360</td>
    <td align="right">     -0.3374</td>
    <td align="right">     8.04208</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10399</td>
    <td align="right">    37.84104</td>
    <td align="right">     -0.4810</td>
    <td align="right">    10.73246</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24147</td>
    <td align="right">    31.60246</td>
    <td align="right">     -0.8990</td>
    <td align="right">    24.29190</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.10125</td>
    <td align="right">    27.54500</td>
    <td align="right">     -0.5118</td>
    <td align="right">    12.72128</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.94898</td>
    <td align="right">    22.09045</td>
    <td align="right">     -0.9048</td>
    <td align="right">    24.16599</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.58726</td>
    <td align="right">    17.28063</td>
    <td align="right">     -1.0403</td>
    <td align="right">    29.58991</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.97776</td>
    <td align="right">    26.42638</td>
    <td align="right">     -0.6539</td>
    <td align="right">    17.53786</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.53789</td>
    <td align="right">    17.28063</td>
    <td align="right">     -1.0403</td>
    <td align="right">     8.04208</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35109</td>
    <td align="right">    41.22360</td>
    <td align="right">     -0.1108</td>
    <td align="right">    29.75845</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2839563.03</td>
    <td align="right">   836162.14</td>
    <td align="right">        1.69</td>
    <td align="right">  2631368.91</td>
    <td align="right">   208194.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">27-JAN-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     2237.91</td>
    <td align="right">27-JAN-08:08</td>
    <td align="right">     2237.91</td>
    <td align="right">27-JAN-08:08</td>
    <td align="right">       70.77</td>
    <td align="right">19-JAN-16:30</td>
    <td align="right">      649.13</td>
    <td align="right">27-JAN-08:08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11911624.07</td>
    <td align="right">  3503094.49</td>
    <td align="right">        6.61</td>
    <td align="right"> 11552800.84</td>
    <td align="right">   358823.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.18</td>
    <td align="right">10-FEB-08:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     4646.48</td>
    <td align="right">10-FEB-08:04</td>
    <td align="right">     4646.48</td>
    <td align="right">10-FEB-08:04</td>
    <td align="right">       73.12</td>
    <td align="right">09-FEB-16:20</td>
    <td align="right">     1318.35</td>
    <td align="right">10-FEB-08:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 35268318.53</td>
    <td align="right"> 10316557.24</td>
    <td align="right">       12.71</td>
    <td align="right"> 35084001.31</td>
    <td align="right">   184317.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">17-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     6533.92</td>
    <td align="right">17-MAR-07:03</td>
    <td align="right">     6533.92</td>
    <td align="right">17-MAR-07:03</td>
    <td align="right">       88.81</td>
    <td align="right">21-MAR-15:20</td>
    <td align="right">     1822.72</td>
    <td align="right">17-MAR-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420379E+09</td>
    <td align="right">0.120434E+09</td>
    <td align="right">       54.15</td>
    <td align="right">0.419458E+09</td>
    <td align="right">   920904.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">27-APR-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     8586.05</td>
    <td align="right">27-APR-08:00</td>
    <td align="right">     8586.05</td>
    <td align="right">27-APR-08:00</td>
    <td align="right">      304.15</td>
    <td align="right">28-APR-06:02</td>
    <td align="right">     2352.21</td>
    <td align="right">27-APR-08:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.554051E+10</td>
    <td align="right">0.144298E+10</td>
    <td align="right">      168.07</td>
    <td align="right">0.548380E+10</td>
    <td align="right"> 56701800.73</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    36237.15</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    36237.15</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">     1159.60</td>
    <td align="right">31-MAY-20:20</td>
    <td align="right">     8273.33</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.234549E+11</td>
    <td align="right">0.574450E+10</td>
    <td align="right">      326.59</td>
    <td align="right">0.217181E+11</td>
    <td align="right">0.173677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    67639.37</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">    52972.18</td>
    <td align="right">30-JUN-12:40</td>
    <td align="right">    18517.49</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">    15814.22</td>
    <td align="right">30-JUN-11:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.319691E+11</td>
    <td align="right">0.764088E+10</td>
    <td align="right">      343.43</td>
    <td align="right">0.277005E+11</td>
    <td align="right">0.426854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    62329.31</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    56190.45</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">    36107.25</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    14537.61</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192213E+11</td>
    <td align="right">0.466810E+10</td>
    <td align="right">      268.07</td>
    <td align="right">0.167974E+11</td>
    <td align="right">0.242390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    56309.06</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">    56309.06</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">    12245.63</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    13364.38</td>
    <td align="right">11-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103488E+10</td>
    <td align="right">0.291952E+09</td>
    <td align="right">       87.81</td>
    <td align="right">0.961915E+09</td>
    <td align="right"> 72964662.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    15801.49</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    15801.49</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1825.04</td>
    <td align="right">05-SEP-06:03</td>
    <td align="right">     4072.02</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76683065.23</td>
    <td align="right"> 22297969.84</td>
    <td align="right">       20.05</td>
    <td align="right"> 74200399.42</td>
    <td align="right">  2482665.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">05-OCT-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     5621.60</td>
    <td align="right">05-OCT-07:02</td>
    <td align="right">     5621.60</td>
    <td align="right">05-OCT-07:02</td>
    <td align="right">      867.90</td>
    <td align="right">02-OCT-17:02</td>
    <td align="right">     1581.06</td>
    <td align="right">05-OCT-07:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4937888.38</td>
    <td align="right">  1450008.55</td>
    <td align="right">        2.35</td>
    <td align="right">  4924677.02</td>
    <td align="right">    13211.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">01-NOV-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     4061.28</td>
    <td align="right">01-NOV-07:06</td>
    <td align="right">     4061.28</td>
    <td align="right">01-NOV-07:06</td>
    <td align="right">       22.02</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">     1158.45</td>
    <td align="right">01-NOV-07:06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   228790.57</td>
    <td align="right">    67523.21</td>
    <td align="right">        0.17</td>
    <td align="right">   214698.99</td>
    <td align="right">    14091.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">      381.32</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">      357.83</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">       23.49</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">      112.54</td>
    <td align="right">29-DEC-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817729E+11</td>
    <td align="right">0.199473E+11</td>
    <td align="right">     1291.70</td>
    <td align="right">0.732099E+11</td>
    <td align="right">0.856306E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   228790.57</td>
    <td align="right">    67523.21</td>
    <td align="right">        0.17</td>
    <td align="right">   214698.99</td>
    <td align="right">    13211.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      381.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">      357.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.319691E+11</td>
    <td align="right">0.764088E+10</td>
    <td align="right">      343.43</td>
    <td align="right">0.277005E+11</td>
    <td align="right">0.426854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67639.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56309.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36107.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15814.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   208185.92</td>
    <td align="right">    55997.74</td>
    <td align="right">        0.27</td>
    <td align="right">   190352.23</td>
    <td align="right">    17833.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">09-FEB-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      298.67</td>
    <td align="right">09-FEB-11:30</td>
    <td align="right">      266.33</td>
    <td align="right">09-FEB-07:01</td>
    <td align="right">       37.47</td>
    <td align="right">09-FEB-11:30</td>
    <td align="right">       80.27</td>
    <td align="right">09-FEB-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5288884.66</td>
    <td align="right">  1419811.77</td>
    <td align="right">        5.67</td>
    <td align="right">  5162508.85</td>
    <td align="right">   126375.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">22-MAR-12:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">     2469.85</td>
    <td align="right">22-MAR-12:01</td>
    <td align="right">     2469.85</td>
    <td align="right">22-MAR-12:01</td>
    <td align="right">       97.33</td>
    <td align="right">22-MAR-12:02</td>
    <td align="right">      646.30</td>
    <td align="right">22-MAR-12:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157431E+09</td>
    <td align="right"> 41473484.52</td>
    <td align="right">       46.33</td>
    <td align="right">0.157184E+09</td>
    <td align="right">   246307.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
    <td align="right">13-APR-12:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     5633.65</td>
    <td align="right">13-APR-12:03</td>
    <td align="right">     5633.65</td>
    <td align="right">13-APR-12:03</td>
    <td align="right">       36.48</td>
    <td align="right">29-APR-09:10</td>
    <td align="right">     1419.61</td>
    <td align="right">13-APR-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.526262E+10</td>
    <td align="right">0.123050E+10</td>
    <td align="right">      188.86</td>
    <td align="right">0.523927E+10</td>
    <td align="right"> 23351596.33</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    31976.72</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    31976.72</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      707.47</td>
    <td align="right">31-MAY-20:20</td>
    <td align="right">     6647.28</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207034E+11</td>
    <td align="right">0.456135E+10</td>
    <td align="right">      340.84</td>
    <td align="right">0.193505E+11</td>
    <td align="right">0.135284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    55955.01</td>
    <td align="right">30-JUN-12:05</td>
    <td align="right">    47235.91</td>
    <td align="right">30-JUN-12:05</td>
    <td align="right">    14665.48</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">    12194.92</td>
    <td align="right">30-JUN-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272056E+11</td>
    <td align="right">0.589426E+10</td>
    <td align="right">      358.52</td>
    <td align="right">0.237554E+11</td>
    <td align="right">0.345020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    55068.50</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    48019.70</td>
    <td align="right">21-JUL-14:05</td>
    <td align="right">    31917.32</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    11523.73</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154332E+11</td>
    <td align="right">0.340016E+10</td>
    <td align="right">      278.17</td>
    <td align="right">0.135658E+11</td>
    <td align="right">0.186737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    45729.23</td>
    <td align="right">11-AUG-15:30</td>
    <td align="right">    45729.23</td>
    <td align="right">11-AUG-15:30</td>
    <td align="right">     9547.61</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">     9777.25</td>
    <td align="right">11-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.618384E+09</td>
    <td align="right">0.157647E+09</td>
    <td align="right">       71.50</td>
    <td align="right">0.568740E+09</td>
    <td align="right"> 49644353.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    12352.65</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    12352.65</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1006.83</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">     2885.83</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5729278.35</td>
    <td align="right">  1539343.38</td>
    <td align="right">        5.87</td>
    <td align="right">  5362593.52</td>
    <td align="right">   366684.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">03-OCT-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      869.82</td>
    <td align="right">03-OCT-09:10</td>
    <td align="right">      789.20</td>
    <td align="right">05-OCT-12:04</td>
    <td align="right">      126.73</td>
    <td align="right">03-OCT-09:10</td>
    <td align="right">      232.12</td>
    <td align="right">03-OCT-09:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.693918E+11</td>
    <td align="right">0.152884E+11</td>
    <td align="right">     1296.04</td>
    <td align="right">0.626477E+11</td>
    <td align="right">0.674416E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272056E+11</td>
    <td align="right">0.589426E+10</td>
    <td align="right">      358.52</td>
    <td align="right">0.237554E+11</td>
    <td align="right">0.345020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55955.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48019.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31917.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12194.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   154786.54</td>
    <td align="right">    45705.34</td>
    <td align="right">        0.17</td>
    <td align="right">   132122.50</td>
    <td align="right">    22664.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">09-FEB-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      257.98</td>
    <td align="right">09-FEB-12:00</td>
    <td align="right">      220.20</td>
    <td align="right">09-FEB-12:00</td>
    <td align="right">       37.77</td>
    <td align="right">09-FEB-12:00</td>
    <td align="right">       76.18</td>
    <td align="right">09-FEB-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2578137.15</td>
    <td align="right">   761429.05</td>
    <td align="right">        3.17</td>
    <td align="right">  2469170.74</td>
    <td align="right">   108966.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">22-MAR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">      382.50</td>
    <td align="right">22-MAR-10:30</td>
    <td align="right">      337.39</td>
    <td align="right">22-MAR-10:30</td>
    <td align="right">       45.11</td>
    <td align="right">22-MAR-10:30</td>
    <td align="right">      112.78</td>
    <td align="right">22-MAR-10:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119965E+09</td>
    <td align="right"> 34837469.96</td>
    <td align="right">       49.19</td>
    <td align="right">0.119571E+09</td>
    <td align="right">   393878.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">13-APR-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     4470.22</td>
    <td align="right">13-APR-16:01</td>
    <td align="right">     4470.22</td>
    <td align="right">13-APR-16:01</td>
    <td align="right">       43.41</td>
    <td align="right">22-APR-16:02</td>
    <td align="right">     1256.57</td>
    <td align="right">13-APR-16:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.524941E+10</td>
    <td align="right">0.135062E+10</td>
    <td align="right">      194.89</td>
    <td align="right">0.521841E+10</td>
    <td align="right"> 31005818.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    33879.60</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">    33879.60</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">      783.66</td>
    <td align="right">31-MAY-20:20</td>
    <td align="right">     7732.41</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212301E+11</td>
    <td align="right">0.514249E+10</td>
    <td align="right">      339.12</td>
    <td align="right">0.198436E+11</td>
    <td align="right">0.138656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    59212.35</td>
    <td align="right">30-JUN-11:50</td>
    <td align="right">    50960.34</td>
    <td align="right">30-JUN-12:40</td>
    <td align="right">    16162.89</td>
    <td align="right">30-JUN-11:50</td>
    <td align="right">    14214.37</td>
    <td align="right">30-JUN-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276537E+11</td>
    <td align="right">0.659392E+10</td>
    <td align="right">      357.17</td>
    <td align="right">0.242266E+11</td>
    <td align="right">0.342714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    56250.34</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    51240.43</td>
    <td align="right">21-JUL-14:30</td>
    <td align="right">    32599.99</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">    12924.93</td>
    <td align="right">03-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153360E+11</td>
    <td align="right">0.372047E+10</td>
    <td align="right">      277.36</td>
    <td align="right">0.134444E+11</td>
    <td align="right">0.189158E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    47901.61</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">    47901.61</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">     9468.10</td>
    <td align="right">03-AUG-15:00</td>
    <td align="right">    11348.48</td>
    <td align="right">11-AUG-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.524111E+09</td>
    <td align="right">0.147162E+09</td>
    <td align="right">       62.81</td>
    <td align="right">0.472118E+09</td>
    <td align="right"> 51993452.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    11394.47</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    11394.47</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">     1061.39</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">     2968.59</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3283433.16</td>
    <td align="right">   969820.56</td>
    <td align="right">        4.07</td>
    <td align="right">  2920359.52</td>
    <td align="right">   363073.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">04-OCT-11:04</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      458.38</td>
    <td align="right">04-OCT-11:04</td>
    <td align="right">      430.88</td>
    <td align="right">04-OCT-11:04</td>
    <td align="right">       61.33</td>
    <td align="right">03-OCT-09:50</td>
    <td align="right">      135.03</td>
    <td align="right">04-OCT-11:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.701194E+11</td>
    <td align="right">0.169913E+11</td>
    <td align="right">     1287.94</td>
    <td align="right">0.633302E+11</td>
    <td align="right">0.678916E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276537E+11</td>
    <td align="right">0.659392E+10</td>
    <td align="right">      357.17</td>
    <td align="right">0.242266E+11</td>
    <td align="right">0.342714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59212.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51240.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32599.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14214.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">     2942.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">     2677.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">      474.02</td>
    <td align="right">       18.92</td>
    <td align="right">     2035.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      856.46</td>
    <td align="right">       17.70</td>
    <td align="right">      838.76</td>
    <td align="right">      229.87</td>
    <td align="right">     1123.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1310.19</td>
    <td align="right">      204.71</td>
    <td align="right">     1105.49</td>
    <td align="right">      722.09</td>
    <td align="right">      490.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">     1338.80</td>
    <td align="right">      223.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1436.46</td>
    <td align="right">      231.03</td>
    <td align="right">     1205.43</td>
    <td align="right">     1149.43</td>
    <td align="right">      275.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      917.20</td>
    <td align="right">       49.45</td>
    <td align="right">      867.74</td>
    <td align="right">      563.44</td>
    <td align="right">      463.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.69</td>
    <td align="right">        0.45</td>
    <td align="right">      512.24</td>
    <td align="right">      125.18</td>
    <td align="right">      959.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">      249.50</td>
    <td align="right">        8.00</td>
    <td align="right">     1720.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">     2911.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">     3095.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      650.28</td>
    <td align="right">       73.81</td>
    <td align="right">      576.47</td>
    <td align="right">      348.31</td>
    <td align="right">     1570.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">      223.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">     1338.80</td>
    <td align="right">     3095.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.74</td>
    <td align="right">       21.48</td>
    <td align="right">       48.25</td>
    <td align="right">        2.19</td>
    <td align="right">     1912.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.03</td>
    <td align="right">      184.63</td>
    <td align="right">      203.40</td>
    <td align="right">      153.24</td>
    <td align="right">     1626.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1111.14</td>
    <td align="right">      563.42</td>
    <td align="right">      547.72</td>
    <td align="right">      803.19</td>
    <td align="right">     1204.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.12</td>
    <td align="right">      774.46</td>
    <td align="right">      753.66</td>
    <td align="right">     1217.07</td>
    <td align="right">      672.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">      968.43</td>
    <td align="right">     2198.74</td>
    <td align="right">      352.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2043.45</td>
    <td align="right">      954.58</td>
    <td align="right">     1088.87</td>
    <td align="right">     2058.15</td>
    <td align="right">      173.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1941.47</td>
    <td align="right">      942.78</td>
    <td align="right">      998.69</td>
    <td align="right">     2018.79</td>
    <td align="right">      198.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1537.34</td>
    <td align="right">      749.48</td>
    <td align="right">      787.86</td>
    <td align="right">     1512.96</td>
    <td align="right">      308.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      950.14</td>
    <td align="right">      416.66</td>
    <td align="right">      533.48</td>
    <td align="right">      747.22</td>
    <td align="right">      593.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.91</td>
    <td align="right">      200.84</td>
    <td align="right">      300.07</td>
    <td align="right">      288.77</td>
    <td align="right">     1043.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.74</td>
    <td align="right">       36.38</td>
    <td align="right">       69.35</td>
    <td align="right">        3.48</td>
    <td align="right">     1883.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.50</td>
    <td align="right">      510.84</td>
    <td align="right">      527.66</td>
    <td align="right">      922.28</td>
    <td align="right">      998.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">      173.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">     1088.87</td>
    <td align="right">     2198.74</td>
    <td align="right">     2047.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.53</td>
    <td align="right">      320.43</td>
    <td align="right">      164.10</td>
    <td align="right">      272.34</td>
    <td align="right">     2643.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1666.49</td>
    <td align="right">     1162.67</td>
    <td align="right">      503.82</td>
    <td align="right">     1356.58</td>
    <td align="right">     2147.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2854.63</td>
    <td align="right">     1938.90</td>
    <td align="right">      915.73</td>
    <td align="right">     2582.25</td>
    <td align="right">     1692.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1310.33</td>
    <td align="right">     3344.61</td>
    <td align="right">     1120.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2853.52</td>
    <td align="right">     1475.84</td>
    <td align="right">     1377.68</td>
    <td align="right">     2671.89</td>
    <td align="right">      623.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2602.13</td>
    <td align="right">     1061.58</td>
    <td align="right">     1540.55</td>
    <td align="right">     2463.70</td>
    <td align="right">      337.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2509.42</td>
    <td align="right">     1089.60</td>
    <td align="right">     1419.82</td>
    <td align="right">     2482.78</td>
    <td align="right">      356.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2606.68</td>
    <td align="right">     1437.46</td>
    <td align="right">     1169.22</td>
    <td align="right">     2651.35</td>
    <td align="right">      518.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2111.55</td>
    <td align="right">     1274.26</td>
    <td align="right">      837.30</td>
    <td align="right">     1998.15</td>
    <td align="right">      907.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1523.94</td>
    <td align="right">      969.92</td>
    <td align="right">      554.02</td>
    <td align="right">     1297.63</td>
    <td align="right">     1432.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      818.83</td>
    <td align="right">      573.62</td>
    <td align="right">      245.21</td>
    <td align="right">      524.93</td>
    <td align="right">     2487.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">       25.51</td>
    <td align="right">     2938.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1970.33</td>
    <td align="right">     1129.11</td>
    <td align="right">      841.22</td>
    <td align="right">     1806.64</td>
    <td align="right">     1430.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">       25.51</td>
    <td align="right">      337.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1540.55</td>
    <td align="right">     3344.61</td>
    <td align="right">     2938.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.74</td>
    <td align="right">        6.31</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">     1941.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.47</td>
    <td align="right">       74.85</td>
    <td align="right">      142.62</td>
    <td align="right">       21.11</td>
    <td align="right">     1691.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      655.53</td>
    <td align="right">      281.38</td>
    <td align="right">      374.15</td>
    <td align="right">      287.20</td>
    <td align="right">     1241.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1560.23</td>
    <td align="right">      809.94</td>
    <td align="right">      750.29</td>
    <td align="right">     1301.10</td>
    <td align="right">      719.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1517.29</td>
    <td align="right">      692.65</td>
    <td align="right">      824.64</td>
    <td align="right">     1348.14</td>
    <td align="right">      379.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1662.51</td>
    <td align="right">      710.58</td>
    <td align="right">      951.94</td>
    <td align="right">     1616.69</td>
    <td align="right">      207.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1390.41</td>
    <td align="right">      527.13</td>
    <td align="right">      863.28</td>
    <td align="right">     1353.34</td>
    <td align="right">      222.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.56</td>
    <td align="right">      484.60</td>
    <td align="right">      657.97</td>
    <td align="right">     1042.63</td>
    <td align="right">      329.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      691.02</td>
    <td align="right">      289.58</td>
    <td align="right">      401.44</td>
    <td align="right">      462.99</td>
    <td align="right">      612.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      269.61</td>
    <td align="right">       80.45</td>
    <td align="right">      189.17</td>
    <td align="right">       64.46</td>
    <td align="right">     1091.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.39</td>
    <td align="right">       38.49</td>
    <td align="right">       68.90</td>
    <td align="right">        5.31</td>
    <td align="right">     1877.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">     2051.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      773.70</td>
    <td align="right">      333.78</td>
    <td align="right">      439.91</td>
    <td align="right">      627.79</td>
    <td align="right">     1026.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">      207.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1662.51</td>
    <td align="right">      809.94</td>
    <td align="right">      951.94</td>
    <td align="right">     1616.69</td>
    <td align="right">     2051.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">      988.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       59.07</td>
    <td align="right">        0.00</td>
    <td align="right">       59.07</td>
    <td align="right">        0.00</td>
    <td align="right">      893.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      158.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.00</td>
    <td align="right">        7.08</td>
    <td align="right">      677.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.47</td>
    <td align="right">        5.90</td>
    <td align="right">      279.57</td>
    <td align="right">       85.97</td>
    <td align="right">      366.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      436.71</td>
    <td align="right">       68.23</td>
    <td align="right">      368.48</td>
    <td align="right">      256.27</td>
    <td align="right">      156.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      570.67</td>
    <td align="right">      126.16</td>
    <td align="right">      444.52</td>
    <td align="right">      458.97</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      478.80</td>
    <td align="right">       77.01</td>
    <td align="right">      401.79</td>
    <td align="right">      390.38</td>
    <td align="right">       89.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      305.72</td>
    <td align="right">       16.48</td>
    <td align="right">      289.23</td>
    <td align="right">      189.62</td>
    <td align="right">      157.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.89</td>
    <td align="right">        0.15</td>
    <td align="right">      170.74</td>
    <td align="right">       40.31</td>
    <td align="right">      336.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       83.16</td>
    <td align="right">        0.00</td>
    <td align="right">       83.16</td>
    <td align="right">        2.00</td>
    <td align="right">      606.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1005.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1054.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.75</td>
    <td align="right">       24.60</td>
    <td align="right">      192.15</td>
    <td align="right">      119.90</td>
    <td align="right">      531.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      570.67</td>
    <td align="right">      126.16</td>
    <td align="right">      444.52</td>
    <td align="right">      458.97</td>
    <td align="right">     1054.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">      988.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">      893.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      158.01</td>
    <td align="right">        0.00</td>
    <td align="right">      158.01</td>
    <td align="right">        7.08</td>
    <td align="right">      677.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.48</td>
    <td align="right">        5.90</td>
    <td align="right">      279.58</td>
    <td align="right">       85.97</td>
    <td align="right">      366.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      436.73</td>
    <td align="right">       68.23</td>
    <td align="right">      368.49</td>
    <td align="right">      256.28</td>
    <td align="right">      156.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      570.69</td>
    <td align="right">      126.16</td>
    <td align="right">      444.53</td>
    <td align="right">      458.98</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      478.81</td>
    <td align="right">       77.01</td>
    <td align="right">      401.81</td>
    <td align="right">      390.39</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      305.73</td>
    <td align="right">       16.48</td>
    <td align="right">      289.25</td>
    <td align="right">      189.62</td>
    <td align="right">      157.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.90</td>
    <td align="right">        0.15</td>
    <td align="right">      170.75</td>
    <td align="right">       40.31</td>
    <td align="right">      336.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">       83.17</td>
    <td align="right">        2.00</td>
    <td align="right">      606.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1005.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1054.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.76</td>
    <td align="right">       24.60</td>
    <td align="right">      192.15</td>
    <td align="right">      119.90</td>
    <td align="right">      531.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      570.69</td>
    <td align="right">      126.16</td>
    <td align="right">      444.53</td>
    <td align="right">      458.98</td>
    <td align="right">     1054.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">      988.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">        0.00</td>
    <td align="right">      893.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      158.01</td>
    <td align="right">        0.00</td>
    <td align="right">      158.01</td>
    <td align="right">        7.08</td>
    <td align="right">      677.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.48</td>
    <td align="right">        5.90</td>
    <td align="right">      279.58</td>
    <td align="right">       85.97</td>
    <td align="right">      366.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      436.73</td>
    <td align="right">       68.23</td>
    <td align="right">      368.49</td>
    <td align="right">      256.28</td>
    <td align="right">      156.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      570.69</td>
    <td align="right">      126.16</td>
    <td align="right">      444.53</td>
    <td align="right">      458.98</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      478.81</td>
    <td align="right">       77.01</td>
    <td align="right">      401.81</td>
    <td align="right">      390.39</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      305.73</td>
    <td align="right">       16.48</td>
    <td align="right">      289.25</td>
    <td align="right">      189.62</td>
    <td align="right">      157.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      170.90</td>
    <td align="right">        0.15</td>
    <td align="right">      170.75</td>
    <td align="right">       40.31</td>
    <td align="right">      336.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       83.17</td>
    <td align="right">        0.00</td>
    <td align="right">       83.17</td>
    <td align="right">        2.00</td>
    <td align="right">      606.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1005.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1054.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      216.76</td>
    <td align="right">       24.60</td>
    <td align="right">      192.15</td>
    <td align="right">      119.90</td>
    <td align="right">      531.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      570.69</td>
    <td align="right">      126.16</td>
    <td align="right">      444.53</td>
    <td align="right">      458.98</td>
    <td align="right">     1054.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       67.08</td>
    <td align="right">       20.67</td>
    <td align="right">       46.42</td>
    <td align="right">        2.07</td>
    <td align="right">     1850.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.27</td>
    <td align="right">      177.61</td>
    <td align="right">      195.66</td>
    <td align="right">      147.66</td>
    <td align="right">     1565.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1068.86</td>
    <td align="right">      541.98</td>
    <td align="right">      526.88</td>
    <td align="right">      778.38</td>
    <td align="right">     1164.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1469.98</td>
    <td align="right">      744.99</td>
    <td align="right">      724.98</td>
    <td align="right">     1184.18</td>
    <td align="right">      650.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2138.61</td>
    <td align="right">     1207.03</td>
    <td align="right">      931.58</td>
    <td align="right">     2130.37</td>
    <td align="right">      340.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1965.69</td>
    <td align="right">      918.25</td>
    <td align="right">     1047.44</td>
    <td align="right">     1995.60</td>
    <td align="right">      165.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1867.60</td>
    <td align="right">      906.91</td>
    <td align="right">      960.69</td>
    <td align="right">     1950.67</td>
    <td align="right">      193.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1478.84</td>
    <td align="right">      720.96</td>
    <td align="right">      757.88</td>
    <td align="right">     1457.12</td>
    <td align="right">      308.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.99</td>
    <td align="right">      400.80</td>
    <td align="right">      513.18</td>
    <td align="right">      711.98</td>
    <td align="right">      607.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.85</td>
    <td align="right">      193.20</td>
    <td align="right">      288.66</td>
    <td align="right">      270.72</td>
    <td align="right">     1068.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.72</td>
    <td align="right">       35.00</td>
    <td align="right">       66.72</td>
    <td align="right">        3.10</td>
    <td align="right">     1874.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.46</td>
    <td align="right">        3.32</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">     2004.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      998.98</td>
    <td align="right">      491.40</td>
    <td align="right">      507.59</td>
    <td align="right">      891.10</td>
    <td align="right">      979.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.46</td>
    <td align="right">        3.32</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">      165.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2138.61</td>
    <td align="right">     1207.03</td>
    <td align="right">     1047.44</td>
    <td align="right">     2130.37</td>
    <td align="right">     2004.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.65</td>
    <td align="right">        0.82</td>
    <td align="right">        1.84</td>
    <td align="right">        0.08</td>
    <td align="right">       73.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.76</td>
    <td align="right">        7.02</td>
    <td align="right">        7.74</td>
    <td align="right">        5.84</td>
    <td align="right">       61.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.26</td>
    <td align="right">       21.43</td>
    <td align="right">       20.83</td>
    <td align="right">       30.78</td>
    <td align="right">       46.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.12</td>
    <td align="right">       29.46</td>
    <td align="right">       28.67</td>
    <td align="right">       46.82</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       84.56</td>
    <td align="right">       47.72</td>
    <td align="right">       36.83</td>
    <td align="right">       84.23</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       77.72</td>
    <td align="right">       36.31</td>
    <td align="right">       41.42</td>
    <td align="right">       78.90</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       73.84</td>
    <td align="right">       35.86</td>
    <td align="right">       37.98</td>
    <td align="right">       77.13</td>
    <td align="right">        7.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.47</td>
    <td align="right">       28.51</td>
    <td align="right">       29.97</td>
    <td align="right">       57.61</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.14</td>
    <td align="right">       15.85</td>
    <td align="right">       20.29</td>
    <td align="right">       28.15</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.05</td>
    <td align="right">        7.64</td>
    <td align="right">       11.41</td>
    <td align="right">       10.70</td>
    <td align="right">       42.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.02</td>
    <td align="right">        1.38</td>
    <td align="right">        2.64</td>
    <td align="right">        0.12</td>
    <td align="right">       74.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.57</td>
    <td align="right">        0.13</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">       79.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.50</td>
    <td align="right">       19.43</td>
    <td align="right">       20.07</td>
    <td align="right">       35.23</td>
    <td align="right">       38.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.57</td>
    <td align="right">        0.13</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       84.56</td>
    <td align="right">       47.72</td>
    <td align="right">       41.42</td>
    <td align="right">       84.23</td>
    <td align="right">       79.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.51</td>
    <td align="right">      106.81</td>
    <td align="right">       54.70</td>
    <td align="right">       97.20</td>
    <td align="right">      824.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      555.49</td>
    <td align="right">      387.55</td>
    <td align="right">      167.94</td>
    <td align="right">      467.26</td>
    <td align="right">      685.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      951.52</td>
    <td align="right">      646.29</td>
    <td align="right">      305.24</td>
    <td align="right">      882.58</td>
    <td align="right">      550.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1157.88</td>
    <td align="right">      721.10</td>
    <td align="right">      436.77</td>
    <td align="right">     1129.26</td>
    <td align="right">      376.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      951.16</td>
    <td align="right">      491.94</td>
    <td align="right">      459.22</td>
    <td align="right">      904.15</td>
    <td align="right">      205.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      867.36</td>
    <td align="right">      353.85</td>
    <td align="right">      513.51</td>
    <td align="right">      832.05</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      836.46</td>
    <td align="right">      363.19</td>
    <td align="right">      473.27</td>
    <td align="right">      834.44</td>
    <td align="right">      119.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      868.88</td>
    <td align="right">      479.14</td>
    <td align="right">      389.74</td>
    <td align="right">      888.17</td>
    <td align="right">      179.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      703.84</td>
    <td align="right">      424.74</td>
    <td align="right">      279.09</td>
    <td align="right">      668.86</td>
    <td align="right">      316.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      507.97</td>
    <td align="right">      323.30</td>
    <td align="right">      184.67</td>
    <td align="right">      434.09</td>
    <td align="right">      494.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.94</td>
    <td align="right">      191.20</td>
    <td align="right">       81.74</td>
    <td align="right">      182.53</td>
    <td align="right">      806.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.47</td>
    <td align="right">       34.28</td>
    <td align="right">       14.19</td>
    <td align="right">       11.20</td>
    <td align="right">      920.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.76</td>
    <td align="right">      376.36</td>
    <td align="right">      280.40</td>
    <td align="right">      611.15</td>
    <td align="right">      464.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.47</td>
    <td align="right">       34.28</td>
    <td align="right">       14.19</td>
    <td align="right">       11.20</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1157.88</td>
    <td align="right">      721.10</td>
    <td align="right">      513.51</td>
    <td align="right">     1129.26</td>
    <td align="right">      920.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.51</td>
    <td align="right">      106.81</td>
    <td align="right">       54.70</td>
    <td align="right">       97.20</td>
    <td align="right">      824.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      555.49</td>
    <td align="right">      387.55</td>
    <td align="right">      167.94</td>
    <td align="right">      467.26</td>
    <td align="right">      685.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      951.52</td>
    <td align="right">      646.29</td>
    <td align="right">      305.24</td>
    <td align="right">      882.58</td>
    <td align="right">      550.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1157.88</td>
    <td align="right">      721.10</td>
    <td align="right">      436.77</td>
    <td align="right">     1129.26</td>
    <td align="right">      376.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      951.16</td>
    <td align="right">      491.94</td>
    <td align="right">      459.22</td>
    <td align="right">      904.15</td>
    <td align="right">      205.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      867.36</td>
    <td align="right">      353.85</td>
    <td align="right">      513.51</td>
    <td align="right">      832.05</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      836.46</td>
    <td align="right">      363.19</td>
    <td align="right">      473.27</td>
    <td align="right">      834.44</td>
    <td align="right">      119.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      868.88</td>
    <td align="right">      479.14</td>
    <td align="right">      389.74</td>
    <td align="right">      888.17</td>
    <td align="right">      179.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      703.84</td>
    <td align="right">      424.74</td>
    <td align="right">      279.09</td>
    <td align="right">      668.86</td>
    <td align="right">      316.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      507.97</td>
    <td align="right">      323.30</td>
    <td align="right">      184.67</td>
    <td align="right">      434.09</td>
    <td align="right">      494.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.94</td>
    <td align="right">      191.20</td>
    <td align="right">       81.74</td>
    <td align="right">      182.53</td>
    <td align="right">      806.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.47</td>
    <td align="right">       34.28</td>
    <td align="right">       14.19</td>
    <td align="right">       11.20</td>
    <td align="right">      920.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.76</td>
    <td align="right">      376.36</td>
    <td align="right">      280.40</td>
    <td align="right">      611.15</td>
    <td align="right">      464.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.47</td>
    <td align="right">       34.28</td>
    <td align="right">       14.19</td>
    <td align="right">       11.20</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1157.88</td>
    <td align="right">      721.10</td>
    <td align="right">      513.51</td>
    <td align="right">     1129.26</td>
    <td align="right">      920.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      161.50</td>
    <td align="right">      106.80</td>
    <td align="right">       54.70</td>
    <td align="right">       97.20</td>
    <td align="right">      824.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      555.45</td>
    <td align="right">      387.53</td>
    <td align="right">      167.93</td>
    <td align="right">      467.23</td>
    <td align="right">      685.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      951.46</td>
    <td align="right">      646.24</td>
    <td align="right">      305.22</td>
    <td align="right">      882.52</td>
    <td align="right">      549.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1157.80</td>
    <td align="right">      721.06</td>
    <td align="right">      436.74</td>
    <td align="right">     1129.19</td>
    <td align="right">      376.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      951.10</td>
    <td align="right">      491.91</td>
    <td align="right">      459.19</td>
    <td align="right">      904.09</td>
    <td align="right">      205.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      867.31</td>
    <td align="right">      353.83</td>
    <td align="right">      513.48</td>
    <td align="right">      831.99</td>
    <td align="right">      110.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      836.41</td>
    <td align="right">      363.17</td>
    <td align="right">      473.24</td>
    <td align="right">      834.39</td>
    <td align="right">      119.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      868.83</td>
    <td align="right">      479.11</td>
    <td align="right">      389.71</td>
    <td align="right">      888.11</td>
    <td align="right">      179.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      703.79</td>
    <td align="right">      424.72</td>
    <td align="right">      279.08</td>
    <td align="right">      668.82</td>
    <td align="right">      316.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      507.94</td>
    <td align="right">      323.28</td>
    <td align="right">      184.66</td>
    <td align="right">      434.06</td>
    <td align="right">      494.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      272.92</td>
    <td align="right">      191.19</td>
    <td align="right">       81.73</td>
    <td align="right">      182.52</td>
    <td align="right">      806.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.47</td>
    <td align="right">       34.28</td>
    <td align="right">       14.19</td>
    <td align="right">       11.20</td>
    <td align="right">      920.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.72</td>
    <td align="right">      376.34</td>
    <td align="right">      280.39</td>
    <td align="right">      611.11</td>
    <td align="right">      464.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.47</td>
    <td align="right">       34.28</td>
    <td align="right">       14.19</td>
    <td align="right">       11.20</td>
    <td align="right">      110.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1157.80</td>
    <td align="right">      721.06</td>
    <td align="right">      513.48</td>
    <td align="right">     1129.19</td>
    <td align="right">      920.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       35.34</td>
    <td align="right">        6.07</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">     1877.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      209.20</td>
    <td align="right">       72.00</td>
    <td align="right">      137.19</td>
    <td align="right">       21.12</td>
    <td align="right">     1626.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      630.59</td>
    <td align="right">      270.67</td>
    <td align="right">      359.92</td>
    <td align="right">      283.51</td>
    <td align="right">     1195.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1500.86</td>
    <td align="right">      779.12</td>
    <td align="right">      721.75</td>
    <td align="right">     1269.88</td>
    <td align="right">      701.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1459.56</td>
    <td align="right">      666.30</td>
    <td align="right">      793.26</td>
    <td align="right">     1318.19</td>
    <td align="right">      361.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1599.26</td>
    <td align="right">      683.54</td>
    <td align="right">      915.72</td>
    <td align="right">     1572.52</td>
    <td align="right">      196.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1337.51</td>
    <td align="right">      507.07</td>
    <td align="right">      830.44</td>
    <td align="right">     1313.78</td>
    <td align="right">      214.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1099.09</td>
    <td align="right">      466.16</td>
    <td align="right">      632.93</td>
    <td align="right">     1006.44</td>
    <td align="right">      328.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      664.73</td>
    <td align="right">      278.56</td>
    <td align="right">      386.17</td>
    <td align="right">      441.12</td>
    <td align="right">      626.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      259.35</td>
    <td align="right">       77.38</td>
    <td align="right">      181.97</td>
    <td align="right">       59.02</td>
    <td align="right">     1112.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      103.31</td>
    <td align="right">       37.03</td>
    <td align="right">       66.28</td>
    <td align="right">        4.78</td>
    <td align="right">     1869.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.28</td>
    <td align="right">        0.91</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">     2007.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      744.26</td>
    <td align="right">      321.08</td>
    <td align="right">      423.18</td>
    <td align="right">      610.00</td>
    <td align="right">     1006.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.28</td>
    <td align="right">        0.91</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">      196.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.26</td>
    <td align="right">      779.12</td>
    <td align="right">      915.72</td>
    <td align="right">     1572.52</td>
    <td align="right">     2007.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.40</td>
    <td align="right">        0.24</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">       74.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.27</td>
    <td align="right">        2.85</td>
    <td align="right">        5.42</td>
    <td align="right">        0.84</td>
    <td align="right">       64.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.93</td>
    <td align="right">       10.70</td>
    <td align="right">       14.23</td>
    <td align="right">       11.21</td>
    <td align="right">       47.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.34</td>
    <td align="right">       30.81</td>
    <td align="right">       28.54</td>
    <td align="right">       50.21</td>
    <td align="right">       27.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.71</td>
    <td align="right">       26.34</td>
    <td align="right">       31.36</td>
    <td align="right">       52.12</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       63.23</td>
    <td align="right">       27.03</td>
    <td align="right">       36.21</td>
    <td align="right">       62.18</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.88</td>
    <td align="right">       20.05</td>
    <td align="right">       32.83</td>
    <td align="right">       51.95</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.46</td>
    <td align="right">       18.43</td>
    <td align="right">       25.03</td>
    <td align="right">       39.79</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.28</td>
    <td align="right">       11.01</td>
    <td align="right">       15.27</td>
    <td align="right">       17.44</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.25</td>
    <td align="right">        3.06</td>
    <td align="right">        7.19</td>
    <td align="right">        2.33</td>
    <td align="right">       43.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.08</td>
    <td align="right">        1.46</td>
    <td align="right">        2.62</td>
    <td align="right">        0.19</td>
    <td align="right">       73.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.37</td>
    <td align="right">        0.04</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">       79.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       29.43</td>
    <td align="right">       12.70</td>
    <td align="right">       16.73</td>
    <td align="right">       24.12</td>
    <td align="right">       39.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.37</td>
    <td align="right">        0.04</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.23</td>
    <td align="right">       30.81</td>
    <td align="right">       36.21</td>
    <td align="right">       62.18</td>
    <td align="right">       79.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">       40.09</td>
    <td align="right">        0.00</td>
    <td align="right">     3027.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">      177.23</td>
    <td align="right">        0.00</td>
    <td align="right">     2762.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">      474.02</td>
    <td align="right">       15.97</td>
    <td align="right">     2118.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      856.46</td>
    <td align="right">       17.70</td>
    <td align="right">      838.76</td>
    <td align="right">      217.41</td>
    <td align="right">     1184.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1310.19</td>
    <td align="right">      204.71</td>
    <td align="right">     1105.49</td>
    <td align="right">      706.78</td>
    <td align="right">      508.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">     1333.83</td>
    <td align="right">      230.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1436.46</td>
    <td align="right">      231.03</td>
    <td align="right">     1205.43</td>
    <td align="right">     1145.19</td>
    <td align="right">      283.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      917.20</td>
    <td align="right">       49.45</td>
    <td align="right">      867.74</td>
    <td align="right">      556.03</td>
    <td align="right">      482.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      512.69</td>
    <td align="right">        0.45</td>
    <td align="right">      512.24</td>
    <td align="right">      115.36</td>
    <td align="right">     1022.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.50</td>
    <td align="right">        0.00</td>
    <td align="right">      249.50</td>
    <td align="right">        5.19</td>
    <td align="right">     1816.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">       77.43</td>
    <td align="right">        0.00</td>
    <td align="right">     3014.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">     3194.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      650.28</td>
    <td align="right">       73.81</td>
    <td align="right">      576.47</td>
    <td align="right">      343.29</td>
    <td align="right">     1630.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">      230.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1712.10</td>
    <td align="right">      378.48</td>
    <td align="right">     1333.62</td>
    <td align="right">     1333.83</td>
    <td align="right">     3194.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       69.74</td>
    <td align="right">       21.48</td>
    <td align="right">       48.25</td>
    <td align="right">        2.09</td>
    <td align="right">     1961.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.03</td>
    <td align="right">      184.63</td>
    <td align="right">      203.40</td>
    <td align="right">      148.92</td>
    <td align="right">     1675.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1111.14</td>
    <td align="right">      563.42</td>
    <td align="right">      547.72</td>
    <td align="right">      789.91</td>
    <td align="right">     1254.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.12</td>
    <td align="right">      774.46</td>
    <td align="right">      753.66</td>
    <td align="right">     1201.28</td>
    <td align="right">      703.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">      968.43</td>
    <td align="right">     2189.29</td>
    <td align="right">      362.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2043.45</td>
    <td align="right">      954.58</td>
    <td align="right">     1088.87</td>
    <td align="right">     2053.39</td>
    <td align="right">      178.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1941.47</td>
    <td align="right">      942.78</td>
    <td align="right">      998.69</td>
    <td align="right">     2014.48</td>
    <td align="right">      203.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1537.34</td>
    <td align="right">      749.48</td>
    <td align="right">      787.86</td>
    <td align="right">     1506.25</td>
    <td align="right">      318.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      950.14</td>
    <td align="right">      416.66</td>
    <td align="right">      533.48</td>
    <td align="right">      734.88</td>
    <td align="right">      626.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.91</td>
    <td align="right">      200.84</td>
    <td align="right">      300.07</td>
    <td align="right">      279.56</td>
    <td align="right">     1102.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      105.74</td>
    <td align="right">       36.38</td>
    <td align="right">       69.35</td>
    <td align="right">        3.17</td>
    <td align="right">     1945.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">     2103.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.50</td>
    <td align="right">      510.84</td>
    <td align="right">      527.66</td>
    <td align="right">      915.56</td>
    <td align="right">     1032.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.03</td>
    <td align="right">        3.45</td>
    <td align="right">       11.58</td>
    <td align="right">        0.00</td>
    <td align="right">      178.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2223.21</td>
    <td align="right">     1254.78</td>
    <td align="right">     1088.87</td>
    <td align="right">     2189.29</td>
    <td align="right">     2103.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.53</td>
    <td align="right">      320.43</td>
    <td align="right">      164.10</td>
    <td align="right">      266.65</td>
    <td align="right">     2719.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1666.49</td>
    <td align="right">     1162.67</td>
    <td align="right">      503.82</td>
    <td align="right">     1338.47</td>
    <td align="right">     2221.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2854.63</td>
    <td align="right">     1938.90</td>
    <td align="right">      915.73</td>
    <td align="right">     2562.44</td>
    <td align="right">     1760.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1310.33</td>
    <td align="right">     3329.81</td>
    <td align="right">     1170.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2853.52</td>
    <td align="right">     1475.84</td>
    <td align="right">     1377.68</td>
    <td align="right">     2665.95</td>
    <td align="right">      647.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2602.13</td>
    <td align="right">     1061.58</td>
    <td align="right">     1540.55</td>
    <td align="right">     2462.58</td>
    <td align="right">      346.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2509.42</td>
    <td align="right">     1089.60</td>
    <td align="right">     1419.82</td>
    <td align="right">     2481.78</td>
    <td align="right">      366.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2606.68</td>
    <td align="right">     1437.46</td>
    <td align="right">     1169.22</td>
    <td align="right">     2647.80</td>
    <td align="right">      536.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2111.55</td>
    <td align="right">     1274.26</td>
    <td align="right">      837.30</td>
    <td align="right">     1983.87</td>
    <td align="right">      955.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1523.94</td>
    <td align="right">      969.92</td>
    <td align="right">      554.02</td>
    <td align="right">     1276.73</td>
    <td align="right">     1511.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      818.83</td>
    <td align="right">      573.62</td>
    <td align="right">      245.21</td>
    <td align="right">      513.35</td>
    <td align="right">     2580.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">       24.57</td>
    <td align="right">     3035.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1970.33</td>
    <td align="right">     1129.11</td>
    <td align="right">      841.22</td>
    <td align="right">     1796.90</td>
    <td align="right">     1484.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.41</td>
    <td align="right">      102.84</td>
    <td align="right">       42.57</td>
    <td align="right">       24.57</td>
    <td align="right">      346.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3473.69</td>
    <td align="right">     2163.36</td>
    <td align="right">     1540.55</td>
    <td align="right">     3329.81</td>
    <td align="right">     3035.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.74</td>
    <td align="right">        6.31</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">     1999.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.47</td>
    <td align="right">       74.85</td>
    <td align="right">      142.62</td>
    <td align="right">       20.26</td>
    <td align="right">     1747.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      655.53</td>
    <td align="right">      281.38</td>
    <td align="right">      374.15</td>
    <td align="right">      281.96</td>
    <td align="right">     1294.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1560.23</td>
    <td align="right">      809.94</td>
    <td align="right">      750.29</td>
    <td align="right">     1291.34</td>
    <td align="right">      755.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1517.29</td>
    <td align="right">      692.65</td>
    <td align="right">      824.64</td>
    <td align="right">     1343.54</td>
    <td align="right">      395.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1662.51</td>
    <td align="right">      710.58</td>
    <td align="right">      951.94</td>
    <td align="right">     1616.04</td>
    <td align="right">      213.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1390.41</td>
    <td align="right">      527.13</td>
    <td align="right">      863.28</td>
    <td align="right">     1352.66</td>
    <td align="right">      229.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.56</td>
    <td align="right">      484.60</td>
    <td align="right">      657.97</td>
    <td align="right">     1039.77</td>
    <td align="right">      342.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      691.02</td>
    <td align="right">      289.58</td>
    <td align="right">      401.44</td>
    <td align="right">      455.04</td>
    <td align="right">      649.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      269.61</td>
    <td align="right">       80.45</td>
    <td align="right">      189.17</td>
    <td align="right">       60.17</td>
    <td align="right">     1152.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      107.39</td>
    <td align="right">       38.49</td>
    <td align="right">       68.90</td>
    <td align="right">        4.91</td>
    <td align="right">     1946.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">     2118.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      773.70</td>
    <td align="right">      333.78</td>
    <td align="right">      439.91</td>
    <td align="right">      624.68</td>
    <td align="right">     1066.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.65</td>
    <td align="right">        0.95</td>
    <td align="right">        8.69</td>
    <td align="right">        0.00</td>
    <td align="right">      213.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1662.51</td>
    <td align="right">      809.94</td>
    <td align="right">      951.94</td>
    <td align="right">     1616.04</td>
    <td align="right">     2118.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.107387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.788166E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.428762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.647767E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126962E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126962E+10</td>
    <td align="right"> 50687464.26</td>
    <td align="right">0.545142E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221994E+10</td>
    <td align="right"> 45881459.08</td>
    <td align="right">0.217406E+10</td>
    <td align="right">0.595828E+09</td>
    <td align="right">0.291292E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350923E+10</td>
    <td align="right">0.548292E+09</td>
    <td align="right">0.296093E+10</td>
    <td align="right">0.193404E+10</td>
    <td align="right">0.131473E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">0.347016E+10</td>
    <td align="right">0.579786E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.384741E+10</td>
    <td align="right">0.618789E+09</td>
    <td align="right">0.322862E+10</td>
    <td align="right">0.307863E+10</td>
    <td align="right">0.738572E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245662E+10</td>
    <td align="right">0.132452E+09</td>
    <td align="right">0.232416E+10</td>
    <td align="right">0.150912E+10</td>
    <td align="right">0.124182E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132890E+10</td>
    <td align="right">  1165376.44</td>
    <td align="right">0.132774E+10</td>
    <td align="right">0.324462E+09</td>
    <td align="right">0.248719E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.668271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668271E+09</td>
    <td align="right"> 21428144.08</td>
    <td align="right">0.460753E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.754593E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.828968E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205072E+11</td>
    <td align="right">0.232761E+10</td>
    <td align="right">0.181796E+11</td>
    <td align="right">0.109844E+11</td>
    <td align="right">0.495289E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 32575552.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.579786E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443776E+10</td>
    <td align="right">0.981028E+09</td>
    <td align="right">0.345673E+10</td>
    <td align="right">0.347016E+10</td>
    <td align="right">0.828968E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:08</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186781E+09</td>
    <td align="right"> 57540571.38</td>
    <td align="right">0.129240E+09</td>
    <td align="right">  5862795.84</td>
    <td align="right">0.512359E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.938731E+09</td>
    <td align="right">0.446668E+09</td>
    <td align="right">0.492063E+09</td>
    <td align="right">0.370723E+09</td>
    <td align="right">0.393550E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297608E+10</td>
    <td align="right">0.150906E+10</td>
    <td align="right">0.146702E+10</td>
    <td align="right">0.215125E+10</td>
    <td align="right">0.322731E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396090E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.315464E+10</td>
    <td align="right">0.174286E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.595464E+10</td>
    <td align="right">0.336080E+10</td>
    <td align="right">0.259384E+10</td>
    <td align="right">0.588909E+10</td>
    <td align="right">0.943732E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529662E+10</td>
    <td align="right">0.247426E+10</td>
    <td align="right">0.282236E+10</td>
    <td align="right">0.533474E+10</td>
    <td align="right">0.450949E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520004E+10</td>
    <td align="right">0.252515E+10</td>
    <td align="right">0.267489E+10</td>
    <td align="right">0.540713E+10</td>
    <td align="right">0.532139E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411762E+10</td>
    <td align="right">0.200741E+10</td>
    <td align="right">0.211021E+10</td>
    <td align="right">0.405231E+10</td>
    <td align="right">0.825957E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246277E+10</td>
